"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","ext_status_word_2_bit_18","" ,"BBV","BV:267","DEV:220602","ext_status_word_2_bit_18_2","#cwp-2/ext_status_word_2_bit_18"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","ext_status_word_2_bit_19","" ,"BBV","BV:268","DEV:220602","ext_status_word_2_bit_19_2","#cwp-2/ext_status_word_2_bit_19"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","ext_status_word_2_bit_20","" ,"BBV","BV:269","DEV:220602","ext_status_word_2_bit_20_2","#cwp-2/ext_status_word_2_bit_20"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","ext_status_word_2_bit_21","" ,"BBV","BV:270","DEV:220602","ext_status_word_2_bit_21_2","#cwp-2/ext_status_word_2_bit_21"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","ext_status_word_2_bit_22","" ,"BBV","BV:271","DEV:220602","ext_status_word_2_bit_22_2","#cwp-2/ext_status_word_2_bit_22"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","ext_status_word_2_bit_23","" ,"BBV","BV:272","DEV:220602","ext_status_word_2_bit_23_2","#cwp-2/ext_status_word_2_bit_23"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","ext_status_word_2_bit_24","" ,"BBV","BV:273","DEV:220602","ext_status_word_2_bit_24_2","#cwp-2/ext_status_word_2_bit_24"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","ext_status_word_2_bit_25","" ,"BBV","BV:274","DEV:220602","ext_status_word_2_bit_25_2","#cwp-2/ext_status_word_2_bit_25"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","status_word_bit_00","control_ready","BBV","BV:275","DEV:220602","status_word_bit_00_2","#cwp-2/status_word_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","status_word_bit_01","drive_ready","BBV","BV:276","DEV:220602","status_word_bit_01_2","#cwp-2/status_word_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","status_word_bit_02","enable","BBV","BV:277","DEV:220602","status_word_bit_02_2","#cwp-2/status_word_bit_02"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","status_word_bit_03","no error","BBV","BV:278","DEV:220602","status_word_bit_03_2","#cwp-2/status_word_bit_03"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","status_word_bit_04","no error","BBV","BV:279","DEV:220602","status_word_bit_04_2","#cwp-2/status_word_bit_04"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","status_word_bit_06","no error","BBV","BV:280","DEV:220602","status_word_bit_06_2","#cwp-2/status_word_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","status_word_bit_07","no warning","BBV","BV:281","DEV:220602","status_word_bit_07_2","#cwp-2/status_word_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","status_word_bit_08","speed_neq_reference","BBV","BV:282","DEV:220602","status_word_bit_08_2","#cwp-2/status_word_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","status_word_bit_09","bus control","BBV","BV:283","DEV:220602","status_word_bit_09_2","#cwp-2/status_word_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","status_word_bit_10","frequency limit ok","BBV","BV:284","DEV:220602","status_word_bit_10_2","#cwp-2/status_word_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","status_word_bit_11","no operation","BBV","BV:285","DEV:220602","status_word_bit_11_2","#cwp-2/status_word_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","status_word_bit_12","drive ok","BBV","BV:286","DEV:220602","status_word_bit_12_2","#cwp-2/status_word_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","status_word_bit_13","voltage ok","BBV","BV:287","DEV:220602","status_word_bit_13_2","#cwp-2/status_word_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","status_word_bit_14","torque ok","BBV","BV:288","DEV:220602","status_word_bit_14_2","#cwp-2/status_word_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","status_word_bit_15","timer ok","BBV","BV:289","DEV:220602","status_word_bit_15_2","#cwp-2/status_word_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","_1_8_v_low_48","normal","BALM","BV:290","DEV:220602","_1_8_v_low_48_2","#cwp-2/_1_8_v_low_48"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","_10_v_low_1","normal","BALM","BV:291","DEV:220602","_10_v_low_1_2","#cwp-2/_10_v_low_1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","_24_v_low_47","normal","BALM","BV:292","DEV:220602","_24_v_low_47_2","#cwp-2/_24_v_low_47"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","ai_54_wrong_settings_91","normal","BALM","BV:293","DEV:220602","ai_54_wrong_settings_91_2","#cwp-2/ai_54_wrong_settings_91"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","ama_calibration_failed_50","normal","BALM","BV:294","DEV:220602","ama_calibration_failed_50_2","#cwp-2/ama_calibration_failed_50"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","ama_check_u_nom_i_nom_51","normal","BALM","BV:295","DEV:220602","ama_check_u_nom_i_nom_51_2","#cwp-2/ama_check_u_nom_i_nom_51"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","ama_internal_fault_58","normal","BALM","BV:296","DEV:220602","ama_internal_fault_58_2","#cwp-2/ama_internal_fault_58"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","ama_interrupt_by_user_56","normal","BALM","BV:297","DEV:220602","ama_interrupt_by_user_56_2","#cwp-2/ama_interrupt_by_user_56"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","ama_low_i_nom_52","normal","BALM","BV:298","DEV:220602","ama_low_i_nom_52_2","#cwp-2/ama_low_i_nom_52"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","ama_motor_too_big_53","normal","BALM","BV:299","DEV:220602","ama_motor_too_big_53_2","#cwp-2/ama_motor_too_big_53"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","ama_motor_too_small_54","normal","BALM","BV:300","DEV:220602","ama_motor_too_small_54_2","#cwp-2/ama_motor_too_small_54"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","ama_param_out_of_range_55","normal","BALM","BV:301","DEV:220602","ama_param_out_of_range_55_2","#cwp-2/ama_param_out_of_range_55"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","ama_timeout_57","normal","BALM","BV:302","DEV:220602","ama_timeout_57_2","#cwp-2/ama_timeout_57"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","brake_chek_28","normal","BALM","BV:303","DEV:220602","brake_chek_28_2","#cwp-2/brake_chek_28"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","brake_chopper_short_circ_27","normal","BALM","BV:304","DEV:220602","brake_chopper_short_circ_27_2","#cwp-2/brake_chopper_short_circ_27"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","brake_igbt_243","normal","BALM","BV:305","DEV:220602","brake_igbt_243_2","#cwp-2/brake_igbt_243"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","brake_resistor_power_limit_26","normal","BALM","BV:306","DEV:220602","brake_resistor_power_limit_26_2","#cwp-2/brake_resistor_power_limit_26"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","brake_resistor_short_circ_25","normal","BALM","BV:307","DEV:220602","brake_resistor_short_circ_25_2","#cwp-2/brake_resistor_short_circ_25"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","broken_belt_95","normal","BALM","BV:308","DEV:220602","broken_belt_95_2","#cwp-2/broken_belt_95"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","clock_fault_98","normal","BALM","BV:309","DEV:220602","clock_fault_98_2","#cwp-2/clock_fault_98"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","control_board_over_temp_65","normal","BALM","BV:310","DEV:220602","control_board_over_temp_65_2","#cwp-2/control_board_over_temp_65"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","control_word_timeout_17","normal","BALM","BV:311","DEV:220602","control_word_timeout_17_2","#cwp-2/control_word_timeout_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","current_limit_59","normal","BALM","BV:312","DEV:220602","current_limit_59_2","#cwp-2/current_limit_59"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","dangerous_failure_72","normal","BALM","BV:313","DEV:220602","dangerous_failure_72_2","#cwp-2/dangerous_failure_72"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","dc_link_voltage_high_5","normal","BALM","BV:314","DEV:220602","dc_link_voltage_high_5_2","#cwp-2/dc_link_voltage_high_5"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","dc_link_voltage_low_6","normal","BALM","BV:315","DEV:220602","dc_link_voltage_low_6_2","#cwp-2/dc_link_voltage_low_6"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","dc_over_voltage_7","alarm","BALM","BV:316","DEV:220602","dc_over_voltage_7_2","#cwp-2/dc_over_voltage_7"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","dc_under_voltage_8","normal","BALM","BV:317","DEV:220602","dc_under_voltage_8_2","#cwp-2/dc_under_voltage_8"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","drive_init_to_default_value_80","normal","BALM","BV:318","DEV:220602","drive_init_to_default_value_80_2","#cwp-2/drive_init_to_default_value_80"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","drive_over_temperature_29","normal","BALM","BV:319","DEV:220602","drive_over_temperature_29_2","#cwp-2/drive_over_temperature_29"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","dry_pump_93","normal","BALM","BV:320","DEV:220602","dry_pump_93_2","#cwp-2/dry_pump_93"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","earth_fault_14","normal","BALM","BV:321","DEV:220602","earth_fault_14_2","#cwp-2/earth_fault_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","end_of_curve_94","normal","BALM","BV:322","DEV:220602","end_of_curve_94_2","#cwp-2/end_of_curve_94"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","external_fan_fault_24","normal","BALM","BV:323","DEV:220602","external_fan_fault_24_2","#cwp-2/external_fan_fault_24"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","external_interlock_60","normal","BALM","BV:324","DEV:220602","external_interlock_60_2","#cwp-2/external_interlock_60"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","fieldbus_comm_fault_34","normal","BALM","BV:325","DEV:220602","fieldbus_comm_fault_34_2","#cwp-2/fieldbus_comm_fault_34"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","fire_m_limits_exceeded_202","normal","BALM","BV:326","DEV:220602","fire_m_limits_exceeded_202_2","#cwp-2/fire_m_limits_exceeded_202"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","fire_m_was_active_201","normal","BALM","BV:327","DEV:220602","fire_m_was_active_201_2","#cwp-2/fire_m_was_active_201"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","hardware_mismatch_15","normal","BALM","BV:328","DEV:220602","hardware_mismatch_15_2","#cwp-2/hardware_mismatch_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","heatsink_sensor_39","normal","BALM","BV:329","DEV:220602","heatsink_sensor_39_2","#cwp-2/heatsink_sensor_39"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","heatsink_sensor_245","normal","BALM","BV:330","DEV:220602","heatsink_sensor_245_2","#cwp-2/heatsink_sensor_245"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","heatsink_temp_244","normal","BALM","BV:331","DEV:220602","heatsink_temp_244_2","#cwp-2/heatsink_temp_244"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","heatsink_temperature_low_66","normal","BALM","BV:332","DEV:220602","heatsink_temperature_low_66_2","#cwp-2/heatsink_temperature_low_66"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","illegal_fc_configuration_70","normal","BALM","BV:333","DEV:220602","illegal_fc_configuration_70_2","#cwp-2/illegal_fc_configuration_70"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","illegal_pc_configuration_79","normal","BALM","BV:334","DEV:220602","illegal_pc_configuration_79_2","#cwp-2/illegal_pc_configuration_79"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","illegal_pc_configuration_248","normal","BALM","BV:335","DEV:220602","illegal_pc_configuration_248_2","#cwp-2/illegal_pc_configuration_248"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","inrush_fault_33","normal","BALM","BV:336","DEV:220602","inrush_fault_33_2","#cwp-2/inrush_fault_33"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","internal_fan_fault_23","normal","BALM","BV:337","DEV:220602","internal_fan_fault_23_2","#cwp-2/internal_fan_fault_23"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","internal_fault_38","normal","BALM","BV:338","DEV:220602","internal_fault_38_2","#cwp-2/internal_fault_38"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","inverter_overloaded_9","normal","BALM","BV:339","DEV:220602","inverter_overloaded_9_2","#cwp-2/inverter_overloaded_9"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","live_zero_error_2","normal","BALM","BV:340","DEV:220602","live_zero_error_2_2","#cwp-2/live_zero_error_2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","locked_rotor_204","normal","BALM","BV:341","DEV:220602","locked_rotor_204_2","#cwp-2/locked_rotor_204"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","mains_failure_36","normal","BALM","BV:342","DEV:220602","mains_failure_36_2","#cwp-2/mains_failure_36"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","mains_phase_loss_4","normal","BALM","BV:343","DEV:220602","mains_phase_loss_4_2","#cwp-2/mains_phase_loss_4"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","missing_motor_203","normal","BALM","BV:344","DEV:220602","missing_motor_203_2","#cwp-2/missing_motor_203"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","motor_etr_over_temperature_10","normal","BALM","BV:345","DEV:220602","motor_etr_over_temperature_10_2","#cwp-2/motor_etr_over_temperature_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","motor_phase_u_missing_30","normal","BALM","BV:346","DEV:220602","motor_phase_u_missing_30_2","#cwp-2/motor_phase_u_missing_30"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","motor_phase_v_missing_31","normal","BALM","BV:347","DEV:220602","motor_phase_v_missing_31_2","#cwp-2/motor_phase_v_missing_31"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","motor_phase_w_missing_32","normal","BALM","BV:348","DEV:220602","motor_phase_w_missing_32_2","#cwp-2/motor_phase_w_missing_32"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","motor_thermistor_over_temp_11","normal","BALM","BV:349","DEV:220602","motor_thermistor_over_temp_11_2","#cwp-2/motor_thermistor_over_temp_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","new_spare_parts_250","normal","BALM","BV:350","DEV:220602","new_spare_parts_250_2","#cwp-2/new_spare_parts_250"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","new_type_code_251","normal","BALM","BV:351","DEV:220602","new_type_code_251_2","#cwp-2/new_type_code_251"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","no_flow_92","normal","BALM","BV:352","DEV:220602","no_flow_92_2","#cwp-2/no_flow_92"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","no_motor_3","normal","BALM","BV:353","DEV:220602","no_motor_3_2","#cwp-2/no_motor_3"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","option_conf_has_changed_67","normal","BALM","BV:354","DEV:220602","option_conf_has_changed_67_2","#cwp-2/option_conf_has_changed_67"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","out_of_frequency_range_35","normal","BALM","BV:355","DEV:220602","out_of_frequency_range_35_2","#cwp-2/out_of_frequency_range_35"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","output_frequency_at_max_limit_62","normal","BALM","BV:356","DEV:220602","output_frequency_at_max_limit_62_2","#cwp-2/output_frequency_at_max_limit_62"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","over_current_13","normal","BALM","BV:357","DEV:220602","over_current_13_2","#cwp-2/over_current_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","overload_of_do_27_40","normal","BALM","BV:358","DEV:220602","overload_of_do_27_40_2","#cwp-2/overload_of_do_27_40"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","overload_of_do_29_41","normal","BALM","BV:359","DEV:220602","overload_of_do_29_41_2","#cwp-2/overload_of_do_29_41"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","overload_of_do_x_30_6_42","normal","BALM","BV:360","DEV:220602","overload_of_do_x_30_6_42_2","#cwp-2/overload_of_do_x_30_6_42"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","overload_of_do_x_30_7_43","normal","BALM","BV:361","DEV:220602","overload_of_do_x_30_7_43_2","#cwp-2/overload_of_do_x_30_7_43"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","phase_imbalance_37","normal","BALM","BV:362","DEV:220602","phase_imbalance_37_2","#cwp-2/phase_imbalance_37"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","power_card_supply_46","normal","BALM","BV:363","DEV:220602","power_card_supply_46_2","#cwp-2/power_card_supply_46"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","power_card_supply_246","normal","BALM","BV:364","DEV:220602","power_card_supply_246_2","#cwp-2/power_card_supply_246"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","power_card_temperature_69","normal","BALM","BV:365","DEV:220602","power_card_temperature_69_2","#cwp-2/power_card_temperature_69"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","power_card_temperature_247","normal","BALM","BV:366","DEV:220602","power_card_temperature_247_2","#cwp-2/power_card_temperature_247"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","power_unit_setup_76","normal","BALM","BV:367","DEV:220602","power_unit_setup_76_2","#cwp-2/power_unit_setup_76"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","ptc_1_safe_stop_71","normal","BALM","BV:368","DEV:220602","ptc_1_safe_stop_71_2","#cwp-2/ptc_1_safe_stop_71"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","safe_stop_acivated_68","normal","BALM","BV:369","DEV:220602","safe_stop_acivated_68_2","#cwp-2/safe_stop_acivated_68"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","safe_stop_auto_restart_73","normal","BALM","BV:370","DEV:220602","safe_stop_auto_restart_73_2","#cwp-2/safe_stop_auto_restart_73"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","short_circuit_16","normal","BALM","BV:371","DEV:220602","short_circuit_16_2","#cwp-2/short_circuit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","speed_limit_49","normal","BALM","BV:372","DEV:220602","speed_limit_49_2","#cwp-2/speed_limit_49"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","start_delayed_96","normal","BALM","BV:373","DEV:220602","start_delayed_96_2","#cwp-2/start_delayed_96"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","stop_delayed_97","normal","BALM","BV:374","DEV:220602","stop_delayed_97_2","#cwp-2/stop_delayed_97"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","torque_limit_12","normal","BALM","BV:375","DEV:220602","torque_limit_12_2","#cwp-2/torque_limit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","CWP-2","voltage_limit_64","normal","BALM","BV:376","DEV:220602","voltage_limit_64_2","#cwp-2/voltage_limit_64"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","1500_operating_hours","35429.0 hr","BAV","AV:171","DEV:220602","operating_hours_1500_d_3","#scwp-1/operating_hours_1500_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","1501_running_hours","22438.0 hr","BAV","AV:172","DEV:220602","running_hours_1501_d_3","#scwp-1/running_hours_1501_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","1502_kwh_counter","12290.0 kWh","BAV","AV:173","DEV:220602","kwh_counter_1502_d_3","#scwp-1/kwh_counter_1502_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","1530_alarm_log_error_code","7.0" ,"BAV","AV:174","DEV:220602","alarm_log_error_code_1530_d_3","#scwp-1/alarm_log_error_code_1530_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","1602_reference_percent","46.0046 %","BAV","AV:175","DEV:220602","reference_percent_1602_d_3","#scwp-1/reference_percent_1602_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","1603_status_word_1","3590.359" ,"BAV","AV:176","DEV:220602","status_word_1_1603_d_3","#scwp-1/status_word_1_1603_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","1610_power_kw","0.7 kW","BAV","AV:177","DEV:220602","power_kw_1610_d_3","#scwp-1/power_kw_1610_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","1613_frequency","27.0027 Hz","BAV","AV:178","DEV:220602","frequency_1613_d_3","#scwp-1/frequency_1613_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","1614_motor_current","4.0004 A","BAV","AV:179","DEV:220602","motor_current_1614_d_3","#scwp-1/motor_current_1614_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","1615_frequency_percent","36.0036 %","BAV","AV:180","DEV:220602","frequency_percent_1615_d_3","#scwp-1/frequency_percent_1615_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","1617_speed_rpm","1608.1608 rpm","BAV","AV:181","DEV:220602","speed_rpm_1617_d_3","#scwp-1/speed_rpm_1617_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","1690_alarm_word","0.0" ,"BAV","AV:182","DEV:220602","alarm_word_1690_d_3","#scwp-1/alarm_word_1690_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","1691_alarm_word_2","0.0" ,"BAV","AV:183","DEV:220602","alarm_word_2_1691_d_3","#scwp-1/alarm_word_2_1691_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","1692_warning_word","0.0" ,"BAV","AV:184","DEV:220602","warning_word_1692_d_3","#scwp-1/warning_word_1692_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","1693_warning_word_2","0.0" ,"BAV","AV:185","DEV:220602","warning_word_2_1693_d_3","#scwp-1/warning_word_2_1693_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","1694_ext_status_word","2097152.6943" ,"BAV","AV:186","DEV:220602","ext_status_word_1694_d_3","#scwp-1/ext_status_word_1694_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","1695_ext_status_word_2","9175423.4506" ,"BAV","AV:187","DEV:220602","ext_status_word_2_1695_d_3","#scwp-1/ext_status_word_2_1695_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","alarm_state","alarm","BBV","BV:377","DEV:220602","alarm_state_3","#scwp-1/alarm_state"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","comm_st","On","BBV","BV:378","DEV:220602","comm_st_3","#scwp-1/comm_st"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_1_bit_00","ramping","BBV","BV:379","DEV:220602","ext_status_word_1_bit_00_3","#scwp-1/ext_status_word_1_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_1_bit_01","" ,"BBV","BV:380","DEV:220602","ext_status_word_1_bit_01_3","#scwp-1/ext_status_word_1_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_1_bit_02","start_cw","BBV","BV:381","DEV:220602","ext_status_word_1_bit_02_3","#scwp-1/ext_status_word_1_bit_02"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_1_bit_05","" ,"BBV","BV:382","DEV:220602","ext_status_word_1_bit_05_3","#scwp-1/ext_status_word_1_bit_05"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_1_bit_06","" ,"BBV","BV:383","DEV:220602","ext_status_word_1_bit_06_3","#scwp-1/ext_status_word_1_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_1_bit_07","" ,"BBV","BV:384","DEV:220602","ext_status_word_1_bit_07_3","#scwp-1/ext_status_word_1_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_1_bit_08","" ,"BBV","BV:385","DEV:220602","ext_status_word_1_bit_08_3","#scwp-1/ext_status_word_1_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_1_bit_09","" ,"BBV","BV:386","DEV:220602","ext_status_word_1_bit_09_3","#scwp-1/ext_status_word_1_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_1_bit_10","" ,"BBV","BV:387","DEV:220602","ext_status_word_1_bit_10_3","#scwp-1/ext_status_word_1_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_1_bit_11","" ,"BBV","BV:388","DEV:220602","ext_status_word_1_bit_11_3","#scwp-1/ext_status_word_1_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_1_bit_12","" ,"BBV","BV:389","DEV:220602","ext_status_word_1_bit_12_3","#scwp-1/ext_status_word_1_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_1_bit_13","" ,"BBV","BV:390","DEV:220602","ext_status_word_1_bit_13_3","#scwp-1/ext_status_word_1_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_1_bit_14","" ,"BBV","BV:391","DEV:220602","ext_status_word_1_bit_14_3","#scwp-1/ext_status_word_1_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_1_bit_15","" ,"BBV","BV:392","DEV:220602","ext_status_word_1_bit_15_3","#scwp-1/ext_status_word_1_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_1_bit_16","" ,"BBV","BV:393","DEV:220602","ext_status_word_1_bit_16_3","#scwp-1/ext_status_word_1_bit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_1_bit_17","" ,"BBV","BV:394","DEV:220602","ext_status_word_1_bit_17_3","#scwp-1/ext_status_word_1_bit_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_1_bit_18","" ,"BBV","BV:395","DEV:220602","ext_status_word_1_bit_18_3","#scwp-1/ext_status_word_1_bit_18"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_1_bit_20","" ,"BBV","BV:396","DEV:220602","ext_status_word_1_bit_20_3","#scwp-1/ext_status_word_1_bit_20"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_1_bit_21","" ,"BBV","BV:397","DEV:220602","ext_status_word_1_bit_21_3","#scwp-1/ext_status_word_1_bit_21"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_2_bit_00","" ,"BBV","BV:398","DEV:220602","ext_status_word_2_bit_00_3","#scwp-1/ext_status_word_2_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_2_bit_01","hand","BBV","BV:399","DEV:220602","ext_status_word_2_bit_01_3","#scwp-1/ext_status_word_2_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_2_bit_05","" ,"BBV","BV:400","DEV:220602","ext_status_word_2_bit_05_3","#scwp-1/ext_status_word_2_bit_05"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_2_bit_06","" ,"BBV","BV:401","DEV:220602","ext_status_word_2_bit_06_3","#scwp-1/ext_status_word_2_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_2_bit_07","control_ready","BBV","BV:402","DEV:220602","ext_status_word_2_bit_07_3","#scwp-1/ext_status_word_2_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_2_bit_08","drive_ready","BBV","BV:403","DEV:220602","ext_status_word_2_bit_08_3","#scwp-1/ext_status_word_2_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_2_bit_09","" ,"BBV","BV:404","DEV:220602","ext_status_word_2_bit_09_3","#scwp-1/ext_status_word_2_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_2_bit_10","" ,"BBV","BV:405","DEV:220602","ext_status_word_2_bit_10_3","#scwp-1/ext_status_word_2_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_2_bit_11","" ,"BBV","BV:406","DEV:220602","ext_status_word_2_bit_11_3","#scwp-1/ext_status_word_2_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_2_bit_12","" ,"BBV","BV:407","DEV:220602","ext_status_word_2_bit_12_3","#scwp-1/ext_status_word_2_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_2_bit_13","" ,"BBV","BV:408","DEV:220602","ext_status_word_2_bit_13_3","#scwp-1/ext_status_word_2_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_2_bit_14","" ,"BBV","BV:409","DEV:220602","ext_status_word_2_bit_14_3","#scwp-1/ext_status_word_2_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_2_bit_15","" ,"BBV","BV:410","DEV:220602","ext_status_word_2_bit_15_3","#scwp-1/ext_status_word_2_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_2_bit_16","" ,"BBV","BV:411","DEV:220602","ext_status_word_2_bit_16_3","#scwp-1/ext_status_word_2_bit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_2_bit_17","" ,"BBV","BV:412","DEV:220602","ext_status_word_2_bit_17_3","#scwp-1/ext_status_word_2_bit_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_2_bit_18","start","BBV","BV:413","DEV:220602","ext_status_word_2_bit_18_3","#scwp-1/ext_status_word_2_bit_18"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_2_bit_19","start_applied","BBV","BV:414","DEV:220602","ext_status_word_2_bit_19_3","#scwp-1/ext_status_word_2_bit_19"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_2_bit_20","" ,"BBV","BV:415","DEV:220602","ext_status_word_2_bit_20_3","#scwp-1/ext_status_word_2_bit_20"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_2_bit_21","" ,"BBV","BV:416","DEV:220602","ext_status_word_2_bit_21_3","#scwp-1/ext_status_word_2_bit_21"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_2_bit_22","" ,"BBV","BV:417","DEV:220602","ext_status_word_2_bit_22_3","#scwp-1/ext_status_word_2_bit_22"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_2_bit_23","running","BBV","BV:418","DEV:220602","ext_status_word_2_bit_23_3","#scwp-1/ext_status_word_2_bit_23"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_2_bit_24","" ,"BBV","BV:419","DEV:220602","ext_status_word_2_bit_24_3","#scwp-1/ext_status_word_2_bit_24"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ext_status_word_2_bit_25","" ,"BBV","BV:420","DEV:220602","ext_status_word_2_bit_25_3","#scwp-1/ext_status_word_2_bit_25"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","status_word_bit_00","control_ready","BBV","BV:421","DEV:220602","status_word_bit_00_3","#scwp-1/status_word_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","status_word_bit_01","drive_ready","BBV","BV:422","DEV:220602","status_word_bit_01_3","#scwp-1/status_word_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","status_word_bit_02","enable","BBV","BV:423","DEV:220602","status_word_bit_02_3","#scwp-1/status_word_bit_02"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","status_word_bit_03","no error","BBV","BV:424","DEV:220602","status_word_bit_03_3","#scwp-1/status_word_bit_03"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","status_word_bit_04","no error","BBV","BV:425","DEV:220602","status_word_bit_04_3","#scwp-1/status_word_bit_04"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","status_word_bit_06","no error","BBV","BV:426","DEV:220602","status_word_bit_06_3","#scwp-1/status_word_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","status_word_bit_07","no warning","BBV","BV:427","DEV:220602","status_word_bit_07_3","#scwp-1/status_word_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","status_word_bit_08","speed_neq_reference","BBV","BV:428","DEV:220602","status_word_bit_08_3","#scwp-1/status_word_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","status_word_bit_09","bus control","BBV","BV:429","DEV:220602","status_word_bit_09_3","#scwp-1/status_word_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","status_word_bit_10","frequency limit ok","BBV","BV:430","DEV:220602","status_word_bit_10_3","#scwp-1/status_word_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","status_word_bit_11","In operation","BBV","BV:431","DEV:220602","status_word_bit_11_3","#scwp-1/status_word_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","status_word_bit_12","drive ok","BBV","BV:432","DEV:220602","status_word_bit_12_3","#scwp-1/status_word_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","status_word_bit_13","voltage ok","BBV","BV:433","DEV:220602","status_word_bit_13_3","#scwp-1/status_word_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","status_word_bit_14","torque ok","BBV","BV:434","DEV:220602","status_word_bit_14_3","#scwp-1/status_word_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","status_word_bit_15","timer ok","BBV","BV:435","DEV:220602","status_word_bit_15_3","#scwp-1/status_word_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","_1_8_v_low_48","normal","BALM","BV:436","DEV:220602","_1_8_v_low_48_3","#scwp-1/_1_8_v_low_48"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","_10_v_low_1","normal","BALM","BV:437","DEV:220602","_10_v_low_1_3","#scwp-1/_10_v_low_1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","_24_v_low_47","normal","BALM","BV:438","DEV:220602","_24_v_low_47_3","#scwp-1/_24_v_low_47"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ai_54_wrong_settings_91","normal","BALM","BV:439","DEV:220602","ai_54_wrong_settings_91_3","#scwp-1/ai_54_wrong_settings_91"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ama_calibration_failed_50","normal","BALM","BV:440","DEV:220602","ama_calibration_failed_50_3","#scwp-1/ama_calibration_failed_50"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ama_check_u_nom_i_nom_51","normal","BALM","BV:441","DEV:220602","ama_check_u_nom_i_nom_51_3","#scwp-1/ama_check_u_nom_i_nom_51"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ama_internal_fault_58","normal","BALM","BV:442","DEV:220602","ama_internal_fault_58_3","#scwp-1/ama_internal_fault_58"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ama_interrupt_by_user_56","normal","BALM","BV:443","DEV:220602","ama_interrupt_by_user_56_3","#scwp-1/ama_interrupt_by_user_56"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ama_low_i_nom_52","normal","BALM","BV:444","DEV:220602","ama_low_i_nom_52_3","#scwp-1/ama_low_i_nom_52"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ama_motor_too_big_53","normal","BALM","BV:445","DEV:220602","ama_motor_too_big_53_3","#scwp-1/ama_motor_too_big_53"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ama_motor_too_small_54","normal","BALM","BV:446","DEV:220602","ama_motor_too_small_54_3","#scwp-1/ama_motor_too_small_54"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ama_param_out_of_range_55","normal","BALM","BV:447","DEV:220602","ama_param_out_of_range_55_3","#scwp-1/ama_param_out_of_range_55"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ama_timeout_57","normal","BALM","BV:448","DEV:220602","ama_timeout_57_3","#scwp-1/ama_timeout_57"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","brake_chek_28","normal","BALM","BV:449","DEV:220602","brake_chek_28_3","#scwp-1/brake_chek_28"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","brake_chopper_short_circ_27","normal","BALM","BV:450","DEV:220602","brake_chopper_short_circ_27_3","#scwp-1/brake_chopper_short_circ_27"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","brake_igbt_243","normal","BALM","BV:451","DEV:220602","brake_igbt_243_3","#scwp-1/brake_igbt_243"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","brake_resistor_power_limit_26","normal","BALM","BV:452","DEV:220602","brake_resistor_power_limit_26_3","#scwp-1/brake_resistor_power_limit_26"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","brake_resistor_short_circ_25","normal","BALM","BV:453","DEV:220602","brake_resistor_short_circ_25_3","#scwp-1/brake_resistor_short_circ_25"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","broken_belt_95","normal","BALM","BV:454","DEV:220602","broken_belt_95_3","#scwp-1/broken_belt_95"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","clock_fault_98","normal","BALM","BV:455","DEV:220602","clock_fault_98_3","#scwp-1/clock_fault_98"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","control_board_over_temp_65","normal","BALM","BV:456","DEV:220602","control_board_over_temp_65_3","#scwp-1/control_board_over_temp_65"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","control_word_timeout_17","normal","BALM","BV:457","DEV:220602","control_word_timeout_17_3","#scwp-1/control_word_timeout_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","current_limit_59","normal","BALM","BV:458","DEV:220602","current_limit_59_3","#scwp-1/current_limit_59"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","dangerous_failure_72","normal","BALM","BV:459","DEV:220602","dangerous_failure_72_3","#scwp-1/dangerous_failure_72"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","dc_link_voltage_high_5","normal","BALM","BV:460","DEV:220602","dc_link_voltage_high_5_3","#scwp-1/dc_link_voltage_high_5"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","dc_link_voltage_low_6","normal","BALM","BV:461","DEV:220602","dc_link_voltage_low_6_3","#scwp-1/dc_link_voltage_low_6"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","dc_over_voltage_7","alarm","BALM","BV:462","DEV:220602","dc_over_voltage_7_3","#scwp-1/dc_over_voltage_7"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","dc_under_voltage_8","normal","BALM","BV:463","DEV:220602","dc_under_voltage_8_3","#scwp-1/dc_under_voltage_8"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","drive_init_to_default_value_80","normal","BALM","BV:464","DEV:220602","drive_init_to_default_value_80_3","#scwp-1/drive_init_to_default_value_80"
