"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","drive_over_temperature_29","normal","BALM","BV:465","DEV:220602","drive_over_temperature_29_3","#scwp-1/drive_over_temperature_29"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","dry_pump_93","normal","BALM","BV:466","DEV:220602","dry_pump_93_3","#scwp-1/dry_pump_93"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","earth_fault_14","normal","BALM","BV:467","DEV:220602","earth_fault_14_3","#scwp-1/earth_fault_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","end_of_curve_94","normal","BALM","BV:468","DEV:220602","end_of_curve_94_3","#scwp-1/end_of_curve_94"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","external_fan_fault_24","normal","BALM","BV:469","DEV:220602","external_fan_fault_24_3","#scwp-1/external_fan_fault_24"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","external_interlock_60","normal","BALM","BV:470","DEV:220602","external_interlock_60_3","#scwp-1/external_interlock_60"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","fieldbus_comm_fault_34","normal","BALM","BV:471","DEV:220602","fieldbus_comm_fault_34_3","#scwp-1/fieldbus_comm_fault_34"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","fire_m_limits_exceeded_202","normal","BALM","BV:472","DEV:220602","fire_m_limits_exceeded_202_3","#scwp-1/fire_m_limits_exceeded_202"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","fire_m_was_active_201","normal","BALM","BV:473","DEV:220602","fire_m_was_active_201_3","#scwp-1/fire_m_was_active_201"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","hardware_mismatch_15","normal","BALM","BV:474","DEV:220602","hardware_mismatch_15_3","#scwp-1/hardware_mismatch_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","heatsink_sensor_39","normal","BALM","BV:475","DEV:220602","heatsink_sensor_39_3","#scwp-1/heatsink_sensor_39"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","heatsink_sensor_245","normal","BALM","BV:476","DEV:220602","heatsink_sensor_245_3","#scwp-1/heatsink_sensor_245"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","heatsink_temp_244","normal","BALM","BV:477","DEV:220602","heatsink_temp_244_3","#scwp-1/heatsink_temp_244"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","heatsink_temperature_low_66","normal","BALM","BV:478","DEV:220602","heatsink_temperature_low_66_3","#scwp-1/heatsink_temperature_low_66"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","illegal_fc_configuration_70","normal","BALM","BV:479","DEV:220602","illegal_fc_configuration_70_3","#scwp-1/illegal_fc_configuration_70"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","illegal_pc_configuration_79","normal","BALM","BV:480","DEV:220602","illegal_pc_configuration_79_3","#scwp-1/illegal_pc_configuration_79"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","illegal_pc_configuration_248","normal","BALM","BV:481","DEV:220602","illegal_pc_configuration_248_3","#scwp-1/illegal_pc_configuration_248"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","inrush_fault_33","normal","BALM","BV:482","DEV:220602","inrush_fault_33_3","#scwp-1/inrush_fault_33"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","internal_fan_fault_23","normal","BALM","BV:483","DEV:220602","internal_fan_fault_23_3","#scwp-1/internal_fan_fault_23"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","internal_fault_38","normal","BALM","BV:484","DEV:220602","internal_fault_38_3","#scwp-1/internal_fault_38"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","inverter_overloaded_9","normal","BALM","BV:485","DEV:220602","inverter_overloaded_9_3","#scwp-1/inverter_overloaded_9"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","live_zero_error_2","normal","BALM","BV:486","DEV:220602","live_zero_error_2_3","#scwp-1/live_zero_error_2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","locked_rotor_204","normal","BALM","BV:487","DEV:220602","locked_rotor_204_3","#scwp-1/locked_rotor_204"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","mains_failure_36","normal","BALM","BV:488","DEV:220602","mains_failure_36_3","#scwp-1/mains_failure_36"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","mains_phase_loss_4","normal","BALM","BV:489","DEV:220602","mains_phase_loss_4_3","#scwp-1/mains_phase_loss_4"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","missing_motor_203","normal","BALM","BV:490","DEV:220602","missing_motor_203_3","#scwp-1/missing_motor_203"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","motor_etr_over_temperature_10","normal","BALM","BV:491","DEV:220602","motor_etr_over_temperature_10_3","#scwp-1/motor_etr_over_temperature_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","motor_phase_u_missing_30","normal","BALM","BV:492","DEV:220602","motor_phase_u_missing_30_3","#scwp-1/motor_phase_u_missing_30"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","motor_phase_v_missing_31","normal","BALM","BV:493","DEV:220602","motor_phase_v_missing_31_3","#scwp-1/motor_phase_v_missing_31"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","motor_phase_w_missing_32","normal","BALM","BV:494","DEV:220602","motor_phase_w_missing_32_3","#scwp-1/motor_phase_w_missing_32"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","motor_thermistor_over_temp_11","normal","BALM","BV:495","DEV:220602","motor_thermistor_over_temp_11_3","#scwp-1/motor_thermistor_over_temp_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","new_spare_parts_250","normal","BALM","BV:496","DEV:220602","new_spare_parts_250_3","#scwp-1/new_spare_parts_250"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","new_type_code_251","normal","BALM","BV:497","DEV:220602","new_type_code_251_3","#scwp-1/new_type_code_251"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","no_flow_92","normal","BALM","BV:498","DEV:220602","no_flow_92_3","#scwp-1/no_flow_92"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","no_motor_3","normal","BALM","BV:499","DEV:220602","no_motor_3_3","#scwp-1/no_motor_3"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","option_conf_has_changed_67","normal","BALM","BV:500","DEV:220602","option_conf_has_changed_67_3","#scwp-1/option_conf_has_changed_67"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","out_of_frequency_range_35","normal","BALM","BV:501","DEV:220602","out_of_frequency_range_35_3","#scwp-1/out_of_frequency_range_35"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","output_frequency_at_max_limit_62","normal","BALM","BV:502","DEV:220602","output_frequency_at_max_limit_62_3","#scwp-1/output_frequency_at_max_limit_62"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","over_current_13","normal","BALM","BV:503","DEV:220602","over_current_13_3","#scwp-1/over_current_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","overload_of_do_27_40","normal","BALM","BV:504","DEV:220602","overload_of_do_27_40_3","#scwp-1/overload_of_do_27_40"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","overload_of_do_29_41","normal","BALM","BV:505","DEV:220602","overload_of_do_29_41_3","#scwp-1/overload_of_do_29_41"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","overload_of_do_x_30_6_42","normal","BALM","BV:506","DEV:220602","overload_of_do_x_30_6_42_3","#scwp-1/overload_of_do_x_30_6_42"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","overload_of_do_x_30_7_43","normal","BALM","BV:507","DEV:220602","overload_of_do_x_30_7_43_3","#scwp-1/overload_of_do_x_30_7_43"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","phase_imbalance_37","normal","BALM","BV:508","DEV:220602","phase_imbalance_37_3","#scwp-1/phase_imbalance_37"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","power_card_supply_46","normal","BALM","BV:509","DEV:220602","power_card_supply_46_3","#scwp-1/power_card_supply_46"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","power_card_supply_246","normal","BALM","BV:510","DEV:220602","power_card_supply_246_3","#scwp-1/power_card_supply_246"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","power_card_temperature_69","normal","BALM","BV:511","DEV:220602","power_card_temperature_69_3","#scwp-1/power_card_temperature_69"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","power_card_temperature_247","normal","BALM","BV:512","DEV:220602","power_card_temperature_247_3","#scwp-1/power_card_temperature_247"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","power_unit_setup_76","normal","BALM","BV:513","DEV:220602","power_unit_setup_76_3","#scwp-1/power_unit_setup_76"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","ptc_1_safe_stop_71","normal","BALM","BV:514","DEV:220602","ptc_1_safe_stop_71_3","#scwp-1/ptc_1_safe_stop_71"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","safe_stop_acivated_68","normal","BALM","BV:515","DEV:220602","safe_stop_acivated_68_3","#scwp-1/safe_stop_acivated_68"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","safe_stop_auto_restart_73","normal","BALM","BV:516","DEV:220602","safe_stop_auto_restart_73_3","#scwp-1/safe_stop_auto_restart_73"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","short_circuit_16","normal","BALM","BV:517","DEV:220602","short_circuit_16_3","#scwp-1/short_circuit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","speed_limit_49","normal","BALM","BV:518","DEV:220602","speed_limit_49_3","#scwp-1/speed_limit_49"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","start_delayed_96","normal","BALM","BV:519","DEV:220602","start_delayed_96_3","#scwp-1/start_delayed_96"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","stop_delayed_97","normal","BALM","BV:520","DEV:220602","stop_delayed_97_3","#scwp-1/stop_delayed_97"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","torque_limit_12","normal","BALM","BV:521","DEV:220602","torque_limit_12_3","#scwp-1/torque_limit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-1","voltage_limit_64","normal","BALM","BV:522","DEV:220602","voltage_limit_64_3","#scwp-1/voltage_limit_64"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","1500_operating_hours","35423.0 hr","BAV","AV:188","DEV:220602","operating_hours_1500_d_4","#scwp-2/operating_hours_1500_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","1501_running_hours","12951.0 hr","BAV","AV:189","DEV:220602","running_hours_1501_d_4","#scwp-2/running_hours_1501_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","1502_kwh_counter","8276.0 kWh","BAV","AV:190","DEV:220602","kwh_counter_1502_d_4","#scwp-2/kwh_counter_1502_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","1530_alarm_log_error_code","7.0" ,"BAV","AV:191","DEV:220602","alarm_log_error_code_1530_d_4","#scwp-2/alarm_log_error_code_1530_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","1602_reference_percent","0.0 %","BAV","AV:198","DEV:220602","reference_percent_1602_d_4","#scwp-2/reference_percent_1602_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","1603_status_word_1","1542.1542" ,"BAV","AV:199","DEV:220602","status_word_1_1603_d_4","#scwp-2/status_word_1_1603_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","1610_power_kw","0.0 kW","BAV","AV:200","DEV:220602","power_kw_1610_d_4","#scwp-2/power_kw_1610_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","1613_frequency","0.0 Hz","BAV","AV:201","DEV:220602","frequency_1613_d_4","#scwp-2/frequency_1613_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","1614_motor_current","0.0 A","BAV","AV:202","DEV:220602","motor_current_1614_d_4","#scwp-2/motor_current_1614_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","1615_frequency_percent","0.0 %","BAV","AV:203","DEV:220602","frequency_percent_1615_d_4","#scwp-2/frequency_percent_1615_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","1617_speed_rpm","0.0 rpm","BAV","AV:204","DEV:220602","speed_rpm_1617_d_4","#scwp-2/speed_rpm_1617_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","1690_alarm_word","0.0" ,"BAV","AV:192","DEV:220602","alarm_word_1690_d_4","#scwp-2/alarm_word_1690_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","1691_alarm_word_2","0.0" ,"BAV","AV:193","DEV:220602","alarm_word_2_1691_d_4","#scwp-2/alarm_word_2_1691_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","1692_warning_word","0.0" ,"BAV","AV:194","DEV:220602","warning_word_1692_d_4","#scwp-2/warning_word_1692_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","1693_warning_word_2","0.0" ,"BAV","AV:195","DEV:220602","warning_word_2_1693_d_4","#scwp-2/warning_word_2_1693_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","1694_ext_status_word","2097151.6942" ,"BAV","AV:196","DEV:220602","ext_status_word_1694_d_4","#scwp-2/ext_status_word_1694_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","1695_ext_status_word_2","6527.6527" ,"BAV","AV:197","DEV:220602","ext_status_word_2_1695_d_4","#scwp-2/ext_status_word_2_1695_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","alarm_state","alarm","BBV","BV:523","DEV:220602","alarm_state_4","#scwp-2/alarm_state"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","comm_st","On","BBV","BV:524","DEV:220602","comm_st_4","#scwp-2/comm_st"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_1_bit_00","" ,"BBV","BV:525","DEV:220602","ext_status_word_1_bit_00_4","#scwp-2/ext_status_word_1_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_1_bit_01","" ,"BBV","BV:526","DEV:220602","ext_status_word_1_bit_01_4","#scwp-2/ext_status_word_1_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_1_bit_02","start_cw","BBV","BV:527","DEV:220602","ext_status_word_1_bit_02_4","#scwp-2/ext_status_word_1_bit_02"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_1_bit_05","" ,"BBV","BV:528","DEV:220602","ext_status_word_1_bit_05_4","#scwp-2/ext_status_word_1_bit_05"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_1_bit_06","" ,"BBV","BV:529","DEV:220602","ext_status_word_1_bit_06_4","#scwp-2/ext_status_word_1_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_1_bit_07","" ,"BBV","BV:530","DEV:220602","ext_status_word_1_bit_07_4","#scwp-2/ext_status_word_1_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_1_bit_08","" ,"BBV","BV:531","DEV:220602","ext_status_word_1_bit_08_4","#scwp-2/ext_status_word_1_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_1_bit_09","" ,"BBV","BV:532","DEV:220602","ext_status_word_1_bit_09_4","#scwp-2/ext_status_word_1_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_1_bit_10","" ,"BBV","BV:533","DEV:220602","ext_status_word_1_bit_10_4","#scwp-2/ext_status_word_1_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_1_bit_11","" ,"BBV","BV:534","DEV:220602","ext_status_word_1_bit_11_4","#scwp-2/ext_status_word_1_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_1_bit_12","" ,"BBV","BV:535","DEV:220602","ext_status_word_1_bit_12_4","#scwp-2/ext_status_word_1_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_1_bit_13","" ,"BBV","BV:536","DEV:220602","ext_status_word_1_bit_13_4","#scwp-2/ext_status_word_1_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_1_bit_14","" ,"BBV","BV:537","DEV:220602","ext_status_word_1_bit_14_4","#scwp-2/ext_status_word_1_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_1_bit_15","" ,"BBV","BV:538","DEV:220602","ext_status_word_1_bit_15_4","#scwp-2/ext_status_word_1_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_1_bit_16","" ,"BBV","BV:539","DEV:220602","ext_status_word_1_bit_16_4","#scwp-2/ext_status_word_1_bit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_1_bit_17","" ,"BBV","BV:540","DEV:220602","ext_status_word_1_bit_17_4","#scwp-2/ext_status_word_1_bit_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_1_bit_18","" ,"BBV","BV:541","DEV:220602","ext_status_word_1_bit_18_4","#scwp-2/ext_status_word_1_bit_18"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_1_bit_20","" ,"BBV","BV:542","DEV:220602","ext_status_word_1_bit_20_4","#scwp-2/ext_status_word_1_bit_20"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_1_bit_21","" ,"BBV","BV:543","DEV:220602","ext_status_word_1_bit_21_4","#scwp-2/ext_status_word_1_bit_21"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_2_bit_00","" ,"BBV","BV:544","DEV:220602","ext_status_word_2_bit_00_4","#scwp-2/ext_status_word_2_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_2_bit_01","hand","BBV","BV:545","DEV:220602","ext_status_word_2_bit_01_4","#scwp-2/ext_status_word_2_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_2_bit_05","" ,"BBV","BV:546","DEV:220602","ext_status_word_2_bit_05_4","#scwp-2/ext_status_word_2_bit_05"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_2_bit_06","" ,"BBV","BV:547","DEV:220602","ext_status_word_2_bit_06_4","#scwp-2/ext_status_word_2_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_2_bit_07","control_ready","BBV","BV:548","DEV:220602","ext_status_word_2_bit_07_4","#scwp-2/ext_status_word_2_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_2_bit_08","drive_ready","BBV","BV:549","DEV:220602","ext_status_word_2_bit_08_4","#scwp-2/ext_status_word_2_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_2_bit_09","" ,"BBV","BV:550","DEV:220602","ext_status_word_2_bit_09_4","#scwp-2/ext_status_word_2_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_2_bit_10","" ,"BBV","BV:551","DEV:220602","ext_status_word_2_bit_10_4","#scwp-2/ext_status_word_2_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_2_bit_11","stop","BBV","BV:552","DEV:220602","ext_status_word_2_bit_11_4","#scwp-2/ext_status_word_2_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_2_bit_12","standby","BBV","BV:553","DEV:220602","ext_status_word_2_bit_12_4","#scwp-2/ext_status_word_2_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_2_bit_13","" ,"BBV","BV:554","DEV:220602","ext_status_word_2_bit_13_4","#scwp-2/ext_status_word_2_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_2_bit_14","" ,"BBV","BV:555","DEV:220602","ext_status_word_2_bit_14_4","#scwp-2/ext_status_word_2_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_2_bit_15","" ,"BBV","BV:556","DEV:220602","ext_status_word_2_bit_15_4","#scwp-2/ext_status_word_2_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_2_bit_16","" ,"BBV","BV:557","DEV:220602","ext_status_word_2_bit_16_4","#scwp-2/ext_status_word_2_bit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_2_bit_17","" ,"BBV","BV:558","DEV:220602","ext_status_word_2_bit_17_4","#scwp-2/ext_status_word_2_bit_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_2_bit_18","" ,"BBV","BV:559","DEV:220602","ext_status_word_2_bit_18_4","#scwp-2/ext_status_word_2_bit_18"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_2_bit_19","" ,"BBV","BV:560","DEV:220602","ext_status_word_2_bit_19_4","#scwp-2/ext_status_word_2_bit_19"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_2_bit_20","" ,"BBV","BV:561","DEV:220602","ext_status_word_2_bit_20_4","#scwp-2/ext_status_word_2_bit_20"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_2_bit_21","" ,"BBV","BV:562","DEV:220602","ext_status_word_2_bit_21_4","#scwp-2/ext_status_word_2_bit_21"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_2_bit_22","" ,"BBV","BV:563","DEV:220602","ext_status_word_2_bit_22_4","#scwp-2/ext_status_word_2_bit_22"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_2_bit_23","" ,"BBV","BV:564","DEV:220602","ext_status_word_2_bit_23_4","#scwp-2/ext_status_word_2_bit_23"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_2_bit_24","" ,"BBV","BV:565","DEV:220602","ext_status_word_2_bit_24_4","#scwp-2/ext_status_word_2_bit_24"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ext_status_word_2_bit_25","" ,"BBV","BV:566","DEV:220602","ext_status_word_2_bit_25_4","#scwp-2/ext_status_word_2_bit_25"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","status_word_bit_00","control_ready","BBV","BV:567","DEV:220602","status_word_bit_00_4","#scwp-2/status_word_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","status_word_bit_01","drive_ready","BBV","BV:568","DEV:220602","status_word_bit_01_4","#scwp-2/status_word_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","status_word_bit_02","enable","BBV","BV:569","DEV:220602","status_word_bit_02_4","#scwp-2/status_word_bit_02"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","status_word_bit_03","no error","BBV","BV:570","DEV:220602","status_word_bit_03_4","#scwp-2/status_word_bit_03"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","status_word_bit_04","no error","BBV","BV:571","DEV:220602","status_word_bit_04_4","#scwp-2/status_word_bit_04"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","status_word_bit_06","no error","BBV","BV:572","DEV:220602","status_word_bit_06_4","#scwp-2/status_word_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","status_word_bit_07","no warning","BBV","BV:573","DEV:220602","status_word_bit_07_4","#scwp-2/status_word_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","status_word_bit_08","speed_neq_reference","BBV","BV:574","DEV:220602","status_word_bit_08_4","#scwp-2/status_word_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","status_word_bit_09","bus control","BBV","BV:575","DEV:220602","status_word_bit_09_4","#scwp-2/status_word_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","status_word_bit_10","frequency limit ok","BBV","BV:576","DEV:220602","status_word_bit_10_4","#scwp-2/status_word_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","status_word_bit_11","no operation","BBV","BV:577","DEV:220602","status_word_bit_11_4","#scwp-2/status_word_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","status_word_bit_12","drive ok","BBV","BV:578","DEV:220602","status_word_bit_12_4","#scwp-2/status_word_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","status_word_bit_13","voltage ok","BBV","BV:579","DEV:220602","status_word_bit_13_4","#scwp-2/status_word_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","status_word_bit_14","torque ok","BBV","BV:580","DEV:220602","status_word_bit_14_4","#scwp-2/status_word_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","status_word_bit_15","timer ok","BBV","BV:581","DEV:220602","status_word_bit_15_4","#scwp-2/status_word_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","_1_8_v_low_48","normal","BALM","BV:582","DEV:220602","_1_8_v_low_48_4","#scwp-2/_1_8_v_low_48"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","_10_v_low_1","normal","BALM","BV:583","DEV:220602","_10_v_low_1_4","#scwp-2/_10_v_low_1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","_24_v_low_47","normal","BALM","BV:584","DEV:220602","_24_v_low_47_4","#scwp-2/_24_v_low_47"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ai_54_wrong_settings_91","normal","BALM","BV:585","DEV:220602","ai_54_wrong_settings_91_4","#scwp-2/ai_54_wrong_settings_91"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ama_calibration_failed_50","normal","BALM","BV:586","DEV:220602","ama_calibration_failed_50_4","#scwp-2/ama_calibration_failed_50"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ama_check_u_nom_i_nom_51","normal","BALM","BV:587","DEV:220602","ama_check_u_nom_i_nom_51_4","#scwp-2/ama_check_u_nom_i_nom_51"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ama_internal_fault_58","normal","BALM","BV:588","DEV:220602","ama_internal_fault_58_4","#scwp-2/ama_internal_fault_58"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ama_interrupt_by_user_56","normal","BALM","BV:589","DEV:220602","ama_interrupt_by_user_56_4","#scwp-2/ama_interrupt_by_user_56"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ama_low_i_nom_52","normal","BALM","BV:590","DEV:220602","ama_low_i_nom_52_4","#scwp-2/ama_low_i_nom_52"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ama_motor_too_big_53","normal","BALM","BV:591","DEV:220602","ama_motor_too_big_53_4","#scwp-2/ama_motor_too_big_53"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ama_motor_too_small_54","normal","BALM","BV:592","DEV:220602","ama_motor_too_small_54_4","#scwp-2/ama_motor_too_small_54"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ama_param_out_of_range_55","normal","BALM","BV:593","DEV:220602","ama_param_out_of_range_55_4","#scwp-2/ama_param_out_of_range_55"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ama_timeout_57","normal","BALM","BV:594","DEV:220602","ama_timeout_57_4","#scwp-2/ama_timeout_57"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","brake_chek_28","normal","BALM","BV:595","DEV:220602","brake_chek_28_4","#scwp-2/brake_chek_28"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","brake_chopper_short_circ_27","normal","BALM","BV:596","DEV:220602","brake_chopper_short_circ_27_4","#scwp-2/brake_chopper_short_circ_27"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","brake_igbt_243","normal","BALM","BV:597","DEV:220602","brake_igbt_243_4","#scwp-2/brake_igbt_243"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","brake_resistor_power_limit_26","normal","BALM","BV:598","DEV:220602","brake_resistor_power_limit_26_4","#scwp-2/brake_resistor_power_limit_26"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","brake_resistor_short_circ_25","normal","BALM","BV:599","DEV:220602","brake_resistor_short_circ_25_4","#scwp-2/brake_resistor_short_circ_25"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","broken_belt_95","normal","BALM","BV:600","DEV:220602","broken_belt_95_4","#scwp-2/broken_belt_95"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","clock_fault_98","normal","BALM","BV:601","DEV:220602","clock_fault_98_4","#scwp-2/clock_fault_98"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","control_board_over_temp_65","normal","BALM","BV:602","DEV:220602","control_board_over_temp_65_4","#scwp-2/control_board_over_temp_65"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","control_word_timeout_17","normal","BALM","BV:603","DEV:220602","control_word_timeout_17_4","#scwp-2/control_word_timeout_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","current_limit_59","normal","BALM","BV:604","DEV:220602","current_limit_59_4","#scwp-2/current_limit_59"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","dangerous_failure_72","normal","BALM","BV:605","DEV:220602","dangerous_failure_72_4","#scwp-2/dangerous_failure_72"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","dc_link_voltage_high_5","normal","BALM","BV:606","DEV:220602","dc_link_voltage_high_5_4","#scwp-2/dc_link_voltage_high_5"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","dc_link_voltage_low_6","normal","BALM","BV:607","DEV:220602","dc_link_voltage_low_6_4","#scwp-2/dc_link_voltage_low_6"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","dc_over_voltage_7","alarm","BALM","BV:608","DEV:220602","dc_over_voltage_7_4","#scwp-2/dc_over_voltage_7"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","dc_under_voltage_8","normal","BALM","BV:609","DEV:220602","dc_under_voltage_8_4","#scwp-2/dc_under_voltage_8"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","drive_init_to_default_value_80","normal","BALM","BV:610","DEV:220602","drive_init_to_default_value_80_4","#scwp-2/drive_init_to_default_value_80"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","drive_over_temperature_29","normal","BALM","BV:611","DEV:220602","drive_over_temperature_29_4","#scwp-2/drive_over_temperature_29"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","dry_pump_93","normal","BALM","BV:612","DEV:220602","dry_pump_93_4","#scwp-2/dry_pump_93"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","earth_fault_14","normal","BALM","BV:613","DEV:220602","earth_fault_14_4","#scwp-2/earth_fault_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","end_of_curve_94","normal","BALM","BV:614","DEV:220602","end_of_curve_94_4","#scwp-2/end_of_curve_94"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","external_fan_fault_24","normal","BALM","BV:615","DEV:220602","external_fan_fault_24_4","#scwp-2/external_fan_fault_24"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","external_interlock_60","normal","BALM","BV:616","DEV:220602","external_interlock_60_4","#scwp-2/external_interlock_60"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","fieldbus_comm_fault_34","normal","BALM","BV:617","DEV:220602","fieldbus_comm_fault_34_4","#scwp-2/fieldbus_comm_fault_34"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","fire_m_limits_exceeded_202","normal","BALM","BV:618","DEV:220602","fire_m_limits_exceeded_202_4","#scwp-2/fire_m_limits_exceeded_202"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","fire_m_was_active_201","normal","BALM","BV:619","DEV:220602","fire_m_was_active_201_4","#scwp-2/fire_m_was_active_201"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","hardware_mismatch_15","normal","BALM","BV:620","DEV:220602","hardware_mismatch_15_4","#scwp-2/hardware_mismatch_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","heatsink_sensor_39","normal","BALM","BV:621","DEV:220602","heatsink_sensor_39_4","#scwp-2/heatsink_sensor_39"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","heatsink_sensor_245","normal","BALM","BV:622","DEV:220602","heatsink_sensor_245_4","#scwp-2/heatsink_sensor_245"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","heatsink_temp_244","normal","BALM","BV:623","DEV:220602","heatsink_temp_244_4","#scwp-2/heatsink_temp_244"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","heatsink_temperature_low_66","normal","BALM","BV:624","DEV:220602","heatsink_temperature_low_66_4","#scwp-2/heatsink_temperature_low_66"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","illegal_fc_configuration_70","normal","BALM","BV:625","DEV:220602","illegal_fc_configuration_70_4","#scwp-2/illegal_fc_configuration_70"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","illegal_pc_configuration_79","normal","BALM","BV:626","DEV:220602","illegal_pc_configuration_79_4","#scwp-2/illegal_pc_configuration_79"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","illegal_pc_configuration_248","normal","BALM","BV:627","DEV:220602","illegal_pc_configuration_248_4","#scwp-2/illegal_pc_configuration_248"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","inrush_fault_33","normal","BALM","BV:628","DEV:220602","inrush_fault_33_4","#scwp-2/inrush_fault_33"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","internal_fan_fault_23","normal","BALM","BV:629","DEV:220602","internal_fan_fault_23_4","#scwp-2/internal_fan_fault_23"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","internal_fault_38","normal","BALM","BV:630","DEV:220602","internal_fault_38_4","#scwp-2/internal_fault_38"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","inverter_overloaded_9","normal","BALM","BV:631","DEV:220602","inverter_overloaded_9_4","#scwp-2/inverter_overloaded_9"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","live_zero_error_2","normal","BALM","BV:632","DEV:220602","live_zero_error_2_4","#scwp-2/live_zero_error_2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","locked_rotor_204","normal","BALM","BV:633","DEV:220602","locked_rotor_204_4","#scwp-2/locked_rotor_204"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","mains_failure_36","normal","BALM","BV:634","DEV:220602","mains_failure_36_4","#scwp-2/mains_failure_36"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","mains_phase_loss_4","normal","BALM","BV:635","DEV:220602","mains_phase_loss_4_4","#scwp-2/mains_phase_loss_4"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","missing_motor_203","normal","BALM","BV:636","DEV:220602","missing_motor_203_4","#scwp-2/missing_motor_203"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","motor_etr_over_temperature_10","normal","BALM","BV:637","DEV:220602","motor_etr_over_temperature_10_4","#scwp-2/motor_etr_over_temperature_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","motor_phase_u_missing_30","normal","BALM","BV:638","DEV:220602","motor_phase_u_missing_30_4","#scwp-2/motor_phase_u_missing_30"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","motor_phase_v_missing_31","normal","BALM","BV:639","DEV:220602","motor_phase_v_missing_31_4","#scwp-2/motor_phase_v_missing_31"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","motor_phase_w_missing_32","normal","BALM","BV:640","DEV:220602","motor_phase_w_missing_32_4","#scwp-2/motor_phase_w_missing_32"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","motor_thermistor_over_temp_11","normal","BALM","BV:641","DEV:220602","motor_thermistor_over_temp_11_4","#scwp-2/motor_thermistor_over_temp_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","new_spare_parts_250","normal","BALM","BV:642","DEV:220602","new_spare_parts_250_4","#scwp-2/new_spare_parts_250"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","new_type_code_251","normal","BALM","BV:643","DEV:220602","new_type_code_251_4","#scwp-2/new_type_code_251"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","no_flow_92","normal","BALM","BV:644","DEV:220602","no_flow_92_4","#scwp-2/no_flow_92"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","no_motor_3","normal","BALM","BV:645","DEV:220602","no_motor_3_4","#scwp-2/no_motor_3"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","option_conf_has_changed_67","normal","BALM","BV:646","DEV:220602","option_conf_has_changed_67_4","#scwp-2/option_conf_has_changed_67"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","out_of_frequency_range_35","normal","BALM","BV:647","DEV:220602","out_of_frequency_range_35_4","#scwp-2/out_of_frequency_range_35"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","output_frequency_at_max_limit_62","normal","BALM","BV:648","DEV:220602","output_frequency_at_max_limit_62_4","#scwp-2/output_frequency_at_max_limit_62"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","over_current_13","normal","BALM","BV:649","DEV:220602","over_current_13_4","#scwp-2/over_current_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","overload_of_do_27_40","normal","BALM","BV:650","DEV:220602","overload_of_do_27_40_4","#scwp-2/overload_of_do_27_40"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","overload_of_do_29_41","normal","BALM","BV:651","DEV:220602","overload_of_do_29_41_4","#scwp-2/overload_of_do_29_41"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","overload_of_do_x_30_6_42","normal","BALM","BV:652","DEV:220602","overload_of_do_x_30_6_42_4","#scwp-2/overload_of_do_x_30_6_42"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","overload_of_do_x_30_7_43","normal","BALM","BV:653","DEV:220602","overload_of_do_x_30_7_43_4","#scwp-2/overload_of_do_x_30_7_43"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","phase_imbalance_37","normal","BALM","BV:654","DEV:220602","phase_imbalance_37_4","#scwp-2/phase_imbalance_37"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","power_card_supply_46","normal","BALM","BV:655","DEV:220602","power_card_supply_46_4","#scwp-2/power_card_supply_46"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","power_card_supply_246","normal","BALM","BV:656","DEV:220602","power_card_supply_246_4","#scwp-2/power_card_supply_246"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","power_card_temperature_69","normal","BALM","BV:657","DEV:220602","power_card_temperature_69_4","#scwp-2/power_card_temperature_69"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","power_card_temperature_247","normal","BALM","BV:658","DEV:220602","power_card_temperature_247_4","#scwp-2/power_card_temperature_247"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","power_unit_setup_76","normal","BALM","BV:659","DEV:220602","power_unit_setup_76_4","#scwp-2/power_unit_setup_76"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","ptc_1_safe_stop_71","normal","BALM","BV:660","DEV:220602","ptc_1_safe_stop_71_4","#scwp-2/ptc_1_safe_stop_71"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","safe_stop_acivated_68","normal","BALM","BV:661","DEV:220602","safe_stop_acivated_68_4","#scwp-2/safe_stop_acivated_68"
