"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","safe_stop_auto_restart_73","normal","BALM","BV:662","DEV:220602","safe_stop_auto_restart_73_4","#scwp-2/safe_stop_auto_restart_73"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","short_circuit_16","normal","BALM","BV:663","DEV:220602","short_circuit_16_4","#scwp-2/short_circuit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","speed_limit_49","normal","BALM","BV:664","DEV:220602","speed_limit_49_4","#scwp-2/speed_limit_49"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","start_delayed_96","normal","BALM","BV:665","DEV:220602","start_delayed_96_4","#scwp-2/start_delayed_96"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","stop_delayed_97","normal","BALM","BV:666","DEV:220602","stop_delayed_97_4","#scwp-2/stop_delayed_97"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","torque_limit_12","normal","BALM","BV:667","DEV:220602","torque_limit_12_4","#scwp-2/torque_limit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","SCWP-2","voltage_limit_64","normal","BALM","BV:668","DEV:220602","voltage_limit_64_4","#scwp-2/voltage_limit_64"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","1500_operating_hours","35582.0 hr","BAV","AV:205","DEV:220602","operating_hours_1500_d_5","#pcwp-1/operating_hours_1500_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","1501_running_hours","24841.0 hr","BAV","AV:209","DEV:220602","running_hours_1501_d_5","#pcwp-1/running_hours_1501_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","1502_kwh_counter","44961.0 kWh","BAV","AV:211","DEV:220602","kwh_counter_1502_d_5","#pcwp-1/kwh_counter_1502_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","1530_alarm_log_error_code","7.0" ,"BAV","AV:206","DEV:220602","alarm_log_error_code_1530_d_5","#pcwp-1/alarm_log_error_code_1530_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","1602_reference_percent","60.006 %","BAV","AV:207","DEV:220602","reference_percent_1602_d_5","#pcwp-1/reference_percent_1602_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","1603_status_word_1","3590.359" ,"BAV","AV:208","DEV:220602","status_word_1_1603_d_5","#pcwp-1/status_word_1_1603_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","1610_power_kw","1.8 kW","BAV","AV:210","DEV:220602","power_kw_1610_d_5","#pcwp-1/power_kw_1610_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","1613_frequency","34.0034 Hz","BAV","AV:212","DEV:220602","frequency_1613_d_5","#pcwp-1/frequency_1613_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","1614_motor_current","6.0006 A","BAV","AV:213","DEV:220602","motor_current_1614_d_5","#pcwp-1/motor_current_1614_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","1615_frequency_percent","47.0047 %","BAV","AV:214","DEV:220602","frequency_percent_1615_d_5","#pcwp-1/frequency_percent_1615_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","1617_speed_rpm","2083.2083 rpm","BAV","AV:216","DEV:220602","speed_rpm_1617_d_5","#pcwp-1/speed_rpm_1617_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","1690_alarm_word","0.0" ,"BAV","AV:224","DEV:220602","alarm_word_1690_d_5","#pcwp-1/alarm_word_1690_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","1691_alarm_word_2","0.0" ,"BAV","AV:225","DEV:220602","alarm_word_2_1691_d_5","#pcwp-1/alarm_word_2_1691_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","1692_warning_word","0.0" ,"BAV","AV:226","DEV:220602","warning_word_1692_d_5","#pcwp-1/warning_word_1692_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","1693_warning_word_2","0.0" ,"BAV","AV:227","DEV:220602","warning_word_2_1693_d_5","#pcwp-1/warning_word_2_1693_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","1694_ext_status_word","2097152.6943" ,"BAV","AV:228","DEV:220602","ext_status_word_1694_d_5","#pcwp-1/ext_status_word_1694_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","1695_ext_status_word_2","9175423.4506" ,"BAV","AV:229","DEV:220602","ext_status_word_2_1695_d_5","#pcwp-1/ext_status_word_2_1695_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","alarm_state","alarm","BBV","BV:669","DEV:220602","alarm_state_5","#pcwp-1/alarm_state"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","comm_st","On","BBV","BV:670","DEV:220602","comm_st_5","#pcwp-1/comm_st"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_1_bit_00","ramping","BBV","BV:671","DEV:220602","ext_status_word_1_bit_00_5","#pcwp-1/ext_status_word_1_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_1_bit_01","" ,"BBV","BV:672","DEV:220602","ext_status_word_1_bit_01_5","#pcwp-1/ext_status_word_1_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_1_bit_02","start_cw","BBV","BV:673","DEV:220602","ext_status_word_1_bit_02_5","#pcwp-1/ext_status_word_1_bit_02"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_1_bit_05","" ,"BBV","BV:674","DEV:220602","ext_status_word_1_bit_05_5","#pcwp-1/ext_status_word_1_bit_05"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_1_bit_06","" ,"BBV","BV:675","DEV:220602","ext_status_word_1_bit_06_5","#pcwp-1/ext_status_word_1_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_1_bit_07","" ,"BBV","BV:676","DEV:220602","ext_status_word_1_bit_07_5","#pcwp-1/ext_status_word_1_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_1_bit_08","" ,"BBV","BV:677","DEV:220602","ext_status_word_1_bit_08_5","#pcwp-1/ext_status_word_1_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_1_bit_09","" ,"BBV","BV:678","DEV:220602","ext_status_word_1_bit_09_5","#pcwp-1/ext_status_word_1_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_1_bit_10","" ,"BBV","BV:679","DEV:220602","ext_status_word_1_bit_10_5","#pcwp-1/ext_status_word_1_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_1_bit_11","" ,"BBV","BV:680","DEV:220602","ext_status_word_1_bit_11_5","#pcwp-1/ext_status_word_1_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_1_bit_12","" ,"BBV","BV:681","DEV:220602","ext_status_word_1_bit_12_5","#pcwp-1/ext_status_word_1_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_1_bit_13","" ,"BBV","BV:682","DEV:220602","ext_status_word_1_bit_13_5","#pcwp-1/ext_status_word_1_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_1_bit_14","" ,"BBV","BV:683","DEV:220602","ext_status_word_1_bit_14_5","#pcwp-1/ext_status_word_1_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_1_bit_15","" ,"BBV","BV:684","DEV:220602","ext_status_word_1_bit_15_5","#pcwp-1/ext_status_word_1_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_1_bit_16","" ,"BBV","BV:685","DEV:220602","ext_status_word_1_bit_16_5","#pcwp-1/ext_status_word_1_bit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_1_bit_17","" ,"BBV","BV:686","DEV:220602","ext_status_word_1_bit_17_5","#pcwp-1/ext_status_word_1_bit_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_1_bit_18","" ,"BBV","BV:687","DEV:220602","ext_status_word_1_bit_18_5","#pcwp-1/ext_status_word_1_bit_18"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_1_bit_20","" ,"BBV","BV:688","DEV:220602","ext_status_word_1_bit_20_5","#pcwp-1/ext_status_word_1_bit_20"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_1_bit_21","" ,"BBV","BV:689","DEV:220602","ext_status_word_1_bit_21_5","#pcwp-1/ext_status_word_1_bit_21"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_2_bit_00","" ,"BBV","BV:690","DEV:220602","ext_status_word_2_bit_00_5","#pcwp-1/ext_status_word_2_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_2_bit_01","hand","BBV","BV:691","DEV:220602","ext_status_word_2_bit_01_5","#pcwp-1/ext_status_word_2_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_2_bit_05","" ,"BBV","BV:692","DEV:220602","ext_status_word_2_bit_05_5","#pcwp-1/ext_status_word_2_bit_05"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_2_bit_06","" ,"BBV","BV:693","DEV:220602","ext_status_word_2_bit_06_5","#pcwp-1/ext_status_word_2_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_2_bit_07","control_ready","BBV","BV:694","DEV:220602","ext_status_word_2_bit_07_5","#pcwp-1/ext_status_word_2_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_2_bit_08","drive_ready","BBV","BV:695","DEV:220602","ext_status_word_2_bit_08_5","#pcwp-1/ext_status_word_2_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_2_bit_09","" ,"BBV","BV:696","DEV:220602","ext_status_word_2_bit_09_5","#pcwp-1/ext_status_word_2_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_2_bit_10","" ,"BBV","BV:697","DEV:220602","ext_status_word_2_bit_10_5","#pcwp-1/ext_status_word_2_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_2_bit_11","" ,"BBV","BV:698","DEV:220602","ext_status_word_2_bit_11_5","#pcwp-1/ext_status_word_2_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_2_bit_12","" ,"BBV","BV:699","DEV:220602","ext_status_word_2_bit_12_5","#pcwp-1/ext_status_word_2_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_2_bit_13","" ,"BBV","BV:700","DEV:220602","ext_status_word_2_bit_13_5","#pcwp-1/ext_status_word_2_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_2_bit_14","" ,"BBV","BV:701","DEV:220602","ext_status_word_2_bit_14_5","#pcwp-1/ext_status_word_2_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_2_bit_15","" ,"BBV","BV:702","DEV:220602","ext_status_word_2_bit_15_5","#pcwp-1/ext_status_word_2_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_2_bit_16","" ,"BBV","BV:703","DEV:220602","ext_status_word_2_bit_16_5","#pcwp-1/ext_status_word_2_bit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_2_bit_17","" ,"BBV","BV:704","DEV:220602","ext_status_word_2_bit_17_5","#pcwp-1/ext_status_word_2_bit_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_2_bit_18","start","BBV","BV:705","DEV:220602","ext_status_word_2_bit_18_5","#pcwp-1/ext_status_word_2_bit_18"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_2_bit_19","start_applied","BBV","BV:11","DEV:220602","ext_status_word_2_bit_19_5","#pcwp-1/ext_status_word_2_bit_19"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_2_bit_20","" ,"BBV","BV:12","DEV:220602","ext_status_word_2_bit_20_5","#pcwp-1/ext_status_word_2_bit_20"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_2_bit_21","" ,"BBV","BV:13","DEV:220602","ext_status_word_2_bit_21_5","#pcwp-1/ext_status_word_2_bit_21"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_2_bit_22","" ,"BBV","BV:14","DEV:220602","ext_status_word_2_bit_22_5","#pcwp-1/ext_status_word_2_bit_22"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_2_bit_23","running","BBV","BV:15","DEV:220602","ext_status_word_2_bit_23_5","#pcwp-1/ext_status_word_2_bit_23"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_2_bit_24","" ,"BBV","BV:16","DEV:220602","ext_status_word_2_bit_24_5","#pcwp-1/ext_status_word_2_bit_24"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ext_status_word_2_bit_25","" ,"BBV","BV:17","DEV:220602","ext_status_word_2_bit_25_5","#pcwp-1/ext_status_word_2_bit_25"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","status_word_bit_00","control_ready","BBV","BV:18","DEV:220602","status_word_bit_00_5","#pcwp-1/status_word_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","status_word_bit_01","drive_ready","BBV","BV:19","DEV:220602","status_word_bit_01_5","#pcwp-1/status_word_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","status_word_bit_02","enable","BBV","BV:20","DEV:220602","status_word_bit_02_5","#pcwp-1/status_word_bit_02"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","status_word_bit_03","no error","BBV","BV:21","DEV:220602","status_word_bit_03_5","#pcwp-1/status_word_bit_03"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","status_word_bit_04","no error","BBV","BV:22","DEV:220602","status_word_bit_04_5","#pcwp-1/status_word_bit_04"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","status_word_bit_06","no error","BBV","BV:23","DEV:220602","status_word_bit_06_5","#pcwp-1/status_word_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","status_word_bit_07","no warning","BBV","BV:24","DEV:220602","status_word_bit_07_5","#pcwp-1/status_word_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","status_word_bit_08","speed_neq_reference","BBV","BV:25","DEV:220602","status_word_bit_08_5","#pcwp-1/status_word_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","status_word_bit_09","bus control","BBV","BV:26","DEV:220602","status_word_bit_09_5","#pcwp-1/status_word_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","status_word_bit_10","frequency limit ok","BBV","BV:27","DEV:220602","status_word_bit_10_5","#pcwp-1/status_word_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","status_word_bit_11","In operation","BBV","BV:28","DEV:220602","status_word_bit_11_5","#pcwp-1/status_word_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","status_word_bit_12","drive ok","BBV","BV:29","DEV:220602","status_word_bit_12_5","#pcwp-1/status_word_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","status_word_bit_13","voltage ok","BBV","BV:30","DEV:220602","status_word_bit_13_5","#pcwp-1/status_word_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","status_word_bit_14","torque ok","BBV","BV:31","DEV:220602","status_word_bit_14_5","#pcwp-1/status_word_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","status_word_bit_15","timer ok","BBV","BV:32","DEV:220602","status_word_bit_15_5","#pcwp-1/status_word_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","_1_8_v_low_48","normal","BALM","BV:33","DEV:220602","_1_8_v_low_48_5","#pcwp-1/_1_8_v_low_48"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","_10_v_low_1","normal","BALM","BV:34","DEV:220602","_10_v_low_1_5","#pcwp-1/_10_v_low_1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","_24_v_low_47","normal","BALM","BV:35","DEV:220602","_24_v_low_47_5","#pcwp-1/_24_v_low_47"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ai_54_wrong_settings_91","normal","BALM","BV:36","DEV:220602","ai_54_wrong_settings_91_5","#pcwp-1/ai_54_wrong_settings_91"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ama_calibration_failed_50","normal","BALM","BV:37","DEV:220602","ama_calibration_failed_50_5","#pcwp-1/ama_calibration_failed_50"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ama_check_u_nom_i_nom_51","normal","BALM","BV:38","DEV:220602","ama_check_u_nom_i_nom_51_5","#pcwp-1/ama_check_u_nom_i_nom_51"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ama_internal_fault_58","normal","BALM","BV:39","DEV:220602","ama_internal_fault_58_5","#pcwp-1/ama_internal_fault_58"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ama_interrupt_by_user_56","normal","BALM","BV:40","DEV:220602","ama_interrupt_by_user_56_5","#pcwp-1/ama_interrupt_by_user_56"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ama_low_i_nom_52","normal","BALM","BV:41","DEV:220602","ama_low_i_nom_52_5","#pcwp-1/ama_low_i_nom_52"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ama_motor_too_big_53","normal","BALM","BV:42","DEV:220602","ama_motor_too_big_53_5","#pcwp-1/ama_motor_too_big_53"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ama_motor_too_small_54","normal","BALM","BV:43","DEV:220602","ama_motor_too_small_54_5","#pcwp-1/ama_motor_too_small_54"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ama_param_out_of_range_55","normal","BALM","BV:46","DEV:220602","ama_param_out_of_range_55_5","#pcwp-1/ama_param_out_of_range_55"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ama_timeout_57","normal","BALM","BV:49","DEV:220602","ama_timeout_57_5","#pcwp-1/ama_timeout_57"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","brake_chek_28","normal","BALM","BV:50","DEV:220602","brake_chek_28_5","#pcwp-1/brake_chek_28"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","brake_chopper_short_circ_27","normal","BALM","BV:51","DEV:220602","brake_chopper_short_circ_27_5","#pcwp-1/brake_chopper_short_circ_27"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","brake_igbt_243","normal","BALM","BV:52","DEV:220602","brake_igbt_243_5","#pcwp-1/brake_igbt_243"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","brake_resistor_power_limit_26","normal","BALM","BV:53","DEV:220602","brake_resistor_power_limit_26_5","#pcwp-1/brake_resistor_power_limit_26"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","brake_resistor_short_circ_25","normal","BALM","BV:55","DEV:220602","brake_resistor_short_circ_25_5","#pcwp-1/brake_resistor_short_circ_25"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","broken_belt_95","normal","BALM","BV:56","DEV:220602","broken_belt_95_5","#pcwp-1/broken_belt_95"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","clock_fault_98","normal","BALM","BV:57","DEV:220602","clock_fault_98_5","#pcwp-1/clock_fault_98"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","control_board_over_temp_65","normal","BALM","BV:58","DEV:220602","control_board_over_temp_65_5","#pcwp-1/control_board_over_temp_65"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","control_word_timeout_17","normal","BALM","BV:59","DEV:220602","control_word_timeout_17_5","#pcwp-1/control_word_timeout_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","current_limit_59","normal","BALM","BV:60","DEV:220602","current_limit_59_5","#pcwp-1/current_limit_59"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","dangerous_failure_72","normal","BALM","BV:61","DEV:220602","dangerous_failure_72_5","#pcwp-1/dangerous_failure_72"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","dc_link_voltage_high_5","normal","BALM","BV:62","DEV:220602","dc_link_voltage_high_5_5","#pcwp-1/dc_link_voltage_high_5"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","dc_link_voltage_low_6","normal","BALM","BV:63","DEV:220602","dc_link_voltage_low_6_5","#pcwp-1/dc_link_voltage_low_6"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","dc_over_voltage_7","alarm","BALM","BV:64","DEV:220602","dc_over_voltage_7_5","#pcwp-1/dc_over_voltage_7"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","dc_under_voltage_8","normal","BALM","BV:65","DEV:220602","dc_under_voltage_8_5","#pcwp-1/dc_under_voltage_8"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","drive_init_to_default_value_80","normal","BALM","BV:66","DEV:220602","drive_init_to_default_value_80_5","#pcwp-1/drive_init_to_default_value_80"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","drive_over_temperature_29","normal","BALM","BV:67","DEV:220602","drive_over_temperature_29_5","#pcwp-1/drive_over_temperature_29"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","dry_pump_93","normal","BALM","BV:68","DEV:220602","dry_pump_93_5","#pcwp-1/dry_pump_93"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","earth_fault_14","normal","BALM","BV:69","DEV:220602","earth_fault_14_5","#pcwp-1/earth_fault_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","end_of_curve_94","normal","BALM","BV:70","DEV:220602","end_of_curve_94_5","#pcwp-1/end_of_curve_94"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","external_fan_fault_24","normal","BALM","BV:71","DEV:220602","external_fan_fault_24_5","#pcwp-1/external_fan_fault_24"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","external_interlock_60","normal","BALM","BV:72","DEV:220602","external_interlock_60_5","#pcwp-1/external_interlock_60"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","fieldbus_comm_fault_34","normal","BALM","BV:73","DEV:220602","fieldbus_comm_fault_34_5","#pcwp-1/fieldbus_comm_fault_34"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","fire_m_limits_exceeded_202","normal","BALM","BV:74","DEV:220602","fire_m_limits_exceeded_202_5","#pcwp-1/fire_m_limits_exceeded_202"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","fire_m_was_active_201","normal","BALM","BV:75","DEV:220602","fire_m_was_active_201_5","#pcwp-1/fire_m_was_active_201"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","hardware_mismatch_15","normal","BALM","BV:76","DEV:220602","hardware_mismatch_15_5","#pcwp-1/hardware_mismatch_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","heatsink_sensor_39","normal","BALM","BV:77","DEV:220602","heatsink_sensor_39_5","#pcwp-1/heatsink_sensor_39"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","heatsink_sensor_245","normal","BALM","BV:78","DEV:220602","heatsink_sensor_245_5","#pcwp-1/heatsink_sensor_245"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","heatsink_temp_244","normal","BALM","BV:79","DEV:220602","heatsink_temp_244_5","#pcwp-1/heatsink_temp_244"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","heatsink_temperature_low_66","normal","BALM","BV:80","DEV:220602","heatsink_temperature_low_66_5","#pcwp-1/heatsink_temperature_low_66"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","illegal_fc_configuration_70","normal","BALM","BV:81","DEV:220602","illegal_fc_configuration_70_5","#pcwp-1/illegal_fc_configuration_70"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","illegal_pc_configuration_79","normal","BALM","BV:82","DEV:220602","illegal_pc_configuration_79_5","#pcwp-1/illegal_pc_configuration_79"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","illegal_pc_configuration_248","normal","BALM","BV:83","DEV:220602","illegal_pc_configuration_248_5","#pcwp-1/illegal_pc_configuration_248"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","inrush_fault_33","normal","BALM","BV:84","DEV:220602","inrush_fault_33_5","#pcwp-1/inrush_fault_33"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","internal_fan_fault_23","normal","BALM","BV:85","DEV:220602","internal_fan_fault_23_5","#pcwp-1/internal_fan_fault_23"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","internal_fault_38","normal","BALM","BV:86","DEV:220602","internal_fault_38_5","#pcwp-1/internal_fault_38"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","inverter_overloaded_9","normal","BALM","BV:87","DEV:220602","inverter_overloaded_9_5","#pcwp-1/inverter_overloaded_9"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","live_zero_error_2","normal","BALM","BV:88","DEV:220602","live_zero_error_2_5","#pcwp-1/live_zero_error_2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","locked_rotor_204","normal","BALM","BV:89","DEV:220602","locked_rotor_204_5","#pcwp-1/locked_rotor_204"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","mains_failure_36","normal","BALM","BV:90","DEV:220602","mains_failure_36_5","#pcwp-1/mains_failure_36"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","mains_phase_loss_4","normal","BALM","BV:91","DEV:220602","mains_phase_loss_4_5","#pcwp-1/mains_phase_loss_4"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","missing_motor_203","normal","BALM","BV:92","DEV:220602","missing_motor_203_5","#pcwp-1/missing_motor_203"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","motor_etr_over_temperature_10","normal","BALM","BV:93","DEV:220602","motor_etr_over_temperature_10_5","#pcwp-1/motor_etr_over_temperature_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","motor_phase_u_missing_30","normal","BALM","BV:94","DEV:220602","motor_phase_u_missing_30_5","#pcwp-1/motor_phase_u_missing_30"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","motor_phase_v_missing_31","normal","BALM","BV:95","DEV:220602","motor_phase_v_missing_31_5","#pcwp-1/motor_phase_v_missing_31"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","motor_phase_w_missing_32","normal","BALM","BV:96","DEV:220602","motor_phase_w_missing_32_5","#pcwp-1/motor_phase_w_missing_32"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","motor_thermistor_over_temp_11","normal","BALM","BV:97","DEV:220602","motor_thermistor_over_temp_11_5","#pcwp-1/motor_thermistor_over_temp_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","new_spare_parts_250","normal","BALM","BV:98","DEV:220602","new_spare_parts_250_5","#pcwp-1/new_spare_parts_250"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","new_type_code_251","normal","BALM","BV:99","DEV:220602","new_type_code_251_5","#pcwp-1/new_type_code_251"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","no_flow_92","normal","BALM","BV:1140","DEV:220602","no_flow_92_5","#pcwp-1/no_flow_92"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","no_motor_3","normal","BALM","BV:1141","DEV:220602","no_motor_3_5","#pcwp-1/no_motor_3"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","option_conf_has_changed_67","normal","BALM","BV:1142","DEV:220602","option_conf_has_changed_67_5","#pcwp-1/option_conf_has_changed_67"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","out_of_frequency_range_35","normal","BALM","BV:1143","DEV:220602","out_of_frequency_range_35_5","#pcwp-1/out_of_frequency_range_35"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","output_frequency_at_max_limit_62","normal","BALM","BV:1144","DEV:220602","output_frequency_at_max_limit_62_5","#pcwp-1/output_frequency_at_max_limit_62"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","over_current_13","normal","BALM","BV:1145","DEV:220602","over_current_13_5","#pcwp-1/over_current_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","overload_of_do_27_40","normal","BALM","BV:1146","DEV:220602","overload_of_do_27_40_5","#pcwp-1/overload_of_do_27_40"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","overload_of_do_29_41","normal","BALM","BV:1147","DEV:220602","overload_of_do_29_41_5","#pcwp-1/overload_of_do_29_41"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","overload_of_do_x_30_6_42","normal","BALM","BV:1148","DEV:220602","overload_of_do_x_30_6_42_5","#pcwp-1/overload_of_do_x_30_6_42"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","overload_of_do_x_30_7_43","normal","BALM","BV:1149","DEV:220602","overload_of_do_x_30_7_43_5","#pcwp-1/overload_of_do_x_30_7_43"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","phase_imbalance_37","normal","BALM","BV:1150","DEV:220602","phase_imbalance_37_5","#pcwp-1/phase_imbalance_37"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","power_card_supply_46","normal","BALM","BV:1151","DEV:220602","power_card_supply_46_5","#pcwp-1/power_card_supply_46"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","power_card_supply_246","normal","BALM","BV:1152","DEV:220602","power_card_supply_246_5","#pcwp-1/power_card_supply_246"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","power_card_temperature_69","normal","BALM","BV:1153","DEV:220602","power_card_temperature_69_5","#pcwp-1/power_card_temperature_69"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","power_card_temperature_247","normal","BALM","BV:1154","DEV:220602","power_card_temperature_247_5","#pcwp-1/power_card_temperature_247"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","power_unit_setup_76","normal","BALM","BV:1155","DEV:220602","power_unit_setup_76_5","#pcwp-1/power_unit_setup_76"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","ptc_1_safe_stop_71","normal","BALM","BV:1156","DEV:220602","ptc_1_safe_stop_71_5","#pcwp-1/ptc_1_safe_stop_71"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","safe_stop_acivated_68","normal","BALM","BV:1157","DEV:220602","safe_stop_acivated_68_5","#pcwp-1/safe_stop_acivated_68"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","safe_stop_auto_restart_73","normal","BALM","BV:1158","DEV:220602","safe_stop_auto_restart_73_5","#pcwp-1/safe_stop_auto_restart_73"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","short_circuit_16","normal","BALM","BV:1159","DEV:220602","short_circuit_16_5","#pcwp-1/short_circuit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","speed_limit_49","normal","BALM","BV:1160","DEV:220602","speed_limit_49_5","#pcwp-1/speed_limit_49"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","start_delayed_96","normal","BALM","BV:1161","DEV:220602","start_delayed_96_5","#pcwp-1/start_delayed_96"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","stop_delayed_97","normal","BALM","BV:1162","DEV:220602","stop_delayed_97_5","#pcwp-1/stop_delayed_97"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","torque_limit_12","normal","BALM","BV:1163","DEV:220602","torque_limit_12_5","#pcwp-1/torque_limit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-1","voltage_limit_64","normal","BALM","BV:1164","DEV:220602","voltage_limit_64_5","#pcwp-1/voltage_limit_64"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","1500_operating_hours","35952.0 hr","BAV","AV:231","DEV:220602","operating_hours_1500_d_6","#pcwp-2/operating_hours_1500_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","1501_running_hours","11684.0 hr","BAV","AV:232","DEV:220602","running_hours_1501_d_6","#pcwp-2/running_hours_1501_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","1502_kwh_counter","20141.0 kWh","BAV","AV:233","DEV:220602","kwh_counter_1502_d_6","#pcwp-2/kwh_counter_1502_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","1530_alarm_log_error_code","7.0" ,"BAV","AV:238","DEV:220602","alarm_log_error_code_1530_d_6","#pcwp-2/alarm_log_error_code_1530_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","1602_reference_percent","0.0 %","BAV","AV:239","DEV:220602","reference_percent_1602_d_6","#pcwp-2/reference_percent_1602_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","1603_status_word_1","1542.1542" ,"BAV","AV:240","DEV:220602","status_word_1_1603_d_6","#pcwp-2/status_word_1_1603_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","1610_power_kw","0.0 kW","BAV","AV:242","DEV:220602","power_kw_1610_d_6","#pcwp-2/power_kw_1610_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","1613_frequency","0.0 Hz","BAV","AV:244","DEV:220602","frequency_1613_d_6","#pcwp-2/frequency_1613_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","1614_motor_current","0.0 A","BAV","AV:245","DEV:220602","motor_current_1614_d_6","#pcwp-2/motor_current_1614_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","1615_frequency_percent","0.0 %","BAV","AV:246","DEV:220602","frequency_percent_1615_d_6","#pcwp-2/frequency_percent_1615_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","1617_speed_rpm","0.0 rpm","BAV","AV:248","DEV:220602","speed_rpm_1617_d_6","#pcwp-2/speed_rpm_1617_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","1690_alarm_word","0.0" ,"BAV","AV:256","DEV:220602","alarm_word_1690_d_6","#pcwp-2/alarm_word_1690_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","1691_alarm_word_2","0.0" ,"BAV","AV:257","DEV:220602","alarm_word_2_1691_d_6","#pcwp-2/alarm_word_2_1691_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","1692_warning_word","0.0" ,"BAV","AV:258","DEV:220602","warning_word_1692_d_6","#pcwp-2/warning_word_1692_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","1693_warning_word_2","0.0" ,"BAV","AV:259","DEV:220602","warning_word_2_1693_d_6","#pcwp-2/warning_word_2_1693_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","1694_ext_status_word","2097151.6942" ,"BAV","AV:260","DEV:220602","ext_status_word_1694_d_6","#pcwp-2/ext_status_word_1694_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","1695_ext_status_word_2","6527.6527" ,"BAV","AV:261","DEV:220602","ext_status_word_2_1695_d_6","#pcwp-2/ext_status_word_2_1695_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","alarm_state","alarm","BBV","BV:1165","DEV:220602","alarm_state_6","#pcwp-2/alarm_state"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","comm_st","On","BBV","BV:1166","DEV:220602","comm_st_6","#pcwp-2/comm_st"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_1_bit_00","" ,"BBV","BV:1167","DEV:220602","ext_status_word_1_bit_00_6","#pcwp-2/ext_status_word_1_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_1_bit_01","" ,"BBV","BV:1168","DEV:220602","ext_status_word_1_bit_01_6","#pcwp-2/ext_status_word_1_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_1_bit_02","start_cw","BBV","BV:1169","DEV:220602","ext_status_word_1_bit_02_6","#pcwp-2/ext_status_word_1_bit_02"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_1_bit_05","" ,"BBV","BV:1170","DEV:220602","ext_status_word_1_bit_05_6","#pcwp-2/ext_status_word_1_bit_05"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_1_bit_06","" ,"BBV","BV:1171","DEV:220602","ext_status_word_1_bit_06_6","#pcwp-2/ext_status_word_1_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_1_bit_07","" ,"BBV","BV:1172","DEV:220602","ext_status_word_1_bit_07_6","#pcwp-2/ext_status_word_1_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_1_bit_08","" ,"BBV","BV:1173","DEV:220602","ext_status_word_1_bit_08_6","#pcwp-2/ext_status_word_1_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_1_bit_09","" ,"BBV","BV:1174","DEV:220602","ext_status_word_1_bit_09_6","#pcwp-2/ext_status_word_1_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_1_bit_10","" ,"BBV","BV:1175","DEV:220602","ext_status_word_1_bit_10_6","#pcwp-2/ext_status_word_1_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_1_bit_11","" ,"BBV","BV:1176","DEV:220602","ext_status_word_1_bit_11_6","#pcwp-2/ext_status_word_1_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_1_bit_12","" ,"BBV","BV:1177","DEV:220602","ext_status_word_1_bit_12_6","#pcwp-2/ext_status_word_1_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_1_bit_13","" ,"BBV","BV:1178","DEV:220602","ext_status_word_1_bit_13_6","#pcwp-2/ext_status_word_1_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_1_bit_14","" ,"BBV","BV:1179","DEV:220602","ext_status_word_1_bit_14_6","#pcwp-2/ext_status_word_1_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_1_bit_15","" ,"BBV","BV:1180","DEV:220602","ext_status_word_1_bit_15_6","#pcwp-2/ext_status_word_1_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_1_bit_16","" ,"BBV","BV:1181","DEV:220602","ext_status_word_1_bit_16_6","#pcwp-2/ext_status_word_1_bit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_1_bit_17","" ,"BBV","BV:1182","DEV:220602","ext_status_word_1_bit_17_6","#pcwp-2/ext_status_word_1_bit_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_1_bit_18","" ,"BBV","BV:1183","DEV:220602","ext_status_word_1_bit_18_6","#pcwp-2/ext_status_word_1_bit_18"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_1_bit_20","" ,"BBV","BV:1184","DEV:220602","ext_status_word_1_bit_20_6","#pcwp-2/ext_status_word_1_bit_20"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_1_bit_21","" ,"BBV","BV:1185","DEV:220602","ext_status_word_1_bit_21_6","#pcwp-2/ext_status_word_1_bit_21"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_2_bit_00","" ,"BBV","BV:1186","DEV:220602","ext_status_word_2_bit_00_6","#pcwp-2/ext_status_word_2_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_2_bit_01","hand","BBV","BV:1187","DEV:220602","ext_status_word_2_bit_01_6","#pcwp-2/ext_status_word_2_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_2_bit_05","" ,"BBV","BV:1188","DEV:220602","ext_status_word_2_bit_05_6","#pcwp-2/ext_status_word_2_bit_05"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_2_bit_06","" ,"BBV","BV:1189","DEV:220602","ext_status_word_2_bit_06_6","#pcwp-2/ext_status_word_2_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_2_bit_07","control_ready","BBV","BV:1190","DEV:220602","ext_status_word_2_bit_07_6","#pcwp-2/ext_status_word_2_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_2_bit_08","drive_ready","BBV","BV:1191","DEV:220602","ext_status_word_2_bit_08_6","#pcwp-2/ext_status_word_2_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_2_bit_09","" ,"BBV","BV:1192","DEV:220602","ext_status_word_2_bit_09_6","#pcwp-2/ext_status_word_2_bit_09"
