"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_2_bit_10","" ,"BBV","BV:1193","DEV:220602","ext_status_word_2_bit_10_6","#pcwp-2/ext_status_word_2_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_2_bit_11","stop","BBV","BV:1194","DEV:220602","ext_status_word_2_bit_11_6","#pcwp-2/ext_status_word_2_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_2_bit_12","standby","BBV","BV:1195","DEV:220602","ext_status_word_2_bit_12_6","#pcwp-2/ext_status_word_2_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_2_bit_13","" ,"BBV","BV:1196","DEV:220602","ext_status_word_2_bit_13_6","#pcwp-2/ext_status_word_2_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_2_bit_14","" ,"BBV","BV:1197","DEV:220602","ext_status_word_2_bit_14_6","#pcwp-2/ext_status_word_2_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_2_bit_15","" ,"BBV","BV:1198","DEV:220602","ext_status_word_2_bit_15_6","#pcwp-2/ext_status_word_2_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_2_bit_16","" ,"BBV","BV:1199","DEV:220602","ext_status_word_2_bit_16_6","#pcwp-2/ext_status_word_2_bit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_2_bit_17","" ,"BBV","BV:1200","DEV:220602","ext_status_word_2_bit_17_6","#pcwp-2/ext_status_word_2_bit_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_2_bit_18","" ,"BBV","BV:1201","DEV:220602","ext_status_word_2_bit_18_6","#pcwp-2/ext_status_word_2_bit_18"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_2_bit_19","" ,"BBV","BV:1202","DEV:220602","ext_status_word_2_bit_19_6","#pcwp-2/ext_status_word_2_bit_19"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_2_bit_20","" ,"BBV","BV:1203","DEV:220602","ext_status_word_2_bit_20_6","#pcwp-2/ext_status_word_2_bit_20"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_2_bit_21","" ,"BBV","BV:1204","DEV:220602","ext_status_word_2_bit_21_6","#pcwp-2/ext_status_word_2_bit_21"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_2_bit_22","" ,"BBV","BV:1205","DEV:220602","ext_status_word_2_bit_22_6","#pcwp-2/ext_status_word_2_bit_22"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_2_bit_23","" ,"BBV","BV:1206","DEV:220602","ext_status_word_2_bit_23_6","#pcwp-2/ext_status_word_2_bit_23"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_2_bit_24","" ,"BBV","BV:1207","DEV:220602","ext_status_word_2_bit_24_6","#pcwp-2/ext_status_word_2_bit_24"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ext_status_word_2_bit_25","" ,"BBV","BV:1208","DEV:220602","ext_status_word_2_bit_25_6","#pcwp-2/ext_status_word_2_bit_25"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","status_word_bit_00","control_ready","BBV","BV:1209","DEV:220602","status_word_bit_00_6","#pcwp-2/status_word_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","status_word_bit_01","drive_ready","BBV","BV:1210","DEV:220602","status_word_bit_01_6","#pcwp-2/status_word_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","status_word_bit_02","enable","BBV","BV:1211","DEV:220602","status_word_bit_02_6","#pcwp-2/status_word_bit_02"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","status_word_bit_03","no error","BBV","BV:1212","DEV:220602","status_word_bit_03_6","#pcwp-2/status_word_bit_03"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","status_word_bit_04","no error","BBV","BV:1213","DEV:220602","status_word_bit_04_6","#pcwp-2/status_word_bit_04"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","status_word_bit_06","no error","BBV","BV:1214","DEV:220602","status_word_bit_06_6","#pcwp-2/status_word_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","status_word_bit_07","no warning","BBV","BV:1215","DEV:220602","status_word_bit_07_6","#pcwp-2/status_word_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","status_word_bit_08","speed_neq_reference","BBV","BV:1216","DEV:220602","status_word_bit_08_6","#pcwp-2/status_word_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","status_word_bit_09","bus control","BBV","BV:1217","DEV:220602","status_word_bit_09_6","#pcwp-2/status_word_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","status_word_bit_10","frequency limit ok","BBV","BV:1218","DEV:220602","status_word_bit_10_6","#pcwp-2/status_word_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","status_word_bit_11","no operation","BBV","BV:1219","DEV:220602","status_word_bit_11_6","#pcwp-2/status_word_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","status_word_bit_12","drive ok","BBV","BV:1220","DEV:220602","status_word_bit_12_6","#pcwp-2/status_word_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","status_word_bit_13","voltage ok","BBV","BV:1221","DEV:220602","status_word_bit_13_6","#pcwp-2/status_word_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","status_word_bit_14","torque ok","BBV","BV:1222","DEV:220602","status_word_bit_14_6","#pcwp-2/status_word_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","status_word_bit_15","timer ok","BBV","BV:1223","DEV:220602","status_word_bit_15_6","#pcwp-2/status_word_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","_1_8_v_low_48","normal","BALM","BV:1224","DEV:220602","_1_8_v_low_48_6","#pcwp-2/_1_8_v_low_48"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","_10_v_low_1","normal","BALM","BV:1225","DEV:220602","_10_v_low_1_6","#pcwp-2/_10_v_low_1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","_24_v_low_47","normal","BALM","BV:1226","DEV:220602","_24_v_low_47_6","#pcwp-2/_24_v_low_47"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ai_54_wrong_settings_91","normal","BALM","BV:1227","DEV:220602","ai_54_wrong_settings_91_6","#pcwp-2/ai_54_wrong_settings_91"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ama_calibration_failed_50","normal","BALM","BV:1228","DEV:220602","ama_calibration_failed_50_6","#pcwp-2/ama_calibration_failed_50"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ama_check_u_nom_i_nom_51","normal","BALM","BV:1229","DEV:220602","ama_check_u_nom_i_nom_51_6","#pcwp-2/ama_check_u_nom_i_nom_51"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ama_internal_fault_58","normal","BALM","BV:1230","DEV:220602","ama_internal_fault_58_6","#pcwp-2/ama_internal_fault_58"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ama_interrupt_by_user_56","normal","BALM","BV:1231","DEV:220602","ama_interrupt_by_user_56_6","#pcwp-2/ama_interrupt_by_user_56"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ama_low_i_nom_52","normal","BALM","BV:1232","DEV:220602","ama_low_i_nom_52_6","#pcwp-2/ama_low_i_nom_52"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ama_motor_too_big_53","normal","BALM","BV:1233","DEV:220602","ama_motor_too_big_53_6","#pcwp-2/ama_motor_too_big_53"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ama_motor_too_small_54","normal","BALM","BV:1234","DEV:220602","ama_motor_too_small_54_6","#pcwp-2/ama_motor_too_small_54"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ama_param_out_of_range_55","normal","BALM","BV:1235","DEV:220602","ama_param_out_of_range_55_6","#pcwp-2/ama_param_out_of_range_55"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ama_timeout_57","normal","BALM","BV:1236","DEV:220602","ama_timeout_57_6","#pcwp-2/ama_timeout_57"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","brake_chek_28","normal","BALM","BV:1237","DEV:220602","brake_chek_28_6","#pcwp-2/brake_chek_28"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","brake_chopper_short_circ_27","normal","BALM","BV:1238","DEV:220602","brake_chopper_short_circ_27_6","#pcwp-2/brake_chopper_short_circ_27"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","brake_igbt_243","normal","BALM","BV:1239","DEV:220602","brake_igbt_243_6","#pcwp-2/brake_igbt_243"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","brake_resistor_power_limit_26","normal","BALM","BV:1240","DEV:220602","brake_resistor_power_limit_26_6","#pcwp-2/brake_resistor_power_limit_26"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","brake_resistor_short_circ_25","normal","BALM","BV:1241","DEV:220602","brake_resistor_short_circ_25_6","#pcwp-2/brake_resistor_short_circ_25"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","broken_belt_95","normal","BALM","BV:1242","DEV:220602","broken_belt_95_6","#pcwp-2/broken_belt_95"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","clock_fault_98","normal","BALM","BV:1243","DEV:220602","clock_fault_98_6","#pcwp-2/clock_fault_98"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","control_board_over_temp_65","normal","BALM","BV:1244","DEV:220602","control_board_over_temp_65_6","#pcwp-2/control_board_over_temp_65"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","control_word_timeout_17","normal","BALM","BV:1245","DEV:220602","control_word_timeout_17_6","#pcwp-2/control_word_timeout_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","current_limit_59","normal","BALM","BV:1246","DEV:220602","current_limit_59_6","#pcwp-2/current_limit_59"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","dangerous_failure_72","normal","BALM","BV:1247","DEV:220602","dangerous_failure_72_6","#pcwp-2/dangerous_failure_72"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","dc_link_voltage_high_5","normal","BALM","BV:1248","DEV:220602","dc_link_voltage_high_5_6","#pcwp-2/dc_link_voltage_high_5"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","dc_link_voltage_low_6","normal","BALM","BV:1249","DEV:220602","dc_link_voltage_low_6_6","#pcwp-2/dc_link_voltage_low_6"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","dc_over_voltage_7","alarm","BALM","BV:1250","DEV:220602","dc_over_voltage_7_6","#pcwp-2/dc_over_voltage_7"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","dc_under_voltage_8","normal","BALM","BV:1251","DEV:220602","dc_under_voltage_8_6","#pcwp-2/dc_under_voltage_8"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","drive_init_to_default_value_80","normal","BALM","BV:1252","DEV:220602","drive_init_to_default_value_80_6","#pcwp-2/drive_init_to_default_value_80"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","drive_over_temperature_29","normal","BALM","BV:1253","DEV:220602","drive_over_temperature_29_6","#pcwp-2/drive_over_temperature_29"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","dry_pump_93","normal","BALM","BV:1254","DEV:220602","dry_pump_93_6","#pcwp-2/dry_pump_93"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","earth_fault_14","normal","BALM","BV:1255","DEV:220602","earth_fault_14_6","#pcwp-2/earth_fault_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","end_of_curve_94","normal","BALM","BV:1256","DEV:220602","end_of_curve_94_6","#pcwp-2/end_of_curve_94"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","external_fan_fault_24","normal","BALM","BV:1257","DEV:220602","external_fan_fault_24_6","#pcwp-2/external_fan_fault_24"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","external_interlock_60","normal","BALM","BV:1258","DEV:220602","external_interlock_60_6","#pcwp-2/external_interlock_60"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","fieldbus_comm_fault_34","normal","BALM","BV:1259","DEV:220602","fieldbus_comm_fault_34_6","#pcwp-2/fieldbus_comm_fault_34"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","fire_m_limits_exceeded_202","normal","BALM","BV:1260","DEV:220602","fire_m_limits_exceeded_202_6","#pcwp-2/fire_m_limits_exceeded_202"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","fire_m_was_active_201","normal","BALM","BV:1261","DEV:220602","fire_m_was_active_201_6","#pcwp-2/fire_m_was_active_201"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","hardware_mismatch_15","normal","BALM","BV:1262","DEV:220602","hardware_mismatch_15_6","#pcwp-2/hardware_mismatch_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","heatsink_sensor_39","normal","BALM","BV:1263","DEV:220602","heatsink_sensor_39_6","#pcwp-2/heatsink_sensor_39"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","heatsink_sensor_245","normal","BALM","BV:1264","DEV:220602","heatsink_sensor_245_6","#pcwp-2/heatsink_sensor_245"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","heatsink_temp_244","normal","BALM","BV:1265","DEV:220602","heatsink_temp_244_6","#pcwp-2/heatsink_temp_244"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","heatsink_temperature_low_66","normal","BALM","BV:1266","DEV:220602","heatsink_temperature_low_66_6","#pcwp-2/heatsink_temperature_low_66"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","illegal_fc_configuration_70","normal","BALM","BV:1267","DEV:220602","illegal_fc_configuration_70_6","#pcwp-2/illegal_fc_configuration_70"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","illegal_pc_configuration_79","normal","BALM","BV:1268","DEV:220602","illegal_pc_configuration_79_6","#pcwp-2/illegal_pc_configuration_79"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","illegal_pc_configuration_248","normal","BALM","BV:1269","DEV:220602","illegal_pc_configuration_248_6","#pcwp-2/illegal_pc_configuration_248"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","inrush_fault_33","normal","BALM","BV:1270","DEV:220602","inrush_fault_33_6","#pcwp-2/inrush_fault_33"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","internal_fan_fault_23","normal","BALM","BV:1271","DEV:220602","internal_fan_fault_23_6","#pcwp-2/internal_fan_fault_23"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","internal_fault_38","normal","BALM","BV:1272","DEV:220602","internal_fault_38_6","#pcwp-2/internal_fault_38"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","inverter_overloaded_9","normal","BALM","BV:1273","DEV:220602","inverter_overloaded_9_6","#pcwp-2/inverter_overloaded_9"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","live_zero_error_2","normal","BALM","BV:1274","DEV:220602","live_zero_error_2_6","#pcwp-2/live_zero_error_2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","locked_rotor_204","normal","BALM","BV:1275","DEV:220602","locked_rotor_204_6","#pcwp-2/locked_rotor_204"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","mains_failure_36","normal","BALM","BV:1276","DEV:220602","mains_failure_36_6","#pcwp-2/mains_failure_36"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","mains_phase_loss_4","normal","BALM","BV:1277","DEV:220602","mains_phase_loss_4_6","#pcwp-2/mains_phase_loss_4"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","missing_motor_203","normal","BALM","BV:1278","DEV:220602","missing_motor_203_6","#pcwp-2/missing_motor_203"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","motor_etr_over_temperature_10","normal","BALM","BV:1279","DEV:220602","motor_etr_over_temperature_10_6","#pcwp-2/motor_etr_over_temperature_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","motor_phase_u_missing_30","normal","BALM","BV:1280","DEV:220602","motor_phase_u_missing_30_6","#pcwp-2/motor_phase_u_missing_30"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","motor_phase_v_missing_31","normal","BALM","BV:1281","DEV:220602","motor_phase_v_missing_31_6","#pcwp-2/motor_phase_v_missing_31"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","motor_phase_w_missing_32","normal","BALM","BV:1282","DEV:220602","motor_phase_w_missing_32_6","#pcwp-2/motor_phase_w_missing_32"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","motor_thermistor_over_temp_11","normal","BALM","BV:1283","DEV:220602","motor_thermistor_over_temp_11_6","#pcwp-2/motor_thermistor_over_temp_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","new_spare_parts_250","normal","BALM","BV:1284","DEV:220602","new_spare_parts_250_6","#pcwp-2/new_spare_parts_250"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","new_type_code_251","normal","BALM","BV:1285","DEV:220602","new_type_code_251_6","#pcwp-2/new_type_code_251"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","no_flow_92","normal","BALM","BV:1286","DEV:220602","no_flow_92_6","#pcwp-2/no_flow_92"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","no_motor_3","normal","BALM","BV:1287","DEV:220602","no_motor_3_6","#pcwp-2/no_motor_3"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","option_conf_has_changed_67","normal","BALM","BV:1288","DEV:220602","option_conf_has_changed_67_6","#pcwp-2/option_conf_has_changed_67"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","out_of_frequency_range_35","normal","BALM","BV:1289","DEV:220602","out_of_frequency_range_35_6","#pcwp-2/out_of_frequency_range_35"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","output_frequency_at_max_limit_62","normal","BALM","BV:1290","DEV:220602","output_frequency_at_max_limit_62_6","#pcwp-2/output_frequency_at_max_limit_62"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","over_current_13","normal","BALM","BV:1291","DEV:220602","over_current_13_6","#pcwp-2/over_current_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","overload_of_do_27_40","normal","BALM","BV:1292","DEV:220602","overload_of_do_27_40_6","#pcwp-2/overload_of_do_27_40"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","overload_of_do_29_41","normal","BALM","BV:1293","DEV:220602","overload_of_do_29_41_6","#pcwp-2/overload_of_do_29_41"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","overload_of_do_x_30_6_42","normal","BALM","BV:1294","DEV:220602","overload_of_do_x_30_6_42_6","#pcwp-2/overload_of_do_x_30_6_42"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","overload_of_do_x_30_7_43","normal","BALM","BV:1295","DEV:220602","overload_of_do_x_30_7_43_6","#pcwp-2/overload_of_do_x_30_7_43"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","phase_imbalance_37","normal","BALM","BV:1296","DEV:220602","phase_imbalance_37_6","#pcwp-2/phase_imbalance_37"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","power_card_supply_46","normal","BALM","BV:1297","DEV:220602","power_card_supply_46_6","#pcwp-2/power_card_supply_46"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","power_card_supply_246","normal","BALM","BV:1298","DEV:220602","power_card_supply_246_6","#pcwp-2/power_card_supply_246"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","power_card_temperature_69","normal","BALM","BV:1299","DEV:220602","power_card_temperature_69_6","#pcwp-2/power_card_temperature_69"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","power_card_temperature_247","normal","BALM","BV:1300","DEV:220602","power_card_temperature_247_6","#pcwp-2/power_card_temperature_247"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","power_unit_setup_76","normal","BALM","BV:1301","DEV:220602","power_unit_setup_76_6","#pcwp-2/power_unit_setup_76"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","ptc_1_safe_stop_71","normal","BALM","BV:1302","DEV:220602","ptc_1_safe_stop_71_6","#pcwp-2/ptc_1_safe_stop_71"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","safe_stop_acivated_68","normal","BALM","BV:1303","DEV:220602","safe_stop_acivated_68_6","#pcwp-2/safe_stop_acivated_68"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","safe_stop_auto_restart_73","normal","BALM","BV:1304","DEV:220602","safe_stop_auto_restart_73_6","#pcwp-2/safe_stop_auto_restart_73"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","short_circuit_16","normal","BALM","BV:1305","DEV:220602","short_circuit_16_6","#pcwp-2/short_circuit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","speed_limit_49","normal","BALM","BV:1306","DEV:220602","speed_limit_49_6","#pcwp-2/speed_limit_49"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","start_delayed_96","normal","BALM","BV:1307","DEV:220602","start_delayed_96_6","#pcwp-2/start_delayed_96"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","stop_delayed_97","normal","BALM","BV:1308","DEV:220602","stop_delayed_97_6","#pcwp-2/stop_delayed_97"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","torque_limit_12","normal","BALM","BV:1309","DEV:220602","torque_limit_12_6","#pcwp-2/torque_limit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","PCWP-2","voltage_limit_64","normal","BALM","BV:1310","DEV:220602","voltage_limit_64_6","#pcwp-2/voltage_limit_64"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","1500_operating_hours","0.0 hr","BAV","AV:263","DEV:220602","operating_hours_1500_d_7","#hhwp-1/operating_hours_1500_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","1501_running_hours","0.0 hr","BAV","AV:264","DEV:220602","running_hours_1501_d_7","#hhwp-1/running_hours_1501_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","1502_kwh_counter","0.0 kWh","BAV","AV:265","DEV:220602","kwh_counter_1502_d_7","#hhwp-1/kwh_counter_1502_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","1530_alarm_log_error_code","0.0" ,"BAV","AV:270","DEV:220602","alarm_log_error_code_1530_d_7","#hhwp-1/alarm_log_error_code_1530_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","1602_reference_percent","0.0 %","BAV","AV:271","DEV:220602","reference_percent_1602_d_7","#hhwp-1/reference_percent_1602_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","1603_status_word_1","0.0" ,"BAV","AV:272","DEV:220602","status_word_1_1603_d_7","#hhwp-1/status_word_1_1603_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","1610_power_kw","0.0 kW","BAV","AV:274","DEV:220602","power_kw_1610_d_7","#hhwp-1/power_kw_1610_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","1613_frequency","0.0 Hz","BAV","AV:276","DEV:220602","frequency_1613_d_7","#hhwp-1/frequency_1613_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","1614_motor_current","0.0 A","BAV","AV:277","DEV:220602","motor_current_1614_d_7","#hhwp-1/motor_current_1614_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","1615_frequency_percent","0.0 %","BAV","AV:278","DEV:220602","frequency_percent_1615_d_7","#hhwp-1/frequency_percent_1615_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","1617_speed_rpm","0.0 rpm","BAV","AV:280","DEV:220602","speed_rpm_1617_d_7","#hhwp-1/speed_rpm_1617_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","1690_alarm_word","0.0" ,"BAV","AV:288","DEV:220602","alarm_word_1690_d_7","#hhwp-1/alarm_word_1690_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","1691_alarm_word_2","0.0" ,"BAV","AV:289","DEV:220602","alarm_word_2_1691_d_7","#hhwp-1/alarm_word_2_1691_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","1692_warning_word","0.0" ,"BAV","AV:290","DEV:220602","warning_word_1692_d_7","#hhwp-1/warning_word_1692_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","1693_warning_word_2","0.0" ,"BAV","AV:291","DEV:220602","warning_word_2_1693_d_7","#hhwp-1/warning_word_2_1693_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","1694_ext_status_word","0.0" ,"BAV","AV:292","DEV:220602","ext_status_word_1694_d_7","#hhwp-1/ext_status_word_1694_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","1695_ext_status_word_2","0.0" ,"BAV","AV:293","DEV:220602","ext_status_word_2_1695_d_7","#hhwp-1/ext_status_word_2_1695_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","alarm_state","normal","BBV","BV:1311","DEV:220602","alarm_state_7","#hhwp-1/alarm_state"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","comm_st","Off","BBV","BV:1312","DEV:220602","comm_st_7","#hhwp-1/comm_st"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_1_bit_00","" ,"BBV","BV:1313","DEV:220602","ext_status_word_1_bit_00_7","#hhwp-1/ext_status_word_1_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_1_bit_01","" ,"BBV","BV:1314","DEV:220602","ext_status_word_1_bit_01_7","#hhwp-1/ext_status_word_1_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_1_bit_02","start_cw","BBV","BV:1315","DEV:220602","ext_status_word_1_bit_02_7","#hhwp-1/ext_status_word_1_bit_02"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_1_bit_05","" ,"BBV","BV:1316","DEV:220602","ext_status_word_1_bit_05_7","#hhwp-1/ext_status_word_1_bit_05"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_1_bit_06","" ,"BBV","BV:1317","DEV:220602","ext_status_word_1_bit_06_7","#hhwp-1/ext_status_word_1_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_1_bit_07","" ,"BBV","BV:1318","DEV:220602","ext_status_word_1_bit_07_7","#hhwp-1/ext_status_word_1_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_1_bit_08","" ,"BBV","BV:1319","DEV:220602","ext_status_word_1_bit_08_7","#hhwp-1/ext_status_word_1_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_1_bit_09","" ,"BBV","BV:1320","DEV:220602","ext_status_word_1_bit_09_7","#hhwp-1/ext_status_word_1_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_1_bit_10","" ,"BBV","BV:1321","DEV:220602","ext_status_word_1_bit_10_7","#hhwp-1/ext_status_word_1_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_1_bit_11","" ,"BBV","BV:1322","DEV:220602","ext_status_word_1_bit_11_7","#hhwp-1/ext_status_word_1_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_1_bit_12","" ,"BBV","BV:1323","DEV:220602","ext_status_word_1_bit_12_7","#hhwp-1/ext_status_word_1_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_1_bit_13","" ,"BBV","BV:1324","DEV:220602","ext_status_word_1_bit_13_7","#hhwp-1/ext_status_word_1_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_1_bit_14","" ,"BBV","BV:1325","DEV:220602","ext_status_word_1_bit_14_7","#hhwp-1/ext_status_word_1_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_1_bit_15","" ,"BBV","BV:1326","DEV:220602","ext_status_word_1_bit_15_7","#hhwp-1/ext_status_word_1_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_1_bit_16","" ,"BBV","BV:1327","DEV:220602","ext_status_word_1_bit_16_7","#hhwp-1/ext_status_word_1_bit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_1_bit_17","" ,"BBV","BV:1328","DEV:220602","ext_status_word_1_bit_17_7","#hhwp-1/ext_status_word_1_bit_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_1_bit_18","" ,"BBV","BV:1329","DEV:220602","ext_status_word_1_bit_18_7","#hhwp-1/ext_status_word_1_bit_18"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_1_bit_20","" ,"BBV","BV:1330","DEV:220602","ext_status_word_1_bit_20_7","#hhwp-1/ext_status_word_1_bit_20"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_1_bit_21","" ,"BBV","BV:1331","DEV:220602","ext_status_word_1_bit_21_7","#hhwp-1/ext_status_word_1_bit_21"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_2_bit_00","" ,"BBV","BV:1332","DEV:220602","ext_status_word_2_bit_00_7","#hhwp-1/ext_status_word_2_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_2_bit_01","hand","BBV","BV:1333","DEV:220602","ext_status_word_2_bit_01_7","#hhwp-1/ext_status_word_2_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_2_bit_05","" ,"BBV","BV:1334","DEV:220602","ext_status_word_2_bit_05_7","#hhwp-1/ext_status_word_2_bit_05"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_2_bit_06","" ,"BBV","BV:1335","DEV:220602","ext_status_word_2_bit_06_7","#hhwp-1/ext_status_word_2_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_2_bit_07","" ,"BBV","BV:1336","DEV:220602","ext_status_word_2_bit_07_7","#hhwp-1/ext_status_word_2_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_2_bit_08","" ,"BBV","BV:1337","DEV:220602","ext_status_word_2_bit_08_7","#hhwp-1/ext_status_word_2_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_2_bit_09","" ,"BBV","BV:1338","DEV:220602","ext_status_word_2_bit_09_7","#hhwp-1/ext_status_word_2_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_2_bit_10","" ,"BBV","BV:1339","DEV:220602","ext_status_word_2_bit_10_7","#hhwp-1/ext_status_word_2_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_2_bit_11","" ,"BBV","BV:1340","DEV:220602","ext_status_word_2_bit_11_7","#hhwp-1/ext_status_word_2_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_2_bit_12","" ,"BBV","BV:1341","DEV:220602","ext_status_word_2_bit_12_7","#hhwp-1/ext_status_word_2_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_2_bit_13","" ,"BBV","BV:1342","DEV:220602","ext_status_word_2_bit_13_7","#hhwp-1/ext_status_word_2_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_2_bit_14","" ,"BBV","BV:1343","DEV:220602","ext_status_word_2_bit_14_7","#hhwp-1/ext_status_word_2_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_2_bit_15","" ,"BBV","BV:1344","DEV:220602","ext_status_word_2_bit_15_7","#hhwp-1/ext_status_word_2_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_2_bit_16","" ,"BBV","BV:1345","DEV:220602","ext_status_word_2_bit_16_7","#hhwp-1/ext_status_word_2_bit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_2_bit_17","" ,"BBV","BV:1346","DEV:220602","ext_status_word_2_bit_17_7","#hhwp-1/ext_status_word_2_bit_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_2_bit_18","" ,"BBV","BV:1347","DEV:220602","ext_status_word_2_bit_18_7","#hhwp-1/ext_status_word_2_bit_18"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_2_bit_19","" ,"BBV","BV:1348","DEV:220602","ext_status_word_2_bit_19_7","#hhwp-1/ext_status_word_2_bit_19"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_2_bit_20","" ,"BBV","BV:1349","DEV:220602","ext_status_word_2_bit_20_7","#hhwp-1/ext_status_word_2_bit_20"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_2_bit_21","" ,"BBV","BV:1350","DEV:220602","ext_status_word_2_bit_21_7","#hhwp-1/ext_status_word_2_bit_21"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_2_bit_22","" ,"BBV","BV:1351","DEV:220602","ext_status_word_2_bit_22_7","#hhwp-1/ext_status_word_2_bit_22"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_2_bit_23","" ,"BBV","BV:1352","DEV:220602","ext_status_word_2_bit_23_7","#hhwp-1/ext_status_word_2_bit_23"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_2_bit_24","" ,"BBV","BV:1353","DEV:220602","ext_status_word_2_bit_24_7","#hhwp-1/ext_status_word_2_bit_24"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ext_status_word_2_bit_25","" ,"BBV","BV:1354","DEV:220602","ext_status_word_2_bit_25_7","#hhwp-1/ext_status_word_2_bit_25"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","status_word_bit_00","control not ready","BBV","BV:1355","DEV:220602","status_word_bit_00_7","#hhwp-1/status_word_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","status_word_bit_01","drive not ready","BBV","BV:1356","DEV:220602","status_word_bit_01_7","#hhwp-1/status_word_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","status_word_bit_02","coasting","BBV","BV:1357","DEV:220602","status_word_bit_02_7","#hhwp-1/status_word_bit_02"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","status_word_bit_03","no error","BBV","BV:1358","DEV:220602","status_word_bit_03_7","#hhwp-1/status_word_bit_03"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","status_word_bit_04","no error","BBV","BV:1359","DEV:220602","status_word_bit_04_7","#hhwp-1/status_word_bit_04"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","status_word_bit_06","no error","BBV","BV:1360","DEV:220602","status_word_bit_06_7","#hhwp-1/status_word_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","status_word_bit_07","no warning","BBV","BV:1361","DEV:220602","status_word_bit_07_7","#hhwp-1/status_word_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","status_word_bit_08","speed_neq_reference","BBV","BV:1362","DEV:220602","status_word_bit_08_7","#hhwp-1/status_word_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","status_word_bit_09","local operation","BBV","BV:1363","DEV:220602","status_word_bit_09_7","#hhwp-1/status_word_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","status_word_bit_10","out of frequency limit","BBV","BV:1364","DEV:220602","status_word_bit_10_7","#hhwp-1/status_word_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","status_word_bit_11","no operation","BBV","BV:1365","DEV:220602","status_word_bit_11_7","#hhwp-1/status_word_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","status_word_bit_12","drive ok","BBV","BV:1366","DEV:220602","status_word_bit_12_7","#hhwp-1/status_word_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","status_word_bit_13","voltage ok","BBV","BV:1367","DEV:220602","status_word_bit_13_7","#hhwp-1/status_word_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","status_word_bit_14","torque ok","BBV","BV:1368","DEV:220602","status_word_bit_14_7","#hhwp-1/status_word_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","status_word_bit_15","timer ok","BBV","BV:1369","DEV:220602","status_word_bit_15_7","#hhwp-1/status_word_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","_1_8_v_low_48","normal","BALM","BV:1370","DEV:220602","_1_8_v_low_48_7","#hhwp-1/_1_8_v_low_48"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","_10_v_low_1","normal","BALM","BV:1371","DEV:220602","_10_v_low_1_7","#hhwp-1/_10_v_low_1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","_24_v_low_47","normal","BALM","BV:1372","DEV:220602","_24_v_low_47_7","#hhwp-1/_24_v_low_47"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ai_54_wrong_settings_91","normal","BALM","BV:1373","DEV:220602","ai_54_wrong_settings_91_7","#hhwp-1/ai_54_wrong_settings_91"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ama_calibration_failed_50","normal","BALM","BV:1374","DEV:220602","ama_calibration_failed_50_7","#hhwp-1/ama_calibration_failed_50"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ama_check_u_nom_i_nom_51","normal","BALM","BV:1375","DEV:220602","ama_check_u_nom_i_nom_51_7","#hhwp-1/ama_check_u_nom_i_nom_51"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ama_internal_fault_58","normal","BALM","BV:1376","DEV:220602","ama_internal_fault_58_7","#hhwp-1/ama_internal_fault_58"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ama_interrupt_by_user_56","normal","BALM","BV:1377","DEV:220602","ama_interrupt_by_user_56_7","#hhwp-1/ama_interrupt_by_user_56"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ama_low_i_nom_52","normal","BALM","BV:1378","DEV:220602","ama_low_i_nom_52_7","#hhwp-1/ama_low_i_nom_52"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ama_motor_too_big_53","normal","BALM","BV:1379","DEV:220602","ama_motor_too_big_53_7","#hhwp-1/ama_motor_too_big_53"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ama_motor_too_small_54","normal","BALM","BV:1380","DEV:220602","ama_motor_too_small_54_7","#hhwp-1/ama_motor_too_small_54"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ama_param_out_of_range_55","normal","BALM","BV:1381","DEV:220602","ama_param_out_of_range_55_7","#hhwp-1/ama_param_out_of_range_55"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ama_timeout_57","normal","BALM","BV:1382","DEV:220602","ama_timeout_57_7","#hhwp-1/ama_timeout_57"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","brake_chek_28","normal","BALM","BV:1383","DEV:220602","brake_chek_28_7","#hhwp-1/brake_chek_28"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","brake_chopper_short_circ_27","normal","BALM","BV:1384","DEV:220602","brake_chopper_short_circ_27_7","#hhwp-1/brake_chopper_short_circ_27"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","brake_igbt_243","normal","BALM","BV:1385","DEV:220602","brake_igbt_243_7","#hhwp-1/brake_igbt_243"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","brake_resistor_power_limit_26","normal","BALM","BV:1386","DEV:220602","brake_resistor_power_limit_26_7","#hhwp-1/brake_resistor_power_limit_26"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","brake_resistor_short_circ_25","normal","BALM","BV:1387","DEV:220602","brake_resistor_short_circ_25_7","#hhwp-1/brake_resistor_short_circ_25"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","broken_belt_95","normal","BALM","BV:1388","DEV:220602","broken_belt_95_7","#hhwp-1/broken_belt_95"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","clock_fault_98","normal","BALM","BV:1389","DEV:220602","clock_fault_98_7","#hhwp-1/clock_fault_98"
