"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","control_board_over_temp_65","normal","BALM","BV:1390","DEV:220602","control_board_over_temp_65_7","#hhwp-1/control_board_over_temp_65"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","control_word_timeout_17","normal","BALM","BV:1391","DEV:220602","control_word_timeout_17_7","#hhwp-1/control_word_timeout_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","current_limit_59","normal","BALM","BV:1392","DEV:220602","current_limit_59_7","#hhwp-1/current_limit_59"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","dangerous_failure_72","normal","BALM","BV:1393","DEV:220602","dangerous_failure_72_7","#hhwp-1/dangerous_failure_72"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","dc_link_voltage_high_5","normal","BALM","BV:1394","DEV:220602","dc_link_voltage_high_5_7","#hhwp-1/dc_link_voltage_high_5"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","dc_link_voltage_low_6","normal","BALM","BV:1395","DEV:220602","dc_link_voltage_low_6_7","#hhwp-1/dc_link_voltage_low_6"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","dc_over_voltage_7","normal","BALM","BV:1396","DEV:220602","dc_over_voltage_7_7","#hhwp-1/dc_over_voltage_7"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","dc_under_voltage_8","normal","BALM","BV:1397","DEV:220602","dc_under_voltage_8_7","#hhwp-1/dc_under_voltage_8"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","drive_init_to_default_value_80","normal","BALM","BV:1398","DEV:220602","drive_init_to_default_value_80_7","#hhwp-1/drive_init_to_default_value_80"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","drive_over_temperature_29","normal","BALM","BV:1399","DEV:220602","drive_over_temperature_29_7","#hhwp-1/drive_over_temperature_29"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","dry_pump_93","normal","BALM","BV:1400","DEV:220602","dry_pump_93_7","#hhwp-1/dry_pump_93"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","earth_fault_14","normal","BALM","BV:1401","DEV:220602","earth_fault_14_7","#hhwp-1/earth_fault_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","end_of_curve_94","normal","BALM","BV:1402","DEV:220602","end_of_curve_94_7","#hhwp-1/end_of_curve_94"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","external_fan_fault_24","normal","BALM","BV:1403","DEV:220602","external_fan_fault_24_7","#hhwp-1/external_fan_fault_24"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","external_interlock_60","normal","BALM","BV:1404","DEV:220602","external_interlock_60_7","#hhwp-1/external_interlock_60"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","fieldbus_comm_fault_34","normal","BALM","BV:1405","DEV:220602","fieldbus_comm_fault_34_7","#hhwp-1/fieldbus_comm_fault_34"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","fire_m_limits_exceeded_202","normal","BALM","BV:1406","DEV:220602","fire_m_limits_exceeded_202_7","#hhwp-1/fire_m_limits_exceeded_202"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","fire_m_was_active_201","normal","BALM","BV:1407","DEV:220602","fire_m_was_active_201_7","#hhwp-1/fire_m_was_active_201"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","hardware_mismatch_15","normal","BALM","BV:1408","DEV:220602","hardware_mismatch_15_7","#hhwp-1/hardware_mismatch_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","heatsink_sensor_39","normal","BALM","BV:1409","DEV:220602","heatsink_sensor_39_7","#hhwp-1/heatsink_sensor_39"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","heatsink_sensor_245","normal","BALM","BV:1410","DEV:220602","heatsink_sensor_245_7","#hhwp-1/heatsink_sensor_245"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","heatsink_temp_244","normal","BALM","BV:1411","DEV:220602","heatsink_temp_244_7","#hhwp-1/heatsink_temp_244"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","heatsink_temperature_low_66","normal","BALM","BV:1412","DEV:220602","heatsink_temperature_low_66_7","#hhwp-1/heatsink_temperature_low_66"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","illegal_fc_configuration_70","normal","BALM","BV:1413","DEV:220602","illegal_fc_configuration_70_7","#hhwp-1/illegal_fc_configuration_70"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","illegal_pc_configuration_79","normal","BALM","BV:1414","DEV:220602","illegal_pc_configuration_79_7","#hhwp-1/illegal_pc_configuration_79"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","illegal_pc_configuration_248","normal","BALM","BV:1415","DEV:220602","illegal_pc_configuration_248_7","#hhwp-1/illegal_pc_configuration_248"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","inrush_fault_33","normal","BALM","BV:1416","DEV:220602","inrush_fault_33_7","#hhwp-1/inrush_fault_33"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","internal_fan_fault_23","normal","BALM","BV:1417","DEV:220602","internal_fan_fault_23_7","#hhwp-1/internal_fan_fault_23"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","internal_fault_38","normal","BALM","BV:1418","DEV:220602","internal_fault_38_7","#hhwp-1/internal_fault_38"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","inverter_overloaded_9","normal","BALM","BV:1419","DEV:220602","inverter_overloaded_9_7","#hhwp-1/inverter_overloaded_9"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","live_zero_error_2","normal","BALM","BV:1420","DEV:220602","live_zero_error_2_7","#hhwp-1/live_zero_error_2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","locked_rotor_204","normal","BALM","BV:1421","DEV:220602","locked_rotor_204_7","#hhwp-1/locked_rotor_204"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","mains_failure_36","normal","BALM","BV:1422","DEV:220602","mains_failure_36_7","#hhwp-1/mains_failure_36"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","mains_phase_loss_4","normal","BALM","BV:1423","DEV:220602","mains_phase_loss_4_7","#hhwp-1/mains_phase_loss_4"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","missing_motor_203","normal","BALM","BV:1424","DEV:220602","missing_motor_203_7","#hhwp-1/missing_motor_203"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","motor_etr_over_temperature_10","normal","BALM","BV:1425","DEV:220602","motor_etr_over_temperature_10_7","#hhwp-1/motor_etr_over_temperature_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","motor_phase_u_missing_30","normal","BALM","BV:1426","DEV:220602","motor_phase_u_missing_30_7","#hhwp-1/motor_phase_u_missing_30"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","motor_phase_v_missing_31","normal","BALM","BV:1427","DEV:220602","motor_phase_v_missing_31_7","#hhwp-1/motor_phase_v_missing_31"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","motor_phase_w_missing_32","normal","BALM","BV:1428","DEV:220602","motor_phase_w_missing_32_7","#hhwp-1/motor_phase_w_missing_32"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","motor_thermistor_over_temp_11","normal","BALM","BV:1429","DEV:220602","motor_thermistor_over_temp_11_7","#hhwp-1/motor_thermistor_over_temp_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","new_spare_parts_250","normal","BALM","BV:1430","DEV:220602","new_spare_parts_250_7","#hhwp-1/new_spare_parts_250"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","new_type_code_251","normal","BALM","BV:1431","DEV:220602","new_type_code_251_7","#hhwp-1/new_type_code_251"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","no_flow_92","normal","BALM","BV:1432","DEV:220602","no_flow_92_7","#hhwp-1/no_flow_92"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","no_motor_3","normal","BALM","BV:1433","DEV:220602","no_motor_3_7","#hhwp-1/no_motor_3"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","option_conf_has_changed_67","normal","BALM","BV:1434","DEV:220602","option_conf_has_changed_67_7","#hhwp-1/option_conf_has_changed_67"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","out_of_frequency_range_35","normal","BALM","BV:1435","DEV:220602","out_of_frequency_range_35_7","#hhwp-1/out_of_frequency_range_35"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","output_frequency_at_max_limit_62","normal","BALM","BV:1436","DEV:220602","output_frequency_at_max_limit_62_7","#hhwp-1/output_frequency_at_max_limit_62"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","over_current_13","normal","BALM","BV:1437","DEV:220602","over_current_13_7","#hhwp-1/over_current_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","overload_of_do_27_40","normal","BALM","BV:1438","DEV:220602","overload_of_do_27_40_7","#hhwp-1/overload_of_do_27_40"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","overload_of_do_29_41","normal","BALM","BV:1439","DEV:220602","overload_of_do_29_41_7","#hhwp-1/overload_of_do_29_41"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","overload_of_do_x_30_6_42","normal","BALM","BV:1440","DEV:220602","overload_of_do_x_30_6_42_7","#hhwp-1/overload_of_do_x_30_6_42"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","overload_of_do_x_30_7_43","normal","BALM","BV:1441","DEV:220602","overload_of_do_x_30_7_43_7","#hhwp-1/overload_of_do_x_30_7_43"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","phase_imbalance_37","normal","BALM","BV:1442","DEV:220602","phase_imbalance_37_7","#hhwp-1/phase_imbalance_37"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","power_card_supply_46","normal","BALM","BV:1443","DEV:220602","power_card_supply_46_7","#hhwp-1/power_card_supply_46"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","power_card_supply_246","normal","BALM","BV:1444","DEV:220602","power_card_supply_246_7","#hhwp-1/power_card_supply_246"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","power_card_temperature_69","normal","BALM","BV:1445","DEV:220602","power_card_temperature_69_7","#hhwp-1/power_card_temperature_69"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","power_card_temperature_247","normal","BALM","BV:1446","DEV:220602","power_card_temperature_247_7","#hhwp-1/power_card_temperature_247"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","power_unit_setup_76","normal","BALM","BV:1447","DEV:220602","power_unit_setup_76_7","#hhwp-1/power_unit_setup_76"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","ptc_1_safe_stop_71","normal","BALM","BV:1448","DEV:220602","ptc_1_safe_stop_71_7","#hhwp-1/ptc_1_safe_stop_71"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","safe_stop_acivated_68","normal","BALM","BV:1449","DEV:220602","safe_stop_acivated_68_7","#hhwp-1/safe_stop_acivated_68"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","safe_stop_auto_restart_73","normal","BALM","BV:1450","DEV:220602","safe_stop_auto_restart_73_7","#hhwp-1/safe_stop_auto_restart_73"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","short_circuit_16","normal","BALM","BV:1451","DEV:220602","short_circuit_16_7","#hhwp-1/short_circuit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","speed_limit_49","normal","BALM","BV:1452","DEV:220602","speed_limit_49_7","#hhwp-1/speed_limit_49"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","start_delayed_96","normal","BALM","BV:1453","DEV:220602","start_delayed_96_7","#hhwp-1/start_delayed_96"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","stop_delayed_97","normal","BALM","BV:1454","DEV:220602","stop_delayed_97_7","#hhwp-1/stop_delayed_97"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","torque_limit_12","normal","BALM","BV:1455","DEV:220602","torque_limit_12_7","#hhwp-1/torque_limit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-1","voltage_limit_64","normal","BALM","BV:1456","DEV:220602","voltage_limit_64_7","#hhwp-1/voltage_limit_64"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","1500_operating_hours","37277.0 hr","BAV","AV:295","DEV:220602","operating_hours_1500_d_8","#hhwp-2/operating_hours_1500_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","1501_running_hours","17530.0 hr","BAV","AV:296","DEV:220602","running_hours_1501_d_8","#hhwp-2/running_hours_1501_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","1502_kwh_counter","56077.0 kWh","BAV","AV:297","DEV:220602","kwh_counter_1502_d_8","#hhwp-2/kwh_counter_1502_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","1530_alarm_log_error_code","7.0" ,"BAV","AV:302","DEV:220602","alarm_log_error_code_1530_d_8","#hhwp-2/alarm_log_error_code_1530_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","1602_reference_percent","84.0084 %","BAV","AV:303","DEV:220602","reference_percent_1602_d_8","#hhwp-2/reference_percent_1602_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","1603_status_word_1","3846.3846" ,"BAV","AV:304","DEV:220602","status_word_1_1603_d_8","#hhwp-2/status_word_1_1603_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","1610_power_kw","3.1 kW","BAV","AV:306","DEV:220602","power_kw_1610_d_8","#hhwp-2/power_kw_1610_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","1613_frequency","51.0051 Hz","BAV","AV:308","DEV:220602","frequency_1613_d_8","#hhwp-2/frequency_1613_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","1614_motor_current","9.0009 A","BAV","AV:309","DEV:220602","motor_current_1614_d_8","#hhwp-2/motor_current_1614_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","1615_frequency_percent","69.0069 %","BAV","AV:310","DEV:220602","frequency_percent_1615_d_8","#hhwp-2/frequency_percent_1615_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","1617_speed_rpm","1528.1528 rpm","BAV","AV:312","DEV:220602","speed_rpm_1617_d_8","#hhwp-2/speed_rpm_1617_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","1690_alarm_word","0.0" ,"BAV","AV:320","DEV:220602","alarm_word_1690_d_8","#hhwp-2/alarm_word_1690_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","1691_alarm_word_2","0.0" ,"BAV","AV:321","DEV:220602","alarm_word_2_1691_d_8","#hhwp-2/alarm_word_2_1691_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","1692_warning_word","0.0" ,"BAV","AV:322","DEV:220602","warning_word_1692_d_8","#hhwp-2/warning_word_1692_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","1693_warning_word_2","0.0" ,"BAV","AV:323","DEV:220602","warning_word_2_1693_d_8","#hhwp-2/warning_word_2_1693_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","1694_ext_status_word","2097151.6942" ,"BAV","AV:324","DEV:220602","ext_status_word_1694_d_8","#hhwp-2/ext_status_word_1694_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","1695_ext_status_word_2","9175423.4506" ,"BAV","AV:325","DEV:220602","ext_status_word_2_1695_d_8","#hhwp-2/ext_status_word_2_1695_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","alarm_state","alarm","BBV","BV:1457","DEV:220602","alarm_state_8","#hhwp-2/alarm_state"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","comm_st","On","BBV","BV:1458","DEV:220602","comm_st_8","#hhwp-2/comm_st"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_1_bit_00","" ,"BBV","BV:1459","DEV:220602","ext_status_word_1_bit_00_8","#hhwp-2/ext_status_word_1_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_1_bit_01","" ,"BBV","BV:1460","DEV:220602","ext_status_word_1_bit_01_8","#hhwp-2/ext_status_word_1_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_1_bit_02","start_cw","BBV","BV:1461","DEV:220602","ext_status_word_1_bit_02_8","#hhwp-2/ext_status_word_1_bit_02"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_1_bit_05","" ,"BBV","BV:1462","DEV:220602","ext_status_word_1_bit_05_8","#hhwp-2/ext_status_word_1_bit_05"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_1_bit_06","" ,"BBV","BV:1463","DEV:220602","ext_status_word_1_bit_06_8","#hhwp-2/ext_status_word_1_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_1_bit_07","" ,"BBV","BV:1464","DEV:220602","ext_status_word_1_bit_07_8","#hhwp-2/ext_status_word_1_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_1_bit_08","" ,"BBV","BV:1465","DEV:220602","ext_status_word_1_bit_08_8","#hhwp-2/ext_status_word_1_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_1_bit_09","" ,"BBV","BV:1466","DEV:220602","ext_status_word_1_bit_09_8","#hhwp-2/ext_status_word_1_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_1_bit_10","" ,"BBV","BV:1467","DEV:220602","ext_status_word_1_bit_10_8","#hhwp-2/ext_status_word_1_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_1_bit_11","" ,"BBV","BV:1468","DEV:220602","ext_status_word_1_bit_11_8","#hhwp-2/ext_status_word_1_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_1_bit_12","" ,"BBV","BV:1469","DEV:220602","ext_status_word_1_bit_12_8","#hhwp-2/ext_status_word_1_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_1_bit_13","" ,"BBV","BV:1470","DEV:220602","ext_status_word_1_bit_13_8","#hhwp-2/ext_status_word_1_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_1_bit_14","" ,"BBV","BV:1471","DEV:220602","ext_status_word_1_bit_14_8","#hhwp-2/ext_status_word_1_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_1_bit_15","" ,"BBV","BV:1472","DEV:220602","ext_status_word_1_bit_15_8","#hhwp-2/ext_status_word_1_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_1_bit_16","" ,"BBV","BV:1473","DEV:220602","ext_status_word_1_bit_16_8","#hhwp-2/ext_status_word_1_bit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_1_bit_17","" ,"BBV","BV:1474","DEV:220602","ext_status_word_1_bit_17_8","#hhwp-2/ext_status_word_1_bit_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_1_bit_18","" ,"BBV","BV:1475","DEV:220602","ext_status_word_1_bit_18_8","#hhwp-2/ext_status_word_1_bit_18"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_1_bit_20","" ,"BBV","BV:1476","DEV:220602","ext_status_word_1_bit_20_8","#hhwp-2/ext_status_word_1_bit_20"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_1_bit_21","" ,"BBV","BV:1477","DEV:220602","ext_status_word_1_bit_21_8","#hhwp-2/ext_status_word_1_bit_21"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_2_bit_00","" ,"BBV","BV:1478","DEV:220602","ext_status_word_2_bit_00_8","#hhwp-2/ext_status_word_2_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_2_bit_01","hand","BBV","BV:1479","DEV:220602","ext_status_word_2_bit_01_8","#hhwp-2/ext_status_word_2_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_2_bit_05","" ,"BBV","BV:1480","DEV:220602","ext_status_word_2_bit_05_8","#hhwp-2/ext_status_word_2_bit_05"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_2_bit_06","" ,"BBV","BV:1481","DEV:220602","ext_status_word_2_bit_06_8","#hhwp-2/ext_status_word_2_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_2_bit_07","control_ready","BBV","BV:1482","DEV:220602","ext_status_word_2_bit_07_8","#hhwp-2/ext_status_word_2_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_2_bit_08","drive_ready","BBV","BV:1483","DEV:220602","ext_status_word_2_bit_08_8","#hhwp-2/ext_status_word_2_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_2_bit_09","" ,"BBV","BV:1484","DEV:220602","ext_status_word_2_bit_09_8","#hhwp-2/ext_status_word_2_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_2_bit_10","" ,"BBV","BV:1485","DEV:220602","ext_status_word_2_bit_10_8","#hhwp-2/ext_status_word_2_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_2_bit_11","" ,"BBV","BV:1486","DEV:220602","ext_status_word_2_bit_11_8","#hhwp-2/ext_status_word_2_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_2_bit_12","" ,"BBV","BV:1487","DEV:220602","ext_status_word_2_bit_12_8","#hhwp-2/ext_status_word_2_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_2_bit_13","" ,"BBV","BV:1488","DEV:220602","ext_status_word_2_bit_13_8","#hhwp-2/ext_status_word_2_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_2_bit_14","" ,"BBV","BV:1489","DEV:220602","ext_status_word_2_bit_14_8","#hhwp-2/ext_status_word_2_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_2_bit_15","" ,"BBV","BV:1490","DEV:220602","ext_status_word_2_bit_15_8","#hhwp-2/ext_status_word_2_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_2_bit_16","" ,"BBV","BV:1491","DEV:220602","ext_status_word_2_bit_16_8","#hhwp-2/ext_status_word_2_bit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_2_bit_17","" ,"BBV","BV:1492","DEV:220602","ext_status_word_2_bit_17_8","#hhwp-2/ext_status_word_2_bit_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_2_bit_18","start","BBV","BV:1493","DEV:220602","ext_status_word_2_bit_18_8","#hhwp-2/ext_status_word_2_bit_18"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_2_bit_19","start_applied","BBV","BV:1494","DEV:220602","ext_status_word_2_bit_19_8","#hhwp-2/ext_status_word_2_bit_19"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_2_bit_20","" ,"BBV","BV:1495","DEV:220602","ext_status_word_2_bit_20_8","#hhwp-2/ext_status_word_2_bit_20"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_2_bit_21","" ,"BBV","BV:1496","DEV:220602","ext_status_word_2_bit_21_8","#hhwp-2/ext_status_word_2_bit_21"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_2_bit_22","" ,"BBV","BV:1497","DEV:220602","ext_status_word_2_bit_22_8","#hhwp-2/ext_status_word_2_bit_22"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_2_bit_23","running","BBV","BV:1498","DEV:220602","ext_status_word_2_bit_23_8","#hhwp-2/ext_status_word_2_bit_23"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_2_bit_24","" ,"BBV","BV:1499","DEV:220602","ext_status_word_2_bit_24_8","#hhwp-2/ext_status_word_2_bit_24"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ext_status_word_2_bit_25","" ,"BBV","BV:1500","DEV:220602","ext_status_word_2_bit_25_8","#hhwp-2/ext_status_word_2_bit_25"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","status_word_bit_00","control_ready","BBV","BV:1501","DEV:220602","status_word_bit_00_8","#hhwp-2/status_word_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","status_word_bit_01","drive_ready","BBV","BV:1502","DEV:220602","status_word_bit_01_8","#hhwp-2/status_word_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","status_word_bit_02","enable","BBV","BV:1503","DEV:220602","status_word_bit_02_8","#hhwp-2/status_word_bit_02"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","status_word_bit_03","no error","BBV","BV:1504","DEV:220602","status_word_bit_03_8","#hhwp-2/status_word_bit_03"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","status_word_bit_04","no error","BBV","BV:1505","DEV:220602","status_word_bit_04_8","#hhwp-2/status_word_bit_04"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","status_word_bit_06","no error","BBV","BV:1506","DEV:220602","status_word_bit_06_8","#hhwp-2/status_word_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","status_word_bit_07","no warning","BBV","BV:1507","DEV:220602","status_word_bit_07_8","#hhwp-2/status_word_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","status_word_bit_08","speed_eq_reference","BBV","BV:1508","DEV:220602","status_word_bit_08_8","#hhwp-2/status_word_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","status_word_bit_09","bus control","BBV","BV:1509","DEV:220602","status_word_bit_09_8","#hhwp-2/status_word_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","status_word_bit_10","frequency limit ok","BBV","BV:1510","DEV:220602","status_word_bit_10_8","#hhwp-2/status_word_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","status_word_bit_11","In operation","BBV","BV:1511","DEV:220602","status_word_bit_11_8","#hhwp-2/status_word_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","status_word_bit_12","drive ok","BBV","BV:1512","DEV:220602","status_word_bit_12_8","#hhwp-2/status_word_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","status_word_bit_13","voltage ok","BBV","BV:1513","DEV:220602","status_word_bit_13_8","#hhwp-2/status_word_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","status_word_bit_14","torque ok","BBV","BV:1514","DEV:220602","status_word_bit_14_8","#hhwp-2/status_word_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","status_word_bit_15","timer ok","BBV","BV:1515","DEV:220602","status_word_bit_15_8","#hhwp-2/status_word_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","_1_8_v_low_48","normal","BALM","BV:1516","DEV:220602","_1_8_v_low_48_8","#hhwp-2/_1_8_v_low_48"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","_10_v_low_1","normal","BALM","BV:1517","DEV:220602","_10_v_low_1_8","#hhwp-2/_10_v_low_1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","_24_v_low_47","normal","BALM","BV:1518","DEV:220602","_24_v_low_47_8","#hhwp-2/_24_v_low_47"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ai_54_wrong_settings_91","normal","BALM","BV:1519","DEV:220602","ai_54_wrong_settings_91_8","#hhwp-2/ai_54_wrong_settings_91"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ama_calibration_failed_50","normal","BALM","BV:1520","DEV:220602","ama_calibration_failed_50_8","#hhwp-2/ama_calibration_failed_50"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ama_check_u_nom_i_nom_51","normal","BALM","BV:1521","DEV:220602","ama_check_u_nom_i_nom_51_8","#hhwp-2/ama_check_u_nom_i_nom_51"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ama_internal_fault_58","normal","BALM","BV:1522","DEV:220602","ama_internal_fault_58_8","#hhwp-2/ama_internal_fault_58"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ama_interrupt_by_user_56","normal","BALM","BV:1523","DEV:220602","ama_interrupt_by_user_56_8","#hhwp-2/ama_interrupt_by_user_56"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ama_low_i_nom_52","normal","BALM","BV:1524","DEV:220602","ama_low_i_nom_52_8","#hhwp-2/ama_low_i_nom_52"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ama_motor_too_big_53","normal","BALM","BV:1525","DEV:220602","ama_motor_too_big_53_8","#hhwp-2/ama_motor_too_big_53"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ama_motor_too_small_54","normal","BALM","BV:1526","DEV:220602","ama_motor_too_small_54_8","#hhwp-2/ama_motor_too_small_54"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ama_param_out_of_range_55","normal","BALM","BV:1527","DEV:220602","ama_param_out_of_range_55_8","#hhwp-2/ama_param_out_of_range_55"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ama_timeout_57","normal","BALM","BV:1528","DEV:220602","ama_timeout_57_8","#hhwp-2/ama_timeout_57"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","brake_chek_28","normal","BALM","BV:1529","DEV:220602","brake_chek_28_8","#hhwp-2/brake_chek_28"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","brake_chopper_short_circ_27","normal","BALM","BV:1530","DEV:220602","brake_chopper_short_circ_27_8","#hhwp-2/brake_chopper_short_circ_27"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","brake_igbt_243","normal","BALM","BV:1531","DEV:220602","brake_igbt_243_8","#hhwp-2/brake_igbt_243"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","brake_resistor_power_limit_26","normal","BALM","BV:1532","DEV:220602","brake_resistor_power_limit_26_8","#hhwp-2/brake_resistor_power_limit_26"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","brake_resistor_short_circ_25","normal","BALM","BV:1533","DEV:220602","brake_resistor_short_circ_25_8","#hhwp-2/brake_resistor_short_circ_25"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","broken_belt_95","normal","BALM","BV:1534","DEV:220602","broken_belt_95_8","#hhwp-2/broken_belt_95"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","clock_fault_98","normal","BALM","BV:1535","DEV:220602","clock_fault_98_8","#hhwp-2/clock_fault_98"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","control_board_over_temp_65","normal","BALM","BV:1536","DEV:220602","control_board_over_temp_65_8","#hhwp-2/control_board_over_temp_65"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","control_word_timeout_17","normal","BALM","BV:1537","DEV:220602","control_word_timeout_17_8","#hhwp-2/control_word_timeout_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","current_limit_59","normal","BALM","BV:1538","DEV:220602","current_limit_59_8","#hhwp-2/current_limit_59"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","dangerous_failure_72","normal","BALM","BV:1539","DEV:220602","dangerous_failure_72_8","#hhwp-2/dangerous_failure_72"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","dc_link_voltage_high_5","normal","BALM","BV:1540","DEV:220602","dc_link_voltage_high_5_8","#hhwp-2/dc_link_voltage_high_5"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","dc_link_voltage_low_6","normal","BALM","BV:1541","DEV:220602","dc_link_voltage_low_6_8","#hhwp-2/dc_link_voltage_low_6"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","dc_over_voltage_7","alarm","BALM","BV:1542","DEV:220602","dc_over_voltage_7_8","#hhwp-2/dc_over_voltage_7"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","dc_under_voltage_8","normal","BALM","BV:1543","DEV:220602","dc_under_voltage_8_8","#hhwp-2/dc_under_voltage_8"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","drive_init_to_default_value_80","normal","BALM","BV:1544","DEV:220602","drive_init_to_default_value_80_8","#hhwp-2/drive_init_to_default_value_80"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","drive_over_temperature_29","normal","BALM","BV:1545","DEV:220602","drive_over_temperature_29_8","#hhwp-2/drive_over_temperature_29"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","dry_pump_93","normal","BALM","BV:1546","DEV:220602","dry_pump_93_8","#hhwp-2/dry_pump_93"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","earth_fault_14","normal","BALM","BV:1547","DEV:220602","earth_fault_14_8","#hhwp-2/earth_fault_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","end_of_curve_94","normal","BALM","BV:1548","DEV:220602","end_of_curve_94_8","#hhwp-2/end_of_curve_94"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","external_fan_fault_24","normal","BALM","BV:1549","DEV:220602","external_fan_fault_24_8","#hhwp-2/external_fan_fault_24"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","external_interlock_60","normal","BALM","BV:1550","DEV:220602","external_interlock_60_8","#hhwp-2/external_interlock_60"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","fieldbus_comm_fault_34","normal","BALM","BV:1551","DEV:220602","fieldbus_comm_fault_34_8","#hhwp-2/fieldbus_comm_fault_34"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","fire_m_limits_exceeded_202","normal","BALM","BV:1552","DEV:220602","fire_m_limits_exceeded_202_8","#hhwp-2/fire_m_limits_exceeded_202"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","fire_m_was_active_201","normal","BALM","BV:1553","DEV:220602","fire_m_was_active_201_8","#hhwp-2/fire_m_was_active_201"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","hardware_mismatch_15","normal","BALM","BV:1554","DEV:220602","hardware_mismatch_15_8","#hhwp-2/hardware_mismatch_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","heatsink_sensor_39","normal","BALM","BV:1555","DEV:220602","heatsink_sensor_39_8","#hhwp-2/heatsink_sensor_39"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","heatsink_sensor_245","normal","BALM","BV:1556","DEV:220602","heatsink_sensor_245_8","#hhwp-2/heatsink_sensor_245"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","heatsink_temp_244","normal","BALM","BV:1557","DEV:220602","heatsink_temp_244_8","#hhwp-2/heatsink_temp_244"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","heatsink_temperature_low_66","normal","BALM","BV:1558","DEV:220602","heatsink_temperature_low_66_8","#hhwp-2/heatsink_temperature_low_66"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","illegal_fc_configuration_70","normal","BALM","BV:1559","DEV:220602","illegal_fc_configuration_70_8","#hhwp-2/illegal_fc_configuration_70"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","illegal_pc_configuration_79","normal","BALM","BV:1560","DEV:220602","illegal_pc_configuration_79_8","#hhwp-2/illegal_pc_configuration_79"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","illegal_pc_configuration_248","normal","BALM","BV:1561","DEV:220602","illegal_pc_configuration_248_8","#hhwp-2/illegal_pc_configuration_248"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","inrush_fault_33","normal","BALM","BV:1562","DEV:220602","inrush_fault_33_8","#hhwp-2/inrush_fault_33"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","internal_fan_fault_23","normal","BALM","BV:1563","DEV:220602","internal_fan_fault_23_8","#hhwp-2/internal_fan_fault_23"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","internal_fault_38","normal","BALM","BV:1564","DEV:220602","internal_fault_38_8","#hhwp-2/internal_fault_38"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","inverter_overloaded_9","normal","BALM","BV:1565","DEV:220602","inverter_overloaded_9_8","#hhwp-2/inverter_overloaded_9"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","live_zero_error_2","normal","BALM","BV:1566","DEV:220602","live_zero_error_2_8","#hhwp-2/live_zero_error_2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","locked_rotor_204","normal","BALM","BV:1567","DEV:220602","locked_rotor_204_8","#hhwp-2/locked_rotor_204"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","mains_failure_36","normal","BALM","BV:1568","DEV:220602","mains_failure_36_8","#hhwp-2/mains_failure_36"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","mains_phase_loss_4","normal","BALM","BV:1569","DEV:220602","mains_phase_loss_4_8","#hhwp-2/mains_phase_loss_4"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","missing_motor_203","normal","BALM","BV:1570","DEV:220602","missing_motor_203_8","#hhwp-2/missing_motor_203"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","motor_etr_over_temperature_10","normal","BALM","BV:1571","DEV:220602","motor_etr_over_temperature_10_8","#hhwp-2/motor_etr_over_temperature_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","motor_phase_u_missing_30","normal","BALM","BV:1572","DEV:220602","motor_phase_u_missing_30_8","#hhwp-2/motor_phase_u_missing_30"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","motor_phase_v_missing_31","normal","BALM","BV:1573","DEV:220602","motor_phase_v_missing_31_8","#hhwp-2/motor_phase_v_missing_31"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","motor_phase_w_missing_32","normal","BALM","BV:1574","DEV:220602","motor_phase_w_missing_32_8","#hhwp-2/motor_phase_w_missing_32"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","motor_thermistor_over_temp_11","normal","BALM","BV:1575","DEV:220602","motor_thermistor_over_temp_11_8","#hhwp-2/motor_thermistor_over_temp_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","new_spare_parts_250","normal","BALM","BV:1576","DEV:220602","new_spare_parts_250_8","#hhwp-2/new_spare_parts_250"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","new_type_code_251","normal","BALM","BV:1577","DEV:220602","new_type_code_251_8","#hhwp-2/new_type_code_251"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","no_flow_92","normal","BALM","BV:1578","DEV:220602","no_flow_92_8","#hhwp-2/no_flow_92"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","no_motor_3","normal","BALM","BV:1579","DEV:220602","no_motor_3_8","#hhwp-2/no_motor_3"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","option_conf_has_changed_67","normal","BALM","BV:1580","DEV:220602","option_conf_has_changed_67_8","#hhwp-2/option_conf_has_changed_67"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","out_of_frequency_range_35","normal","BALM","BV:1581","DEV:220602","out_of_frequency_range_35_8","#hhwp-2/out_of_frequency_range_35"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","output_frequency_at_max_limit_62","normal","BALM","BV:1582","DEV:220602","output_frequency_at_max_limit_62_8","#hhwp-2/output_frequency_at_max_limit_62"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","over_current_13","normal","BALM","BV:1583","DEV:220602","over_current_13_8","#hhwp-2/over_current_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","overload_of_do_27_40","normal","BALM","BV:1584","DEV:220602","overload_of_do_27_40_8","#hhwp-2/overload_of_do_27_40"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","overload_of_do_29_41","normal","BALM","BV:1585","DEV:220602","overload_of_do_29_41_8","#hhwp-2/overload_of_do_29_41"
