"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","overload_of_do_x_30_6_42","normal","BALM","BV:1586","DEV:220602","overload_of_do_x_30_6_42_8","#hhwp-2/overload_of_do_x_30_6_42"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","overload_of_do_x_30_7_43","normal","BALM","BV:1587","DEV:220602","overload_of_do_x_30_7_43_8","#hhwp-2/overload_of_do_x_30_7_43"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","phase_imbalance_37","normal","BALM","BV:1588","DEV:220602","phase_imbalance_37_8","#hhwp-2/phase_imbalance_37"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","power_card_supply_46","normal","BALM","BV:1589","DEV:220602","power_card_supply_46_8","#hhwp-2/power_card_supply_46"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","power_card_supply_246","normal","BALM","BV:1590","DEV:220602","power_card_supply_246_8","#hhwp-2/power_card_supply_246"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","power_card_temperature_69","normal","BALM","BV:1591","DEV:220602","power_card_temperature_69_8","#hhwp-2/power_card_temperature_69"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","power_card_temperature_247","normal","BALM","BV:1592","DEV:220602","power_card_temperature_247_8","#hhwp-2/power_card_temperature_247"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","power_unit_setup_76","normal","BALM","BV:1593","DEV:220602","power_unit_setup_76_8","#hhwp-2/power_unit_setup_76"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","ptc_1_safe_stop_71","normal","BALM","BV:1594","DEV:220602","ptc_1_safe_stop_71_8","#hhwp-2/ptc_1_safe_stop_71"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","safe_stop_acivated_68","normal","BALM","BV:1595","DEV:220602","safe_stop_acivated_68_8","#hhwp-2/safe_stop_acivated_68"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","safe_stop_auto_restart_73","normal","BALM","BV:1596","DEV:220602","safe_stop_auto_restart_73_8","#hhwp-2/safe_stop_auto_restart_73"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","short_circuit_16","normal","BALM","BV:1597","DEV:220602","short_circuit_16_8","#hhwp-2/short_circuit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","speed_limit_49","normal","BALM","BV:1598","DEV:220602","speed_limit_49_8","#hhwp-2/speed_limit_49"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","start_delayed_96","normal","BALM","BV:1599","DEV:220602","start_delayed_96_8","#hhwp-2/start_delayed_96"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","stop_delayed_97","normal","BALM","BV:1600","DEV:220602","stop_delayed_97_8","#hhwp-2/stop_delayed_97"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","torque_limit_12","normal","BALM","BV:1601","DEV:220602","torque_limit_12_8","#hhwp-2/torque_limit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HHWP-2","voltage_limit_64","normal","BALM","BV:1602","DEV:220602","voltage_limit_64_8","#hhwp-2/voltage_limit_64"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","1500_operating_hours","34415.0 hr","BAV","AV:327","DEV:220602","operating_hours_1500_d_9","#hwp-1/operating_hours_1500_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","1501_running_hours","17365.0 hr","BAV","AV:328","DEV:220602","running_hours_1501_d_9","#hwp-1/running_hours_1501_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","1502_kwh_counter","6071.0 kWh","BAV","AV:329","DEV:220602","kwh_counter_1502_d_9","#hwp-1/kwh_counter_1502_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","1530_alarm_log_error_code","7.0" ,"BAV","AV:334","DEV:220602","alarm_log_error_code_1530_d_9","#hwp-1/alarm_log_error_code_1530_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","1602_reference_percent","0.0 %","BAV","AV:335","DEV:220602","reference_percent_1602_d_9","#hwp-1/reference_percent_1602_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","1603_status_word_1","1542.1542" ,"BAV","AV:336","DEV:220602","status_word_1_1603_d_9","#hwp-1/status_word_1_1603_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","1610_power_kw","0.0 kW","BAV","AV:338","DEV:220602","power_kw_1610_d_9","#hwp-1/power_kw_1610_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","1613_frequency","0.0 Hz","BAV","AV:340","DEV:220602","frequency_1613_d_9","#hwp-1/frequency_1613_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","1614_motor_current","0.0 A","BAV","AV:341","DEV:220602","motor_current_1614_d_9","#hwp-1/motor_current_1614_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","1615_frequency_percent","0.0 %","BAV","AV:342","DEV:220602","frequency_percent_1615_d_9","#hwp-1/frequency_percent_1615_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","1617_speed_rpm","0.0 rpm","BAV","AV:344","DEV:220602","speed_rpm_1617_d_9","#hwp-1/speed_rpm_1617_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","1690_alarm_word","0.0" ,"BAV","AV:352","DEV:220602","alarm_word_1690_d_9","#hwp-1/alarm_word_1690_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","1691_alarm_word_2","0.0" ,"BAV","AV:353","DEV:220602","alarm_word_2_1691_d_9","#hwp-1/alarm_word_2_1691_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","1692_warning_word","0.0" ,"BAV","AV:354","DEV:220602","warning_word_1692_d_9","#hwp-1/warning_word_1692_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","1693_warning_word_2","0.0" ,"BAV","AV:355","DEV:220602","warning_word_2_1693_d_9","#hwp-1/warning_word_2_1693_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","1694_ext_status_word","2097151.6942" ,"BAV","AV:356","DEV:220602","ext_status_word_1694_d_9","#hwp-1/ext_status_word_1694_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","1695_ext_status_word_2","6527.6527" ,"BAV","AV:357","DEV:220602","ext_status_word_2_1695_d_9","#hwp-1/ext_status_word_2_1695_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","alarm_state","alarm","BBV","BV:1603","DEV:220602","alarm_state_9","#hwp-1/alarm_state"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","comm_st","On","BBV","BV:1604","DEV:220602","comm_st_9","#hwp-1/comm_st"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_1_bit_00","" ,"BBV","BV:1605","DEV:220602","ext_status_word_1_bit_00_9","#hwp-1/ext_status_word_1_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_1_bit_01","" ,"BBV","BV:1606","DEV:220602","ext_status_word_1_bit_01_9","#hwp-1/ext_status_word_1_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_1_bit_02","start_cw","BBV","BV:1607","DEV:220602","ext_status_word_1_bit_02_9","#hwp-1/ext_status_word_1_bit_02"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_1_bit_05","" ,"BBV","BV:1608","DEV:220602","ext_status_word_1_bit_05_9","#hwp-1/ext_status_word_1_bit_05"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_1_bit_06","" ,"BBV","BV:1609","DEV:220602","ext_status_word_1_bit_06_9","#hwp-1/ext_status_word_1_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_1_bit_07","" ,"BBV","BV:1610","DEV:220602","ext_status_word_1_bit_07_9","#hwp-1/ext_status_word_1_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_1_bit_08","" ,"BBV","BV:1611","DEV:220602","ext_status_word_1_bit_08_9","#hwp-1/ext_status_word_1_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_1_bit_09","" ,"BBV","BV:1612","DEV:220602","ext_status_word_1_bit_09_9","#hwp-1/ext_status_word_1_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_1_bit_10","" ,"BBV","BV:1613","DEV:220602","ext_status_word_1_bit_10_9","#hwp-1/ext_status_word_1_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_1_bit_11","" ,"BBV","BV:1614","DEV:220602","ext_status_word_1_bit_11_9","#hwp-1/ext_status_word_1_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_1_bit_12","" ,"BBV","BV:1615","DEV:220602","ext_status_word_1_bit_12_9","#hwp-1/ext_status_word_1_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_1_bit_13","" ,"BBV","BV:1616","DEV:220602","ext_status_word_1_bit_13_9","#hwp-1/ext_status_word_1_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_1_bit_14","" ,"BBV","BV:1617","DEV:220602","ext_status_word_1_bit_14_9","#hwp-1/ext_status_word_1_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_1_bit_15","" ,"BBV","BV:1618","DEV:220602","ext_status_word_1_bit_15_9","#hwp-1/ext_status_word_1_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_1_bit_16","" ,"BBV","BV:1619","DEV:220602","ext_status_word_1_bit_16_9","#hwp-1/ext_status_word_1_bit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_1_bit_17","" ,"BBV","BV:1620","DEV:220602","ext_status_word_1_bit_17_9","#hwp-1/ext_status_word_1_bit_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_1_bit_18","" ,"BBV","BV:1621","DEV:220602","ext_status_word_1_bit_18_9","#hwp-1/ext_status_word_1_bit_18"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_1_bit_20","" ,"BBV","BV:1622","DEV:220602","ext_status_word_1_bit_20_9","#hwp-1/ext_status_word_1_bit_20"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_1_bit_21","" ,"BBV","BV:1623","DEV:220602","ext_status_word_1_bit_21_9","#hwp-1/ext_status_word_1_bit_21"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_2_bit_00","" ,"BBV","BV:1624","DEV:220602","ext_status_word_2_bit_00_9","#hwp-1/ext_status_word_2_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_2_bit_01","hand","BBV","BV:1625","DEV:220602","ext_status_word_2_bit_01_9","#hwp-1/ext_status_word_2_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_2_bit_05","" ,"BBV","BV:1626","DEV:220602","ext_status_word_2_bit_05_9","#hwp-1/ext_status_word_2_bit_05"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_2_bit_06","" ,"BBV","BV:1627","DEV:220602","ext_status_word_2_bit_06_9","#hwp-1/ext_status_word_2_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_2_bit_07","control_ready","BBV","BV:1628","DEV:220602","ext_status_word_2_bit_07_9","#hwp-1/ext_status_word_2_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_2_bit_08","drive_ready","BBV","BV:1629","DEV:220602","ext_status_word_2_bit_08_9","#hwp-1/ext_status_word_2_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_2_bit_09","" ,"BBV","BV:1630","DEV:220602","ext_status_word_2_bit_09_9","#hwp-1/ext_status_word_2_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_2_bit_10","" ,"BBV","BV:1631","DEV:220602","ext_status_word_2_bit_10_9","#hwp-1/ext_status_word_2_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_2_bit_11","stop","BBV","BV:1632","DEV:220602","ext_status_word_2_bit_11_9","#hwp-1/ext_status_word_2_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_2_bit_12","standby","BBV","BV:1633","DEV:220602","ext_status_word_2_bit_12_9","#hwp-1/ext_status_word_2_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_2_bit_13","" ,"BBV","BV:1634","DEV:220602","ext_status_word_2_bit_13_9","#hwp-1/ext_status_word_2_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_2_bit_14","" ,"BBV","BV:1635","DEV:220602","ext_status_word_2_bit_14_9","#hwp-1/ext_status_word_2_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_2_bit_15","" ,"BBV","BV:1636","DEV:220602","ext_status_word_2_bit_15_9","#hwp-1/ext_status_word_2_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_2_bit_16","" ,"BBV","BV:1637","DEV:220602","ext_status_word_2_bit_16_9","#hwp-1/ext_status_word_2_bit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_2_bit_17","" ,"BBV","BV:1638","DEV:220602","ext_status_word_2_bit_17_9","#hwp-1/ext_status_word_2_bit_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_2_bit_18","" ,"BBV","BV:1639","DEV:220602","ext_status_word_2_bit_18_9","#hwp-1/ext_status_word_2_bit_18"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_2_bit_19","" ,"BBV","BV:1640","DEV:220602","ext_status_word_2_bit_19_9","#hwp-1/ext_status_word_2_bit_19"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_2_bit_20","" ,"BBV","BV:1641","DEV:220602","ext_status_word_2_bit_20_9","#hwp-1/ext_status_word_2_bit_20"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_2_bit_21","" ,"BBV","BV:1642","DEV:220602","ext_status_word_2_bit_21_9","#hwp-1/ext_status_word_2_bit_21"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_2_bit_22","" ,"BBV","BV:1643","DEV:220602","ext_status_word_2_bit_22_9","#hwp-1/ext_status_word_2_bit_22"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_2_bit_23","" ,"BBV","BV:1644","DEV:220602","ext_status_word_2_bit_23_9","#hwp-1/ext_status_word_2_bit_23"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_2_bit_24","" ,"BBV","BV:1645","DEV:220602","ext_status_word_2_bit_24_9","#hwp-1/ext_status_word_2_bit_24"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ext_status_word_2_bit_25","" ,"BBV","BV:1646","DEV:220602","ext_status_word_2_bit_25_9","#hwp-1/ext_status_word_2_bit_25"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","status_word_bit_00","control_ready","BBV","BV:1647","DEV:220602","status_word_bit_00_9","#hwp-1/status_word_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","status_word_bit_01","drive_ready","BBV","BV:1648","DEV:220602","status_word_bit_01_9","#hwp-1/status_word_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","status_word_bit_02","enable","BBV","BV:1649","DEV:220602","status_word_bit_02_9","#hwp-1/status_word_bit_02"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","status_word_bit_03","no error","BBV","BV:1650","DEV:220602","status_word_bit_03_9","#hwp-1/status_word_bit_03"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","status_word_bit_04","no error","BBV","BV:1651","DEV:220602","status_word_bit_04_9","#hwp-1/status_word_bit_04"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","status_word_bit_06","no error","BBV","BV:1652","DEV:220602","status_word_bit_06_9","#hwp-1/status_word_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","status_word_bit_07","no warning","BBV","BV:1653","DEV:220602","status_word_bit_07_9","#hwp-1/status_word_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","status_word_bit_08","speed_neq_reference","BBV","BV:1654","DEV:220602","status_word_bit_08_9","#hwp-1/status_word_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","status_word_bit_09","bus control","BBV","BV:1655","DEV:220602","status_word_bit_09_9","#hwp-1/status_word_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","status_word_bit_10","frequency limit ok","BBV","BV:1656","DEV:220602","status_word_bit_10_9","#hwp-1/status_word_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","status_word_bit_11","no operation","BBV","BV:1657","DEV:220602","status_word_bit_11_9","#hwp-1/status_word_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","status_word_bit_12","drive ok","BBV","BV:1658","DEV:220602","status_word_bit_12_9","#hwp-1/status_word_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","status_word_bit_13","voltage ok","BBV","BV:1659","DEV:220602","status_word_bit_13_9","#hwp-1/status_word_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","status_word_bit_14","torque ok","BBV","BV:1660","DEV:220602","status_word_bit_14_9","#hwp-1/status_word_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","status_word_bit_15","timer ok","BBV","BV:1661","DEV:220602","status_word_bit_15_9","#hwp-1/status_word_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","_1_8_v_low_48","normal","BALM","BV:1662","DEV:220602","_1_8_v_low_48_9","#hwp-1/_1_8_v_low_48"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","_10_v_low_1","normal","BALM","BV:1663","DEV:220602","_10_v_low_1_9","#hwp-1/_10_v_low_1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","_24_v_low_47","normal","BALM","BV:1664","DEV:220602","_24_v_low_47_9","#hwp-1/_24_v_low_47"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ai_54_wrong_settings_91","normal","BALM","BV:1665","DEV:220602","ai_54_wrong_settings_91_9","#hwp-1/ai_54_wrong_settings_91"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ama_calibration_failed_50","normal","BALM","BV:1666","DEV:220602","ama_calibration_failed_50_9","#hwp-1/ama_calibration_failed_50"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ama_check_u_nom_i_nom_51","normal","BALM","BV:1667","DEV:220602","ama_check_u_nom_i_nom_51_9","#hwp-1/ama_check_u_nom_i_nom_51"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ama_internal_fault_58","normal","BALM","BV:1668","DEV:220602","ama_internal_fault_58_9","#hwp-1/ama_internal_fault_58"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ama_interrupt_by_user_56","normal","BALM","BV:1669","DEV:220602","ama_interrupt_by_user_56_9","#hwp-1/ama_interrupt_by_user_56"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ama_low_i_nom_52","normal","BALM","BV:1670","DEV:220602","ama_low_i_nom_52_9","#hwp-1/ama_low_i_nom_52"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ama_motor_too_big_53","normal","BALM","BV:1671","DEV:220602","ama_motor_too_big_53_9","#hwp-1/ama_motor_too_big_53"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ama_motor_too_small_54","normal","BALM","BV:1672","DEV:220602","ama_motor_too_small_54_9","#hwp-1/ama_motor_too_small_54"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ama_param_out_of_range_55","normal","BALM","BV:1673","DEV:220602","ama_param_out_of_range_55_9","#hwp-1/ama_param_out_of_range_55"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ama_timeout_57","normal","BALM","BV:1674","DEV:220602","ama_timeout_57_9","#hwp-1/ama_timeout_57"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","brake_chek_28","normal","BALM","BV:1675","DEV:220602","brake_chek_28_9","#hwp-1/brake_chek_28"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","brake_chopper_short_circ_27","normal","BALM","BV:1676","DEV:220602","brake_chopper_short_circ_27_9","#hwp-1/brake_chopper_short_circ_27"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","brake_igbt_243","normal","BALM","BV:1677","DEV:220602","brake_igbt_243_9","#hwp-1/brake_igbt_243"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","brake_resistor_power_limit_26","normal","BALM","BV:1678","DEV:220602","brake_resistor_power_limit_26_9","#hwp-1/brake_resistor_power_limit_26"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","brake_resistor_short_circ_25","normal","BALM","BV:1679","DEV:220602","brake_resistor_short_circ_25_9","#hwp-1/brake_resistor_short_circ_25"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","broken_belt_95","normal","BALM","BV:1680","DEV:220602","broken_belt_95_9","#hwp-1/broken_belt_95"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","clock_fault_98","normal","BALM","BV:1681","DEV:220602","clock_fault_98_9","#hwp-1/clock_fault_98"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","control_board_over_temp_65","normal","BALM","BV:1682","DEV:220602","control_board_over_temp_65_9","#hwp-1/control_board_over_temp_65"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","control_word_timeout_17","normal","BALM","BV:1683","DEV:220602","control_word_timeout_17_9","#hwp-1/control_word_timeout_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","current_limit_59","normal","BALM","BV:1684","DEV:220602","current_limit_59_9","#hwp-1/current_limit_59"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","dangerous_failure_72","normal","BALM","BV:1685","DEV:220602","dangerous_failure_72_9","#hwp-1/dangerous_failure_72"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","dc_link_voltage_high_5","normal","BALM","BV:1686","DEV:220602","dc_link_voltage_high_5_9","#hwp-1/dc_link_voltage_high_5"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","dc_link_voltage_low_6","normal","BALM","BV:1687","DEV:220602","dc_link_voltage_low_6_9","#hwp-1/dc_link_voltage_low_6"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","dc_over_voltage_7","alarm","BALM","BV:1688","DEV:220602","dc_over_voltage_7_9","#hwp-1/dc_over_voltage_7"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","dc_under_voltage_8","normal","BALM","BV:1689","DEV:220602","dc_under_voltage_8_9","#hwp-1/dc_under_voltage_8"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","drive_init_to_default_value_80","normal","BALM","BV:1690","DEV:220602","drive_init_to_default_value_80_9","#hwp-1/drive_init_to_default_value_80"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","drive_over_temperature_29","normal","BALM","BV:1691","DEV:220602","drive_over_temperature_29_9","#hwp-1/drive_over_temperature_29"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","dry_pump_93","normal","BALM","BV:1692","DEV:220602","dry_pump_93_9","#hwp-1/dry_pump_93"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","earth_fault_14","normal","BALM","BV:1693","DEV:220602","earth_fault_14_9","#hwp-1/earth_fault_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","end_of_curve_94","normal","BALM","BV:1694","DEV:220602","end_of_curve_94_9","#hwp-1/end_of_curve_94"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","external_fan_fault_24","normal","BALM","BV:1695","DEV:220602","external_fan_fault_24_9","#hwp-1/external_fan_fault_24"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","external_interlock_60","normal","BALM","BV:1696","DEV:220602","external_interlock_60_9","#hwp-1/external_interlock_60"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","fieldbus_comm_fault_34","normal","BALM","BV:1697","DEV:220602","fieldbus_comm_fault_34_9","#hwp-1/fieldbus_comm_fault_34"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","fire_m_limits_exceeded_202","normal","BALM","BV:1698","DEV:220602","fire_m_limits_exceeded_202_9","#hwp-1/fire_m_limits_exceeded_202"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","fire_m_was_active_201","normal","BALM","BV:1699","DEV:220602","fire_m_was_active_201_9","#hwp-1/fire_m_was_active_201"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","hardware_mismatch_15","normal","BALM","BV:1700","DEV:220602","hardware_mismatch_15_9","#hwp-1/hardware_mismatch_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","heatsink_sensor_39","normal","BALM","BV:1701","DEV:220602","heatsink_sensor_39_9","#hwp-1/heatsink_sensor_39"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","heatsink_sensor_245","normal","BALM","BV:1702","DEV:220602","heatsink_sensor_245_9","#hwp-1/heatsink_sensor_245"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","heatsink_temp_244","normal","BALM","BV:1703","DEV:220602","heatsink_temp_244_9","#hwp-1/heatsink_temp_244"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","heatsink_temperature_low_66","normal","BALM","BV:1704","DEV:220602","heatsink_temperature_low_66_9","#hwp-1/heatsink_temperature_low_66"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","illegal_fc_configuration_70","normal","BALM","BV:1705","DEV:220602","illegal_fc_configuration_70_9","#hwp-1/illegal_fc_configuration_70"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","illegal_pc_configuration_79","normal","BALM","BV:1706","DEV:220602","illegal_pc_configuration_79_9","#hwp-1/illegal_pc_configuration_79"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","illegal_pc_configuration_248","normal","BALM","BV:1707","DEV:220602","illegal_pc_configuration_248_9","#hwp-1/illegal_pc_configuration_248"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","inrush_fault_33","normal","BALM","BV:1708","DEV:220602","inrush_fault_33_9","#hwp-1/inrush_fault_33"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","internal_fan_fault_23","normal","BALM","BV:1709","DEV:220602","internal_fan_fault_23_9","#hwp-1/internal_fan_fault_23"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","internal_fault_38","normal","BALM","BV:1710","DEV:220602","internal_fault_38_9","#hwp-1/internal_fault_38"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","inverter_overloaded_9","normal","BALM","BV:1711","DEV:220602","inverter_overloaded_9_9","#hwp-1/inverter_overloaded_9"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","live_zero_error_2","normal","BALM","BV:1712","DEV:220602","live_zero_error_2_9","#hwp-1/live_zero_error_2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","locked_rotor_204","normal","BALM","BV:1713","DEV:220602","locked_rotor_204_9","#hwp-1/locked_rotor_204"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","mains_failure_36","normal","BALM","BV:1714","DEV:220602","mains_failure_36_9","#hwp-1/mains_failure_36"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","mains_phase_loss_4","normal","BALM","BV:1715","DEV:220602","mains_phase_loss_4_9","#hwp-1/mains_phase_loss_4"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","missing_motor_203","normal","BALM","BV:1716","DEV:220602","missing_motor_203_9","#hwp-1/missing_motor_203"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","motor_etr_over_temperature_10","normal","BALM","BV:1717","DEV:220602","motor_etr_over_temperature_10_9","#hwp-1/motor_etr_over_temperature_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","motor_phase_u_missing_30","normal","BALM","BV:1718","DEV:220602","motor_phase_u_missing_30_9","#hwp-1/motor_phase_u_missing_30"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","motor_phase_v_missing_31","normal","BALM","BV:1719","DEV:220602","motor_phase_v_missing_31_9","#hwp-1/motor_phase_v_missing_31"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","motor_phase_w_missing_32","normal","BALM","BV:1720","DEV:220602","motor_phase_w_missing_32_9","#hwp-1/motor_phase_w_missing_32"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","motor_thermistor_over_temp_11","normal","BALM","BV:1721","DEV:220602","motor_thermistor_over_temp_11_9","#hwp-1/motor_thermistor_over_temp_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","new_spare_parts_250","normal","BALM","BV:1722","DEV:220602","new_spare_parts_250_9","#hwp-1/new_spare_parts_250"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","new_type_code_251","normal","BALM","BV:1723","DEV:220602","new_type_code_251_9","#hwp-1/new_type_code_251"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","no_flow_92","normal","BALM","BV:1724","DEV:220602","no_flow_92_9","#hwp-1/no_flow_92"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","no_motor_3","normal","BALM","BV:1725","DEV:220602","no_motor_3_9","#hwp-1/no_motor_3"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","option_conf_has_changed_67","normal","BALM","BV:1726","DEV:220602","option_conf_has_changed_67_9","#hwp-1/option_conf_has_changed_67"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","out_of_frequency_range_35","normal","BALM","BV:1727","DEV:220602","out_of_frequency_range_35_9","#hwp-1/out_of_frequency_range_35"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","output_frequency_at_max_limit_62","normal","BALM","BV:1728","DEV:220602","output_frequency_at_max_limit_62_9","#hwp-1/output_frequency_at_max_limit_62"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","over_current_13","normal","BALM","BV:1729","DEV:220602","over_current_13_9","#hwp-1/over_current_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","overload_of_do_27_40","normal","BALM","BV:1730","DEV:220602","overload_of_do_27_40_9","#hwp-1/overload_of_do_27_40"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","overload_of_do_29_41","normal","BALM","BV:1731","DEV:220602","overload_of_do_29_41_9","#hwp-1/overload_of_do_29_41"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","overload_of_do_x_30_6_42","normal","BALM","BV:1732","DEV:220602","overload_of_do_x_30_6_42_9","#hwp-1/overload_of_do_x_30_6_42"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","overload_of_do_x_30_7_43","normal","BALM","BV:1733","DEV:220602","overload_of_do_x_30_7_43_9","#hwp-1/overload_of_do_x_30_7_43"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","phase_imbalance_37","normal","BALM","BV:1734","DEV:220602","phase_imbalance_37_9","#hwp-1/phase_imbalance_37"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","power_card_supply_46","normal","BALM","BV:1735","DEV:220602","power_card_supply_46_9","#hwp-1/power_card_supply_46"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","power_card_supply_246","normal","BALM","BV:1736","DEV:220602","power_card_supply_246_9","#hwp-1/power_card_supply_246"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","power_card_temperature_69","normal","BALM","BV:1737","DEV:220602","power_card_temperature_69_9","#hwp-1/power_card_temperature_69"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","power_card_temperature_247","normal","BALM","BV:1738","DEV:220602","power_card_temperature_247_9","#hwp-1/power_card_temperature_247"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","power_unit_setup_76","normal","BALM","BV:1739","DEV:220602","power_unit_setup_76_9","#hwp-1/power_unit_setup_76"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","ptc_1_safe_stop_71","normal","BALM","BV:1740","DEV:220602","ptc_1_safe_stop_71_9","#hwp-1/ptc_1_safe_stop_71"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","safe_stop_acivated_68","normal","BALM","BV:1741","DEV:220602","safe_stop_acivated_68_9","#hwp-1/safe_stop_acivated_68"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","safe_stop_auto_restart_73","normal","BALM","BV:1742","DEV:220602","safe_stop_auto_restart_73_9","#hwp-1/safe_stop_auto_restart_73"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","short_circuit_16","normal","BALM","BV:1743","DEV:220602","short_circuit_16_9","#hwp-1/short_circuit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","speed_limit_49","normal","BALM","BV:1744","DEV:220602","speed_limit_49_9","#hwp-1/speed_limit_49"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","start_delayed_96","normal","BALM","BV:1745","DEV:220602","start_delayed_96_9","#hwp-1/start_delayed_96"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","stop_delayed_97","normal","BALM","BV:1746","DEV:220602","stop_delayed_97_9","#hwp-1/stop_delayed_97"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","torque_limit_12","normal","BALM","BV:1747","DEV:220602","torque_limit_12_9","#hwp-1/torque_limit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-1","voltage_limit_64","normal","BALM","BV:1748","DEV:220602","voltage_limit_64_9","#hwp-1/voltage_limit_64"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","1500_operating_hours","35390.0 hr","BAV","AV:359","DEV:220602","operating_hours_1500_d_10","#hwp-2/operating_hours_1500_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","1501_running_hours","7354.0 hr","BAV","AV:360","DEV:220602","running_hours_1501_d_10","#hwp-2/running_hours_1501_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","1502_kwh_counter","2091.0 kWh","BAV","AV:361","DEV:220602","kwh_counter_1502_d_10","#hwp-2/kwh_counter_1502_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","1530_alarm_log_error_code","7.0" ,"BAV","AV:366","DEV:220602","alarm_log_error_code_1530_d_10","#hwp-2/alarm_log_error_code_1530_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","1602_reference_percent","60.006 %","BAV","AV:367","DEV:220602","reference_percent_1602_d_10","#hwp-2/reference_percent_1602_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","1603_status_word_1","3846.3846" ,"BAV","AV:368","DEV:220602","status_word_1_1603_d_10","#hwp-2/status_word_1_1603_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","1610_power_kw","0.2 kW","BAV","AV:370","DEV:220602","power_kw_1610_d_10","#hwp-2/power_kw_1610_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","1613_frequency","36.0036 Hz","BAV","AV:372","DEV:220602","frequency_1613_d_10","#hwp-2/frequency_1613_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","1614_motor_current","2.0002 A","BAV","AV:373","DEV:220602","motor_current_1614_d_10","#hwp-2/motor_current_1614_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","1615_frequency_percent","49.0049 %","BAV","AV:374","DEV:220602","frequency_percent_1615_d_10","#hwp-2/frequency_percent_1615_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","1617_speed_rpm","1081.1081 rpm","BAV","AV:376","DEV:220602","speed_rpm_1617_d_10","#hwp-2/speed_rpm_1617_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","1690_alarm_word","0.0" ,"BAV","AV:384","DEV:220602","alarm_word_1690_d_10","#hwp-2/alarm_word_1690_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","1691_alarm_word_2","0.0" ,"BAV","AV:385","DEV:220602","alarm_word_2_1691_d_10","#hwp-2/alarm_word_2_1691_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","1692_warning_word","0.0" ,"BAV","AV:386","DEV:220602","warning_word_1692_d_10","#hwp-2/warning_word_1692_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","1693_warning_word_2","0.0" ,"BAV","AV:387","DEV:220602","warning_word_2_1693_d_10","#hwp-2/warning_word_2_1693_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","1694_ext_status_word","2097151.6942" ,"BAV","AV:388","DEV:220602","ext_status_word_1694_d_10","#hwp-2/ext_status_word_1694_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","1695_ext_status_word_2","9175423.4506" ,"BAV","AV:389","DEV:220602","ext_status_word_2_1695_d_10","#hwp-2/ext_status_word_2_1695_d"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","alarm_state","alarm","BBV","BV:1749","DEV:220602","alarm_state_10","#hwp-2/alarm_state"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","comm_st","On","BBV","BV:1750","DEV:220602","comm_st_10","#hwp-2/comm_st"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_1_bit_00","" ,"BBV","BV:1751","DEV:220602","ext_status_word_1_bit_00_10","#hwp-2/ext_status_word_1_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_1_bit_01","" ,"BBV","BV:1752","DEV:220602","ext_status_word_1_bit_01_10","#hwp-2/ext_status_word_1_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_1_bit_02","start_cw","BBV","BV:1753","DEV:220602","ext_status_word_1_bit_02_10","#hwp-2/ext_status_word_1_bit_02"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_1_bit_05","" ,"BBV","BV:1754","DEV:220602","ext_status_word_1_bit_05_10","#hwp-2/ext_status_word_1_bit_05"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_1_bit_06","" ,"BBV","BV:1755","DEV:220602","ext_status_word_1_bit_06_10","#hwp-2/ext_status_word_1_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_1_bit_07","" ,"BBV","BV:1756","DEV:220602","ext_status_word_1_bit_07_10","#hwp-2/ext_status_word_1_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_1_bit_08","" ,"BBV","BV:1757","DEV:220602","ext_status_word_1_bit_08_10","#hwp-2/ext_status_word_1_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_1_bit_09","" ,"BBV","BV:1758","DEV:220602","ext_status_word_1_bit_09_10","#hwp-2/ext_status_word_1_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_1_bit_10","" ,"BBV","BV:1759","DEV:220602","ext_status_word_1_bit_10_10","#hwp-2/ext_status_word_1_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_1_bit_11","" ,"BBV","BV:1760","DEV:220602","ext_status_word_1_bit_11_10","#hwp-2/ext_status_word_1_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_1_bit_12","" ,"BBV","BV:1761","DEV:220602","ext_status_word_1_bit_12_10","#hwp-2/ext_status_word_1_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_1_bit_13","" ,"BBV","BV:1762","DEV:220602","ext_status_word_1_bit_13_10","#hwp-2/ext_status_word_1_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_1_bit_14","" ,"BBV","BV:1763","DEV:220602","ext_status_word_1_bit_14_10","#hwp-2/ext_status_word_1_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_1_bit_15","" ,"BBV","BV:1764","DEV:220602","ext_status_word_1_bit_15_10","#hwp-2/ext_status_word_1_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_1_bit_16","" ,"BBV","BV:1765","DEV:220602","ext_status_word_1_bit_16_10","#hwp-2/ext_status_word_1_bit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_1_bit_17","" ,"BBV","BV:1766","DEV:220602","ext_status_word_1_bit_17_10","#hwp-2/ext_status_word_1_bit_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_1_bit_18","" ,"BBV","BV:1767","DEV:220602","ext_status_word_1_bit_18_10","#hwp-2/ext_status_word_1_bit_18"
