"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_1_bit_20","" ,"BBV","BV:1768","DEV:220602","ext_status_word_1_bit_20_10","#hwp-2/ext_status_word_1_bit_20"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_1_bit_21","" ,"BBV","BV:1769","DEV:220602","ext_status_word_1_bit_21_10","#hwp-2/ext_status_word_1_bit_21"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_2_bit_00","" ,"BBV","BV:1770","DEV:220602","ext_status_word_2_bit_00_10","#hwp-2/ext_status_word_2_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_2_bit_01","hand","BBV","BV:1771","DEV:220602","ext_status_word_2_bit_01_10","#hwp-2/ext_status_word_2_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_2_bit_05","" ,"BBV","BV:1772","DEV:220602","ext_status_word_2_bit_05_10","#hwp-2/ext_status_word_2_bit_05"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_2_bit_06","" ,"BBV","BV:1773","DEV:220602","ext_status_word_2_bit_06_10","#hwp-2/ext_status_word_2_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_2_bit_07","control_ready","BBV","BV:1774","DEV:220602","ext_status_word_2_bit_07_10","#hwp-2/ext_status_word_2_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_2_bit_08","drive_ready","BBV","BV:1775","DEV:220602","ext_status_word_2_bit_08_10","#hwp-2/ext_status_word_2_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_2_bit_09","" ,"BBV","BV:1776","DEV:220602","ext_status_word_2_bit_09_10","#hwp-2/ext_status_word_2_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_2_bit_10","" ,"BBV","BV:1777","DEV:220602","ext_status_word_2_bit_10_10","#hwp-2/ext_status_word_2_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_2_bit_11","" ,"BBV","BV:1778","DEV:220602","ext_status_word_2_bit_11_10","#hwp-2/ext_status_word_2_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_2_bit_12","" ,"BBV","BV:1779","DEV:220602","ext_status_word_2_bit_12_10","#hwp-2/ext_status_word_2_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_2_bit_13","" ,"BBV","BV:1780","DEV:220602","ext_status_word_2_bit_13_10","#hwp-2/ext_status_word_2_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_2_bit_14","" ,"BBV","BV:1781","DEV:220602","ext_status_word_2_bit_14_10","#hwp-2/ext_status_word_2_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_2_bit_15","" ,"BBV","BV:1782","DEV:220602","ext_status_word_2_bit_15_10","#hwp-2/ext_status_word_2_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_2_bit_16","" ,"BBV","BV:1783","DEV:220602","ext_status_word_2_bit_16_10","#hwp-2/ext_status_word_2_bit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_2_bit_17","" ,"BBV","BV:1784","DEV:220602","ext_status_word_2_bit_17_10","#hwp-2/ext_status_word_2_bit_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_2_bit_18","start","BBV","BV:1785","DEV:220602","ext_status_word_2_bit_18_10","#hwp-2/ext_status_word_2_bit_18"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_2_bit_19","start_applied","BBV","BV:1786","DEV:220602","ext_status_word_2_bit_19_10","#hwp-2/ext_status_word_2_bit_19"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_2_bit_20","" ,"BBV","BV:1787","DEV:220602","ext_status_word_2_bit_20_10","#hwp-2/ext_status_word_2_bit_20"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_2_bit_21","" ,"BBV","BV:1788","DEV:220602","ext_status_word_2_bit_21_10","#hwp-2/ext_status_word_2_bit_21"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_2_bit_22","" ,"BBV","BV:1789","DEV:220602","ext_status_word_2_bit_22_10","#hwp-2/ext_status_word_2_bit_22"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_2_bit_23","running","BBV","BV:1790","DEV:220602","ext_status_word_2_bit_23_10","#hwp-2/ext_status_word_2_bit_23"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_2_bit_24","" ,"BBV","BV:1791","DEV:220602","ext_status_word_2_bit_24_10","#hwp-2/ext_status_word_2_bit_24"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ext_status_word_2_bit_25","" ,"BBV","BV:1792","DEV:220602","ext_status_word_2_bit_25_10","#hwp-2/ext_status_word_2_bit_25"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","status_word_bit_00","control_ready","BBV","BV:1793","DEV:220602","status_word_bit_00_10","#hwp-2/status_word_bit_00"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","status_word_bit_01","drive_ready","BBV","BV:1794","DEV:220602","status_word_bit_01_10","#hwp-2/status_word_bit_01"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","status_word_bit_02","enable","BBV","BV:1795","DEV:220602","status_word_bit_02_10","#hwp-2/status_word_bit_02"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","status_word_bit_03","no error","BBV","BV:1796","DEV:220602","status_word_bit_03_10","#hwp-2/status_word_bit_03"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","status_word_bit_04","no error","BBV","BV:1797","DEV:220602","status_word_bit_04_10","#hwp-2/status_word_bit_04"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","status_word_bit_06","no error","BBV","BV:1798","DEV:220602","status_word_bit_06_10","#hwp-2/status_word_bit_06"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","status_word_bit_07","no warning","BBV","BV:1799","DEV:220602","status_word_bit_07_10","#hwp-2/status_word_bit_07"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","status_word_bit_08","speed_eq_reference","BBV","BV:1800","DEV:220602","status_word_bit_08_10","#hwp-2/status_word_bit_08"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","status_word_bit_09","bus control","BBV","BV:1801","DEV:220602","status_word_bit_09_10","#hwp-2/status_word_bit_09"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","status_word_bit_10","frequency limit ok","BBV","BV:1802","DEV:220602","status_word_bit_10_10","#hwp-2/status_word_bit_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","status_word_bit_11","In operation","BBV","BV:1803","DEV:220602","status_word_bit_11_10","#hwp-2/status_word_bit_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","status_word_bit_12","drive ok","BBV","BV:1804","DEV:220602","status_word_bit_12_10","#hwp-2/status_word_bit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","status_word_bit_13","voltage ok","BBV","BV:1805","DEV:220602","status_word_bit_13_10","#hwp-2/status_word_bit_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","status_word_bit_14","torque ok","BBV","BV:1806","DEV:220602","status_word_bit_14_10","#hwp-2/status_word_bit_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","status_word_bit_15","timer ok","BBV","BV:1807","DEV:220602","status_word_bit_15_10","#hwp-2/status_word_bit_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","_1_8_v_low_48","normal","BALM","BV:1808","DEV:220602","_1_8_v_low_48_10","#hwp-2/_1_8_v_low_48"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","_10_v_low_1","normal","BALM","BV:1809","DEV:220602","_10_v_low_1_10","#hwp-2/_10_v_low_1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","_24_v_low_47","normal","BALM","BV:1810","DEV:220602","_24_v_low_47_10","#hwp-2/_24_v_low_47"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ai_54_wrong_settings_91","normal","BALM","BV:1811","DEV:220602","ai_54_wrong_settings_91_10","#hwp-2/ai_54_wrong_settings_91"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ama_calibration_failed_50","normal","BALM","BV:1812","DEV:220602","ama_calibration_failed_50_10","#hwp-2/ama_calibration_failed_50"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ama_check_u_nom_i_nom_51","normal","BALM","BV:1813","DEV:220602","ama_check_u_nom_i_nom_51_10","#hwp-2/ama_check_u_nom_i_nom_51"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ama_internal_fault_58","normal","BALM","BV:1814","DEV:220602","ama_internal_fault_58_10","#hwp-2/ama_internal_fault_58"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ama_interrupt_by_user_56","normal","BALM","BV:1815","DEV:220602","ama_interrupt_by_user_56_10","#hwp-2/ama_interrupt_by_user_56"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ama_low_i_nom_52","normal","BALM","BV:1816","DEV:220602","ama_low_i_nom_52_10","#hwp-2/ama_low_i_nom_52"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ama_motor_too_big_53","normal","BALM","BV:1817","DEV:220602","ama_motor_too_big_53_10","#hwp-2/ama_motor_too_big_53"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ama_motor_too_small_54","normal","BALM","BV:1818","DEV:220602","ama_motor_too_small_54_10","#hwp-2/ama_motor_too_small_54"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ama_param_out_of_range_55","normal","BALM","BV:1819","DEV:220602","ama_param_out_of_range_55_10","#hwp-2/ama_param_out_of_range_55"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ama_timeout_57","normal","BALM","BV:1820","DEV:220602","ama_timeout_57_10","#hwp-2/ama_timeout_57"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","brake_chek_28","normal","BALM","BV:1821","DEV:220602","brake_chek_28_10","#hwp-2/brake_chek_28"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","brake_chopper_short_circ_27","normal","BALM","BV:1822","DEV:220602","brake_chopper_short_circ_27_10","#hwp-2/brake_chopper_short_circ_27"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","brake_igbt_243","normal","BALM","BV:1823","DEV:220602","brake_igbt_243_10","#hwp-2/brake_igbt_243"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","brake_resistor_power_limit_26","normal","BALM","BV:1824","DEV:220602","brake_resistor_power_limit_26_10","#hwp-2/brake_resistor_power_limit_26"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","brake_resistor_short_circ_25","normal","BALM","BV:1825","DEV:220602","brake_resistor_short_circ_25_10","#hwp-2/brake_resistor_short_circ_25"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","broken_belt_95","normal","BALM","BV:1826","DEV:220602","broken_belt_95_10","#hwp-2/broken_belt_95"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","clock_fault_98","normal","BALM","BV:1827","DEV:220602","clock_fault_98_10","#hwp-2/clock_fault_98"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","control_board_over_temp_65","normal","BALM","BV:1828","DEV:220602","control_board_over_temp_65_10","#hwp-2/control_board_over_temp_65"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","control_word_timeout_17","normal","BALM","BV:1829","DEV:220602","control_word_timeout_17_10","#hwp-2/control_word_timeout_17"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","current_limit_59","normal","BALM","BV:1830","DEV:220602","current_limit_59_10","#hwp-2/current_limit_59"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","dangerous_failure_72","normal","BALM","BV:1831","DEV:220602","dangerous_failure_72_10","#hwp-2/dangerous_failure_72"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","dc_link_voltage_high_5","normal","BALM","BV:1832","DEV:220602","dc_link_voltage_high_5_10","#hwp-2/dc_link_voltage_high_5"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","dc_link_voltage_low_6","normal","BALM","BV:1833","DEV:220602","dc_link_voltage_low_6_10","#hwp-2/dc_link_voltage_low_6"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","dc_over_voltage_7","alarm","BALM","BV:1834","DEV:220602","dc_over_voltage_7_10","#hwp-2/dc_over_voltage_7"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","dc_under_voltage_8","normal","BALM","BV:1835","DEV:220602","dc_under_voltage_8_10","#hwp-2/dc_under_voltage_8"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","drive_init_to_default_value_80","normal","BALM","BV:1836","DEV:220602","drive_init_to_default_value_80_10","#hwp-2/drive_init_to_default_value_80"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","drive_over_temperature_29","normal","BALM","BV:1837","DEV:220602","drive_over_temperature_29_10","#hwp-2/drive_over_temperature_29"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","dry_pump_93","normal","BALM","BV:1838","DEV:220602","dry_pump_93_10","#hwp-2/dry_pump_93"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","earth_fault_14","normal","BALM","BV:1839","DEV:220602","earth_fault_14_10","#hwp-2/earth_fault_14"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","end_of_curve_94","normal","BALM","BV:1840","DEV:220602","end_of_curve_94_10","#hwp-2/end_of_curve_94"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","external_fan_fault_24","normal","BALM","BV:1841","DEV:220602","external_fan_fault_24_10","#hwp-2/external_fan_fault_24"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","external_interlock_60","normal","BALM","BV:1842","DEV:220602","external_interlock_60_10","#hwp-2/external_interlock_60"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","fieldbus_comm_fault_34","normal","BALM","BV:1843","DEV:220602","fieldbus_comm_fault_34_10","#hwp-2/fieldbus_comm_fault_34"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","fire_m_limits_exceeded_202","normal","BALM","BV:1844","DEV:220602","fire_m_limits_exceeded_202_10","#hwp-2/fire_m_limits_exceeded_202"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","fire_m_was_active_201","normal","BALM","BV:1845","DEV:220602","fire_m_was_active_201_10","#hwp-2/fire_m_was_active_201"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","hardware_mismatch_15","normal","BALM","BV:1846","DEV:220602","hardware_mismatch_15_10","#hwp-2/hardware_mismatch_15"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","heatsink_sensor_39","normal","BALM","BV:1847","DEV:220602","heatsink_sensor_39_10","#hwp-2/heatsink_sensor_39"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","heatsink_sensor_245","normal","BALM","BV:1848","DEV:220602","heatsink_sensor_245_10","#hwp-2/heatsink_sensor_245"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","heatsink_temp_244","normal","BALM","BV:1849","DEV:220602","heatsink_temp_244_10","#hwp-2/heatsink_temp_244"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","heatsink_temperature_low_66","normal","BALM","BV:1850","DEV:220602","heatsink_temperature_low_66_10","#hwp-2/heatsink_temperature_low_66"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","illegal_fc_configuration_70","normal","BALM","BV:1851","DEV:220602","illegal_fc_configuration_70_10","#hwp-2/illegal_fc_configuration_70"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","illegal_pc_configuration_79","normal","BALM","BV:1852","DEV:220602","illegal_pc_configuration_79_10","#hwp-2/illegal_pc_configuration_79"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","illegal_pc_configuration_248","normal","BALM","BV:1853","DEV:220602","illegal_pc_configuration_248_10","#hwp-2/illegal_pc_configuration_248"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","inrush_fault_33","normal","BALM","BV:1854","DEV:220602","inrush_fault_33_10","#hwp-2/inrush_fault_33"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","internal_fan_fault_23","normal","BALM","BV:1855","DEV:220602","internal_fan_fault_23_10","#hwp-2/internal_fan_fault_23"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","internal_fault_38","normal","BALM","BV:1856","DEV:220602","internal_fault_38_10","#hwp-2/internal_fault_38"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","inverter_overloaded_9","normal","BALM","BV:1857","DEV:220602","inverter_overloaded_9_10","#hwp-2/inverter_overloaded_9"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","live_zero_error_2","normal","BALM","BV:1858","DEV:220602","live_zero_error_2_10","#hwp-2/live_zero_error_2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","locked_rotor_204","normal","BALM","BV:1859","DEV:220602","locked_rotor_204_10","#hwp-2/locked_rotor_204"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","mains_failure_36","normal","BALM","BV:1860","DEV:220602","mains_failure_36_10","#hwp-2/mains_failure_36"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","mains_phase_loss_4","normal","BALM","BV:1861","DEV:220602","mains_phase_loss_4_10","#hwp-2/mains_phase_loss_4"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","missing_motor_203","normal","BALM","BV:1862","DEV:220602","missing_motor_203_10","#hwp-2/missing_motor_203"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","motor_etr_over_temperature_10","normal","BALM","BV:1863","DEV:220602","motor_etr_over_temperature_10_10","#hwp-2/motor_etr_over_temperature_10"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","motor_phase_u_missing_30","normal","BALM","BV:1864","DEV:220602","motor_phase_u_missing_30_10","#hwp-2/motor_phase_u_missing_30"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","motor_phase_v_missing_31","normal","BALM","BV:1865","DEV:220602","motor_phase_v_missing_31_10","#hwp-2/motor_phase_v_missing_31"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","motor_phase_w_missing_32","normal","BALM","BV:1866","DEV:220602","motor_phase_w_missing_32_10","#hwp-2/motor_phase_w_missing_32"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","motor_thermistor_over_temp_11","normal","BALM","BV:1867","DEV:220602","motor_thermistor_over_temp_11_10","#hwp-2/motor_thermistor_over_temp_11"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","new_spare_parts_250","normal","BALM","BV:1868","DEV:220602","new_spare_parts_250_10","#hwp-2/new_spare_parts_250"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","new_type_code_251","normal","BALM","BV:1869","DEV:220602","new_type_code_251_10","#hwp-2/new_type_code_251"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","no_flow_92","normal","BALM","BV:1870","DEV:220602","no_flow_92_10","#hwp-2/no_flow_92"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","no_motor_3","normal","BALM","BV:1871","DEV:220602","no_motor_3_10","#hwp-2/no_motor_3"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","option_conf_has_changed_67","normal","BALM","BV:1872","DEV:220602","option_conf_has_changed_67_10","#hwp-2/option_conf_has_changed_67"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","out_of_frequency_range_35","normal","BALM","BV:1873","DEV:220602","out_of_frequency_range_35_10","#hwp-2/out_of_frequency_range_35"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","output_frequency_at_max_limit_62","normal","BALM","BV:1874","DEV:220602","output_frequency_at_max_limit_62_10","#hwp-2/output_frequency_at_max_limit_62"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","over_current_13","normal","BALM","BV:1875","DEV:220602","over_current_13_10","#hwp-2/over_current_13"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","overload_of_do_27_40","normal","BALM","BV:1876","DEV:220602","overload_of_do_27_40_10","#hwp-2/overload_of_do_27_40"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","overload_of_do_29_41","normal","BALM","BV:1877","DEV:220602","overload_of_do_29_41_10","#hwp-2/overload_of_do_29_41"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","overload_of_do_x_30_6_42","normal","BALM","BV:1878","DEV:220602","overload_of_do_x_30_6_42_10","#hwp-2/overload_of_do_x_30_6_42"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","overload_of_do_x_30_7_43","normal","BALM","BV:1879","DEV:220602","overload_of_do_x_30_7_43_10","#hwp-2/overload_of_do_x_30_7_43"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","phase_imbalance_37","normal","BALM","BV:1880","DEV:220602","phase_imbalance_37_10","#hwp-2/phase_imbalance_37"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","power_card_supply_46","normal","BALM","BV:1881","DEV:220602","power_card_supply_46_10","#hwp-2/power_card_supply_46"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","power_card_supply_246","normal","BALM","BV:1882","DEV:220602","power_card_supply_246_10","#hwp-2/power_card_supply_246"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","power_card_temperature_69","normal","BALM","BV:1883","DEV:220602","power_card_temperature_69_10","#hwp-2/power_card_temperature_69"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","power_card_temperature_247","normal","BALM","BV:1884","DEV:220602","power_card_temperature_247_10","#hwp-2/power_card_temperature_247"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","power_unit_setup_76","normal","BALM","BV:1885","DEV:220602","power_unit_setup_76_10","#hwp-2/power_unit_setup_76"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","ptc_1_safe_stop_71","normal","BALM","BV:1886","DEV:220602","ptc_1_safe_stop_71_10","#hwp-2/ptc_1_safe_stop_71"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","safe_stop_acivated_68","normal","BALM","BV:1887","DEV:220602","safe_stop_acivated_68_10","#hwp-2/safe_stop_acivated_68"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","safe_stop_auto_restart_73","normal","BALM","BV:1888","DEV:220602","safe_stop_auto_restart_73_10","#hwp-2/safe_stop_auto_restart_73"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","short_circuit_16","normal","BALM","BV:1889","DEV:220602","short_circuit_16_10","#hwp-2/short_circuit_16"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","speed_limit_49","normal","BALM","BV:1890","DEV:220602","speed_limit_49_10","#hwp-2/speed_limit_49"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","start_delayed_96","normal","BALM","BV:1891","DEV:220602","start_delayed_96_10","#hwp-2/start_delayed_96"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","stop_delayed_97","normal","BALM","BV:1892","DEV:220602","stop_delayed_97_10","#hwp-2/stop_delayed_97"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","torque_limit_12","normal","BALM","BV:1893","DEV:220602","torque_limit_12_10","#hwp-2/torque_limit_12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge/VFD","HWP-2","voltage_limit_64","normal","BALM","BV:1894","DEV:220602","voltage_limit_64_10","#hwp-2/voltage_limit_64"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","Bldg CHWR Temp","52.7 F" ,"BAI","AI:14","DEV:220605","bldg_chwr_1","#chw_bridge_/bldg_chwr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","Bldg CHWS Temp","38.5 F" ,"BAI","AI:15","DEV:220605","bldg_chws_1","#chw_bridge_/bldg_chws"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","Bridge Diff Prs","3.1 psi","BAI","AI:1","DEV:220605","bridge_diff_prs_1","#chw_bridge_/bridge_diff_prs"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","CHWR Valve Position","51.35 %","BAI","AI:17","DEV:220605","pos_fdbk_1","#chw_bridge_/pos_fdbk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","CHW Strainer DP","0.1 psi","BAI","AI:18","DEV:220605","strn_dp_1","#chw_bridge_/strn_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","Loop Diff Prs mr","5.6980004 psi","BAI","AI:2","DEV:220605","loop_diff_prs_1","#chw_bridge_/loop_diff_prs"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","Loop Diff Prs_ahu3r","0.0 psi","BAI","AI:4","DEV:220605","loop_diff_prs_mr_1","#chw_bridge_/loop_diff_prs_mr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","CHW Pump D/P","2.7 psi","BAI","AI:3","DEV:220605","pump_dp_1","#chw_bridge_/pump_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","P1 Status","On","BBI","BI:1","DEV:220605","chwp1_status_1","#chw_bridge_/chwp1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","P1 VFD Fault","Off","BBI","BI:2","DEV:220605","p1_fault_1","#chw_bridge_/p1_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","P2 Status","Off","BBI","BI:3","DEV:220605","chwp2_status_1","#chw_bridge_/chwp2_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","P2 VFD Fault","Off","BBI","BI:4","DEV:220605","p2_fault_1","#chw_bridge_/p2_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","CHWR Valve","50.0 %","BAO","AO:7","DEV:220605","vlv_output_1","#chw_bridge_/vlv_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","P-2 VFD Speed","0.0 %","BAO","AO:1","DEV:220605","p2_vfd_output_1","#chw_bridge_/p2_vfd_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","P-1 VFD Speed","0.0 %","BAO","AO:9","DEV:220605","vfd_output_1","#chw_bridge_/vfd_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","P-1 S/S","On","BBO","BO:1","DEV:220605","p1_cmd_1","#chw_bridge_/p1_cmd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","P-2 S/S","Off","BBO","BO:2","DEV:220605","p2_cmd_1","#chw_bridge_/p2_cmd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","Strainer Blow Down Valve","Off","BBO","BO:3","DEV:220605","str_blowdn_1","#chw_bridge_/str_blowdn"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","CHWR Valve Output Override","0.0 %","BAV","AV:11","DEV:220605","vlv_ovrd_1","#chw_bridge_/vlv_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","Loop Differential Pressure Setpoint","11.07 psi","BAV","AV:19","DEV:220605","m100_1","#chw_bridge_/m100"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","CHW Return Temp","60.0" ,"BAV","AV:38","DEV:220605","m241_1","#chw_bridge_/m241"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","CHWR Valve Output Override Lock","Off","BBV","BV:46","DEV:220605","vlv_ovrd_lock_1","#chw_bridge_/vlv_ovrd_lock"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","Cooling Request","Off","BBV","BV:49","DEV:220605","cool_req_1","#chw_bridge_/cool_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","High PCW Temp","Off","BBV","BV:44","DEV:220605","m240_1","#chw_bridge_/m240"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","BCHWP_HI","Normal","BALM","BV:1","DEV:220605","bchwp_hi_1","#chw_bridge_/bchwp_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","BCHWP_LO","Alarm","BALM","BV:2","DEV:220605","bchwp_lo_1","#chw_bridge_/bchwp_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","BCHWR_HI","Normal","BALM","BV:50","DEV:220605","bchwr_hi_1","#chw_bridge_/bchwr_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","BCHWR_LO","Normal","BALM","BV:51","DEV:220605","bchwr_lo_1","#chw_bridge_/bchwr_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","BCHWS_HI","Normal","BALM","BV:52","DEV:220605","bchws_hi_1","#chw_bridge_/bchws_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","BCHWS_LO","Normal","BALM","BV:53","DEV:220605","bchws_lo_1","#chw_bridge_/bchws_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","CHWS P-1","Off","BALM","BV:3","DEV:220605","p1_fail_1","#chw_bridge_/p1_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","CHWS P-1 hand","On","BALM","BV:4","DEV:220605","p1_hand_1","#chw_bridge_/p1_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","CHWS P-1 Runtime","Off","BALM","BV:5","DEV:220605","p1_rntm_1","#chw_bridge_/p1_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","CHWS P-2","Off","BALM","BV:6","DEV:220605","p2_fail_1","#chw_bridge_/p2_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","CHWS P-2 Fault","Normal","BALM","BV:7","DEV:220605","p2_vfd_fault_1","#chw_bridge_/p2_vfd_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","CHWS P-2 hand","Off","BALM","BV:8","DEV:220605","p2_hand_1","#chw_bridge_/p2_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","CHWS P-2 Runtime","Off","BALM","BV:9","DEV:220605","p2_rntm_1","#chw_bridge_/p2_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","DP_HI","Normal","BALM","BV:62","DEV:220605","dp_hi_1","#chw_bridge_/dp_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","DP_LO","Alarm","BALM","BV:63","DEV:220605","dp_lo_1","#chw_bridge_/dp_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","P1 VFD FAULT","Normal","BALM","BV:10","DEV:220605","chwp1_vfd_flt_1","#chw_bridge_/chwp1_vfd_flt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","PCHWS_HI","Normal","BALM","BV:64","DEV:220605","pchws_hi_1","#chw_bridge_/pchws_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","PCHWS_LO","Normal","BALM","BV:65","DEV:220605","pchws_lo_1","#chw_bridge_/pchws_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","STRN_HI","Normal","BALM","BV:66","DEV:220605","strn_hi_1","#chw_bridge_/strn_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","STRN_LO","Normal","BALM","BV:67","DEV:220605","strn_lo_1","#chw_bridge_/strn_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","VALVE_POS_ALARM","Alarm","BALM","BV:96","DEV:220605","valv_pos_alm_1","#chw_bridge_/valv_pos_alm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","HHWR Temp","152.1 F" ,"BAI","AI:13","DEV:220606","bldg_hwr_1","#hw_bridge_/bldg_hwr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","Primary HWR Temp","182.9 F" ,"BAI","AI:8","DEV:220606","bldg_hws_1","#hw_bridge_/bldg_hws"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","HWR Valve Position","100.0 %","BAI","AI:10","DEV:220606","pos_fdbk_1","#hw_bridge_/pos_fdbk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","HW Strainer DP","1.1 psi","BAI","AI:11","DEV:220606","strn_dp_1","#hw_bridge_/strn_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","Loop Diff Prs mr","3.2490003 psi","BAI","AI:2","DEV:220606","loop_diff_prs_1","#hw_bridge_/loop_diff_prs"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","Spare","0.0 psi","BAI","AI:16","DEV:220606","loop_diff_prs_mr_1","#hw_bridge_/loop_diff_prs_mr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","HHWS Temp","183.4 F" ,"BAI","AI:12","DEV:220606","prim_hws_1","#hw_bridge_/prim_hws"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","Pump D/P","-0.0 psi","BAI","AI:1","DEV:220606","pump_dp_1","#hw_bridge_/pump_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","Bridge D/P","3.65 psi","BAI","AI:29","DEV:220606","sec_pmp_diff_prs_1","#hw_bridge_/sec_pmp_diff_prs"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","P-1 Status","On","BBI","BI:11","DEV:220606","hwp1_status_1","#hw_bridge_/hwp1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","P-1 VFD Fault","Off","BBI","BI:1","DEV:220606","hwp1_vfd_alarm_1","#hw_bridge_/hwp1_vfd_alarm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","P-2 VFD Fault","Off","BBI","BI:2","DEV:220606","hwp2_vfd_alarm_1","#hw_bridge_/hwp2_vfd_alarm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","P-2 Status","On","BBI","BI:12","DEV:220606","hwp2_status_1","#hw_bridge_/hwp2_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","HWR Valve","100.0 %","BAO","AO:4","DEV:220606","vlv_output_1","#hw_bridge_/vlv_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","P-1 VFD Speed","85.0 %","BAO","AO:5","DEV:220606","vfd_output_1","#hw_bridge_/vfd_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","P-2 VFD Speed","85.0 %","BAO","AO:6","DEV:220606","p2_vfd_output_1","#hw_bridge_/p2_vfd_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","P-1 S/S","On","BBO","BO:3","DEV:220606","p1_cmd_1","#hw_bridge_/p1_cmd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","P-2 S/S","On","BBO","BO:4","DEV:220606","p2_cmd_1","#hw_bridge_/p2_cmd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","Strainer Blow Down Valve","Off","BBO","BO:5","DEV:220606","str_blowdn_1","#hw_bridge_/str_blowdn"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","HW Pump Speed","85.0" ,"BAV","AV:18","DEV:220606","m227_1","#hw_bridge_/m227"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","HWR Valve Output Override","30.0 %","BAV","AV:8","DEV:220606","vlv_ovrd_1","#hw_bridge_/vlv_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","Loop Differential Pressure Setpoint","16.0 psi","BAV","AV:9","DEV:220606","m100_1","#hw_bridge_/m100"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","dem_sec_pmps","Off","BBV","BV:25","DEV:220606","heat_req_1","#hw_bridge_/heat_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","HWR Valve Output Override Lock","Off","BBV","BV:26","DEV:220606","vlv_ovrd_lock_1","#hw_bridge_/vlv_ovrd_lock"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","BCHWP_HI","Normal","BALM","BV:1","DEV:220606","bchwp_hi_1","#hw_bridge_/bchwp_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","BCHWP_LO","Alarm","BALM","BV:2","DEV:220606","bchwp_lo_1","#hw_bridge_/bchwp_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","BHWR_HI","Alarm","BALM","BV:27","DEV:220606","bhwr_hi_1","#hw_bridge_/bhwr_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","BHWR_LO","Normal","BALM","BV:28","DEV:220606","bhwr_lo_1","#hw_bridge_/bhwr_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","BHWS_HI","Normal","BALM","BV:29","DEV:220606","bhws_hi_1","#hw_bridge_/bhws_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","BHWS_LO","Normal","BALM","BV:30","DEV:220606","bhws_lo_1","#hw_bridge_/bhws_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","CHWS P-4","Off","BALM","BV:33","DEV:220606","p1_fail_1","#hw_bridge_/p1_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","CHWS P-4 hand","Off","BALM","BV:35","DEV:220606","p1_hand_1","#hw_bridge_/p1_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","CHWS P-4 Runtime","Off","BALM","BV:36","DEV:220606","p1_rntm_1","#hw_bridge_/p1_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","CHWS P-5","Off","BALM","BV:37","DEV:220606","p2_fail_1","#hw_bridge_/p2_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","CHWS P-5 Fault","Normal","BALM","BV:38","DEV:220606","p2_vfd_fault_1","#hw_bridge_/p2_vfd_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","CHWS P-5 hand","Off","BALM","BV:39","DEV:220606","p2_hand_1","#hw_bridge_/p2_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","CHWS P-5 Runtime","Off","BALM","BV:40","DEV:220606","p2_rntm_1","#hw_bridge_/p2_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","DP_HI","Normal","BALM","BV:31","DEV:220606","dp_hi_1","#hw_bridge_/dp_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","DP_LO","Alarm","BALM","BV:32","DEV:220606","dp_lo_1","#hw_bridge_/dp_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","P4 VFD FAULT","Normal","BALM","BV:24","DEV:220606","chwp1_vfd_flt_1","#hw_bridge_/chwp1_vfd_flt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","PHWS_HI","Normal","BALM","BV:41","DEV:220606","phws_hi_1","#hw_bridge_/phws_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","PHWS_LO","Normal","BALM","BV:42","DEV:220606","phws_lo_1","#hw_bridge_/phws_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","STRN_HI","Normal","BALM","BV:43","DEV:220606","strn_hi_1","#hw_bridge_/strn_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","STRN_LO","Normal","BALM","BV:44","DEV:220606","strn_lo_1","#hw_bridge_/strn_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","VALVE_POS_ALARM","Normal","BALM","BV:95","DEV:220606","valv_pos_alm_1","#hw_bridge_/valv_pos_alm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","HWS Temp","152.1 F" ,"BAI","AI:3","DEV:220606","bldg_hwr_2","#building_bridge_/hw_system/bldg_hwr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","HWR Temp","150.1 F" ,"BAI","AI:4","DEV:220606","bldg_hws_2","#building_bridge_/hw_system/bldg_hws"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","HWR Valve Position","24.8 %","BAI","AI:5","DEV:220606","pos_fdbk_2","#building_bridge_/hw_system/pos_fdbk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","HW Strainer DP","1.2 psi","BAI","AI:6","DEV:220606","strn_dp_2","#building_bridge_/hw_system/strn_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","Loop Diff Prs","2.25 psi","BAI","AI:7","DEV:220606","loop_diff_prs_2","#building_bridge_/hw_system/loop_diff_prs"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","Zone OM3","73.15 F" ,"BAI","AI:17","DEV:220606","loop_diff_prs_mr_2","#building_bridge_/hw_system/loop_diff_prs_mr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","Primary HHWS Temp","182.9 F" ,"BAI","AI:9","DEV:220606","prim_hws_2","#building_bridge_/hw_system/prim_hws"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","Pump D/P","41.9 psi","BAI","AI:14","DEV:220606","pump_dp_2","#building_bridge_/hw_system/pump_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","Bridge D/P","3.7 psi","BAI","AI:15","DEV:220606","sec_pmp_diff_prs_2","#building_bridge_/hw_system/sec_pmp_diff_prs"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","P-1 Status","Off","BBI","BI:3","DEV:220606","hwp1_status_2","#building_bridge_/hw_system/hwp1_status"
