"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","P-1 VFD Fault","Off","BBI","BI:4","DEV:220606","hwp1_vfd_alarm_2","#building_bridge_/hw_system/hwp1_vfd_alarm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","P-2 VFD Fault","Off","BBI","BI:5","DEV:220606","hwp2_vfd_alarm_2","#building_bridge_/hw_system/hwp2_vfd_alarm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","P-2 Status","On","BBI","BI:6","DEV:220606","hwp2_status_2","#building_bridge_/hw_system/hwp2_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","HWR Valve","25.0 %","BAO","AO:1","DEV:220606","vlv_output_2","#building_bridge_/hw_system/vlv_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","P-1 VFD Speed","0.0 %","BAO","AO:2","DEV:220606","vfd_output_2","#building_bridge_/hw_system/vfd_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","P-2 VFD Speed","60.0 %","BAO","AO:3","DEV:220606","p2_vfd_output_2","#building_bridge_/hw_system/p2_vfd_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","P-1 S/S","Off","BBO","BO:1","DEV:220606","p1_cmd_2","#building_bridge_/hw_system/p1_cmd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","P-2 S/S","On","BBO","BO:2","DEV:220606","p2_cmd_2","#building_bridge_/hw_system/p2_cmd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","spare","Off","BBO","BO:6","DEV:220606","str_blowdn_2","#building_bridge_/hw_system/str_blowdn"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","HW Pump Speed","60.0" ,"BAV","AV:1","DEV:220606","m227_2","#building_bridge_/hw_system/m227"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","HWR Valve Output Override","0.0 %","BAV","AV:2","DEV:220606","vlv_ovrd_2","#building_bridge_/hw_system/vlv_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","Loop Differential Pressure Setpoint","5.0 psi","BAV","AV:3","DEV:220606","m100_2","#building_bridge_/hw_system/m100"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","dem_sec_pmps","Off","BBV","BV:3","DEV:220606","heat_req_2","#building_bridge_/hw_system/heat_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","HWR Valve Output Override Lock","Off","BBV","BV:4","DEV:220606","vlv_ovrd_lock_2","#building_bridge_/hw_system/vlv_ovrd_lock"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","BHWP_HI","Normal","BALM","BV:5","DEV:220606","bchwp_hi_2","#building_bridge_/hw_system/bchwp_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","BHWP_LO","Alarm","BALM","BV:6","DEV:220606","bchwp_lo_2","#building_bridge_/hw_system/bchwp_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","BHWR_HI","Normal","BALM","BV:7","DEV:220606","bhwr_hi_2","#building_bridge_/hw_system/bhwr_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","BHWR_LO","Normal","BALM","BV:8","DEV:220606","bhwr_lo_2","#building_bridge_/hw_system/bhwr_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","BHWS_HI","Normal","BALM","BV:9","DEV:220606","bhws_hi_2","#building_bridge_/hw_system/bhws_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","BHWS_LO","Alarm","BALM","BV:10","DEV:220606","bhws_lo_2","#building_bridge_/hw_system/bhws_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","HWS P-4","Off","BALM","BV:11","DEV:220606","p1_fail_2","#building_bridge_/hw_system/p1_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","HWS P-4 hand","Off","BALM","BV:12","DEV:220606","p1_hand_2","#building_bridge_/hw_system/p1_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","CHWS P-4 Runtime","Off","BALM","BV:13","DEV:220606","p1_rntm_2","#building_bridge_/hw_system/p1_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","HWS P-5","Off","BALM","BV:14","DEV:220606","p2_fail_2","#building_bridge_/hw_system/p2_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","HWS P-5 Fault","Normal","BALM","BV:15","DEV:220606","p2_vfd_fault_2","#building_bridge_/hw_system/p2_vfd_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","HWS P-5 hand","Off","BALM","BV:16","DEV:220606","p2_hand_2","#building_bridge_/hw_system/p2_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","HWS P-5 Runtime","Off","BALM","BV:17","DEV:220606","p2_rntm_2","#building_bridge_/hw_system/p2_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","DP_HI","Normal","BALM","BV:18","DEV:220606","dp_hi_2","#building_bridge_/hw_system/dp_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","DP_LO","Normal","BALM","BV:19","DEV:220606","dp_lo_2","#building_bridge_/hw_system/dp_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","P4 VFD FAULT","Normal","BALM","BV:20","DEV:220606","chwp1_vfd_flt_2","#building_bridge_/hw_system/chwp1_vfd_flt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","PHWS_HI","Normal","BALM","BV:21","DEV:220606","phws_hi_2","#building_bridge_/hw_system/phws_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","PHWS_LO","Normal","BALM","BV:22","DEV:220606","phws_lo_2","#building_bridge_/hw_system/phws_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","STRN_HI","Normal","BALM","BV:23","DEV:220606","strn_hi_2","#building_bridge_/hw_system/strn_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","STRN_LO","Normal","BALM","BV:34","DEV:220606","strn_lo_2","#building_bridge_/hw_system/strn_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","VALVE_POS_ALARM","Normal","BALM","BV:45","DEV:220606","valv_pos_alm_2","#building_bridge_/hw_system/valv_pos_alm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","Loop Diff Prs","11.2 psi","BAI","AI:7","DEV:220605","loop_diff_prs_2","#process_chw_system/loop_diff_prs"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","HX R Temp","68.3 F" ,"BAI","AI:5","DEV:220605","pcwr_2","#process_chw_system/pcwr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","HX S Temp","38.7 F" ,"BAI","AI:6","DEV:220605","pcws_2","#process_chw_system/pcws"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","P1 Status","On","BBI","BI:5","DEV:220605","pcwr1_status_2","#process_chw_system/pcwr1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","P1 VFD Fault","Off","BBI","BI:6","DEV:220605","pcwr1_fault_2","#process_chw_system/pcwr1_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","P2 Status","Off","BBI","BI:7","DEV:220605","pcwr2_status_2","#process_chw_system/pcwr2_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","P2 VFD Fault","Off","BBI","BI:8","DEV:220605","pcwr2_fault_2","#process_chw_system/pcwr2_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","P-2 VFD Speed","0.0 %","BAO","AO:2","DEV:220605","p2_vfd_output_2","#process_chw_system/p2_vfd_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","HX-2 CW Valve","33.7 %","BAO","AO:3","DEV:220605","hx_cw_vlv_2","#process_chw_system/hx_cw_vlv"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","P-1 VFD Speed","57.2 %","BAO","AO:4","DEV:220605","vfd_output_2","#process_chw_system/vfd_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","P-1 S/S","On","BBO","BO:4","DEV:220605","p1_cmd_2","#process_chw_system/p1_cmd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","P-2 S/S","Off","BBO","BO:5","DEV:220605","p2_cmd_2","#process_chw_system/p2_cmd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","HX Setpoint","68.0" ,"BAV","AV:87","DEV:220605","hx_stpt_2","#process_chw_system/hx_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","PCW D/P Setpoint","10.0" ,"BAV","AV:88","DEV:220605","pcwdp_stpt_2","#process_chw_system/pcwdp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","schedule","On","BBV","BV:14","DEV:220605","schedule_2","#process_chw_system/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","PCWS P-1","Off","BALM","BV:15","DEV:220605","p1_fail_2","#process_chw_system/p1_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","PCWS P-1 hand","Off","BALM","BV:16","DEV:220605","p1_hand_2","#process_chw_system/p1_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","PCWS P-1 Runtime","Off","BALM","BV:17","DEV:220605","p1_rntm_2","#process_chw_system/p1_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","PCWS P-2","Off","BALM","BV:18","DEV:220605","p2_fail_2","#process_chw_system/p2_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","PCWS P-2 Fault","Normal","BALM","BV:19","DEV:220605","p2_vfd_fault_2","#process_chw_system/p2_vfd_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","PCWS P-2 hand","Off","BALM","BV:20","DEV:220605","p2_hand_2","#process_chw_system/p2_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","PCWS P-2 Runtime","Off","BALM","BV:21","DEV:220605","p2_rntm_2","#process_chw_system/p2_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","DP_HI","Normal","BALM","BV:22","DEV:220605","dp_hi_2","#process_chw_system/dp_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","DP_LO","Normal","BALM","BV:23","DEV:220605","dp_lo_2","#process_chw_system/dp_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","P1 VFD FAULT","Normal","BALM","BV:24","DEV:220605","chwp1_vfd_flt_2","#process_chw_system/chwp1_vfd_flt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","PCWR_HI","Normal","BALM","BV:25","DEV:220605","chwr_hi_2","#process_chw_system/chwr_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","PCWR_LO","Normal","BALM","BV:26","DEV:220605","chwr_lo_2","#process_chw_system/chwr_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","PCWS_HI","Normal","BALM","BV:27","DEV:220605","chws_hi_2","#process_chw_system/chws_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","PCWS_LO","Normal","BALM","BV:28","DEV:220605","chws_lo_2","#process_chw_system/chws_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","Loop Diff Prs","10.5 psi","BAI","AI:10","DEV:220605","loop_diff_prs_3","#server_chw_system/loop_diff_prs"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","HX R Temp","66.5 F" ,"BAI","AI:8","DEV:220605","scwr_3","#server_chw_system/scwr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","HXS Temp","37.6 F" ,"BAI","AI:9","DEV:220605","scws_3","#server_chw_system/scws"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","P1 Status","On","BBI","BI:9","DEV:220605","pcwr1_status_3","#server_chw_system/pcwr1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","P1 VFD Fault","Off","BBI","BI:10","DEV:220605","pcwr1_fault_3","#server_chw_system/pcwr1_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","P2 Status","Off","BBI","BI:11","DEV:220605","pcwr2_status_3","#server_chw_system/pcwr2_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","P2 VFD Fault","Off","BBI","BI:12","DEV:220605","pcwr2_fault_3","#server_chw_system/pcwr2_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","P-2 VFD Speed","0.0 %","BAO","AO:5","DEV:220605","p2_vfd_output_3","#server_chw_system/p2_vfd_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","HX-1 CW Valve","26.0 %","BAO","AO:6","DEV:220605","hx_cw_vlv_3","#server_chw_system/hx_cw_vlv"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","P-1 VFD Speed","41.7 %","BAO","AO:8","DEV:220605","vfd_output_3","#server_chw_system/vfd_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","P-1 S/S","On","BBO","BO:6","DEV:220605","p1_cmd_3","#server_chw_system/p1_cmd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","P-2 S/S","Off","BBO","BO:7","DEV:220605","p2_cmd_3","#server_chw_system/p2_cmd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","HX Setpoint","59.0" ,"BAV","AV:89","DEV:220605","hx_stpt_3","#server_chw_system/hx_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","SCW D/P Setpoint","10.0" ,"BAV","AV:90","DEV:220605","pcwdp_stpt_3","#server_chw_system/pcwdp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","schedule","On","BBV","BV:29","DEV:220605","schedule_3","#server_chw_system/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","SCWS P-1","Off","BALM","BV:30","DEV:220605","p1_fail_3","#server_chw_system/p1_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","SCWS P-1 hand","Off","BALM","BV:31","DEV:220605","p1_hand_3","#server_chw_system/p1_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","SCWS P-1 Runtime","Off","BALM","BV:32","DEV:220605","p1_rntm_3","#server_chw_system/p1_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","SCWS P-2","Off","BALM","BV:33","DEV:220605","p2_fail_3","#server_chw_system/p2_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","SCWS P-2 Fault","Normal","BALM","BV:34","DEV:220605","p2_vfd_fault_3","#server_chw_system/p2_vfd_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","SCWS P-2 hand","Off","BALM","BV:35","DEV:220605","p2_hand_3","#server_chw_system/p2_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","SCWS P-2 Runtime","Off","BALM","BV:36","DEV:220605","p2_rntm_3","#server_chw_system/p2_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","DP_HI","Normal","BALM","BV:37","DEV:220605","dp_hi_3","#server_chw_system/dp_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","DP_LO","Normal","BALM","BV:38","DEV:220605","dp_lo_3","#server_chw_system/dp_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","P1 VFD FAULT","Normal","BALM","BV:39","DEV:220605","chwp1_vfd_flt_3","#server_chw_system/chwp1_vfd_flt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","SCWR_HI","Normal","BALM","BV:40","DEV:220605","chwr_hi_3","#server_chw_system/chwr_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","SCWR_LO","Normal","BALM","BV:41","DEV:220605","chwr_lo_3","#server_chw_system/chwr_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","SCWS_HI","Normal","BALM","BV:42","DEV:220605","chws_hi_3","#server_chw_system/chws_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","SCWS_LO","Normal","BALM","BV:43","DEV:220605","chws_lo_3","#server_chw_system/chws_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","IWH Hot Water System","CP-2A Status","Off","BBI","BI:1","DEV:2060112","p1_status_1","#iwh_hot_water_system_/p1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","IWH Hot Water System","CP-2B Status","On","BBI","BI:2","DEV:2060112","p2_status_1","#iwh_hot_water_system_/p2_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","IWH Hot Water System","CP-2A S/S","Off","BBO","BO:1","DEV:2060112","pump1_1","#iwh_hot_water_system_/pump1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","IWH Hot Water System","CP-2B S/S","On","BBO","BO:2","DEV:2060112","pump2_1","#iwh_hot_water_system_/pump2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","IWH Hot Water System","Runtime","360.0 hr","BAV","AV:85","DEV:2060112","runtime1_1","#iwh_hot_water_system_/runtime1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","IWH Hot Water System","System Runtime Request","1.0 min","BAV","AV:86","DEV:2060112","sys_req_rntm_1","#iwh_hot_water_system_/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","IWH Hot Water System","Total Heat Request","0.0" ,"BAV","AV:87","DEV:2060112","total_ht_req_1","#iwh_hot_water_system_/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","IWH Hot Water System","Manual Override Lock","Locked","BBV","BV:4","DEV:2060112","man_ovrde_lock_1","#iwh_hot_water_system_/man_ovrde_lock"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","IWH Hot Water System","Manual Override State","On","BBV","BV:5","DEV:2060112","man_ovrde_state_1","#iwh_hot_water_system_/man_ovrde_state"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","IWH Hot Water System","Pump Status","On","BBV","BV:6","DEV:2060112","hw_pump_status_1","#iwh_hot_water_system_/hw_pump_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","IWH Hot Water System","Run","On","BBV","BV:7","DEV:2060112","run_1","#iwh_hot_water_system_/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","IWH Hot Water System","Zone Occupancy Status","Occupied Mode","BBV","BV:8","DEV:2060112","occ_stat_1","#iwh_hot_water_system_/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","IWH Hot Water System","Rotation Method Selector","Daily","BMSV","MSV:7","DEV:2060112","rotation_method_1","#iwh_hot_water_system_/rotation_method"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","IWH Hot Water System","HWST_HI","Normal","BALM","BV:9","DEV:2060112","hst_hi_1","#iwh_hot_water_system_/hst_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","IWH Hot Water System","HWST_LO","Normal","BALM","BV:10","DEV:2060112","hst_lo_1","#iwh_hot_water_system_/hst_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","IWH Hot Water System","P1_FAIL","Normal","BALM","BV:11","DEV:2060112","p1_fail_1","#iwh_hot_water_system_/p1_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","IWH Hot Water System","P1_HAND","Off","BALM","BV:12","DEV:2060112","p1_hand_1","#iwh_hot_water_system_/p1_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","IWH Hot Water System","P1_RNTM","Off","BALM","BV:13","DEV:2060112","p1_rntm_1","#iwh_hot_water_system_/p1_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","IWH Hot Water System","P2_FAIL","Normal","BALM","BV:14","DEV:2060112","p2_fail_1","#iwh_hot_water_system_/p2_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","IWH Hot Water System","P2_HAND","Off","BALM","BV:15","DEV:2060112","p2_hand_1","#iwh_hot_water_system_/p2_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","IWH Hot Water System","P2_RNTM","Off","BALM","BV:16","DEV:2060112","p2_rntm_1","#iwh_hot_water_system_/p2_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","DWH Hot Water System","CP-1A Status","Off","BBI","BI:3","DEV:2060112","p1_status_2","#cdhw_systems_/dwh_hot_water_system_/p1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","DWH Hot Water System","CP-1B Status","On","BBI","BI:4","DEV:2060112","p2_status_2","#cdhw_systems_/dwh_hot_water_system_/p2_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","DWH Hot Water System","CP-1A S/S","Off","BBO","BO:3","DEV:2060112","pump1_2","#cdhw_systems_/dwh_hot_water_system_/pump1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","DWH Hot Water System","CP-1B S/S","On","BBO","BO:4","DEV:2060112","pump2_2","#cdhw_systems_/dwh_hot_water_system_/pump2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","DWH Hot Water System","Runtime","360.0 hr","BAV","AV:88","DEV:2060112","runtime1_2","#cdhw_systems_/dwh_hot_water_system_/runtime1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","DWH Hot Water System","System Runtime Request","10.0 min","BAV","AV:89","DEV:2060112","sys_req_rntm_2","#cdhw_systems_/dwh_hot_water_system_/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","DWH Hot Water System","Total Heat Request","5.0" ,"BAV","AV:90","DEV:2060112","total_ht_req_2","#cdhw_systems_/dwh_hot_water_system_/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","DWH Hot Water System","Manual Override Lock","Locked","BBV","BV:17","DEV:2060112","man_ovrde_lock_2","#cdhw_systems_/dwh_hot_water_system_/man_ovrde_lock"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","DWH Hot Water System","Manual Override State","On","BBV","BV:18","DEV:2060112","man_ovrde_state_2","#cdhw_systems_/dwh_hot_water_system_/man_ovrde_state"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","DWH Hot Water System","Pump Status","On","BBV","BV:19","DEV:2060112","hw_pump_status_2","#cdhw_systems_/dwh_hot_water_system_/hw_pump_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","DWH Hot Water System","Run","On","BBV","BV:20","DEV:2060112","run_2","#cdhw_systems_/dwh_hot_water_system_/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","DWH Hot Water System","Zone Occupancy Status","Occupied Mode","BBV","BV:21","DEV:2060112","occ_stat_2","#cdhw_systems_/dwh_hot_water_system_/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","DWH Hot Water System","Rotation Method Selector","Daily","BMSV","MSV:8","DEV:2060112","rotation_method_2","#cdhw_systems_/dwh_hot_water_system_/rotation_method"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","DWH Hot Water System","HWST_HI","Normal","BALM","BV:22","DEV:2060112","hst_hi_2","#cdhw_systems_/dwh_hot_water_system_/hst_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","DWH Hot Water System","HWST_LO","Normal","BALM","BV:23","DEV:2060112","hst_lo_2","#cdhw_systems_/dwh_hot_water_system_/hst_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","DWH Hot Water System","P1_FAIL","Normal","BALM","BV:24","DEV:2060112","p1_fail_2","#cdhw_systems_/dwh_hot_water_system_/p1_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","DWH Hot Water System","P1_HAND","Off","BALM","BV:25","DEV:2060112","p1_hand_2","#cdhw_systems_/dwh_hot_water_system_/p1_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","DWH Hot Water System","P1_RNTM","Off","BALM","BV:26","DEV:2060112","p1_rntm_2","#cdhw_systems_/dwh_hot_water_system_/p1_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","DWH Hot Water System","P2_FAIL","Normal","BALM","BV:27","DEV:2060112","p2_fail_2","#cdhw_systems_/dwh_hot_water_system_/p2_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","DWH Hot Water System","P2_HAND","Off","BALM","BV:28","DEV:2060112","p2_hand_2","#cdhw_systems_/dwh_hot_water_system_/p2_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","DWH Hot Water System","P2_RNTM","Off","BALM","BV:29","DEV:2060112","p2_rntm_2","#cdhw_systems_/dwh_hot_water_system_/p2_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Sump-Sewer-Waste Pumps","Sewer Eject 1&2 Hi Level Monitor","Normal","BBI","BI:5","DEV:206907","sp2_hi_lvl_status_1","#sump-sewer-waste_pumps_/sp2_hi_lvl_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Sump-Sewer-Waste Pumps","Sewer Eject Pump SE1A","Off","BBI","BI:6","DEV:206907","sej1_run_status_1","#sump-sewer-waste_pumps_/sej1_run_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Sump-Sewer-Waste Pumps","Sewer Eject Pump SE 2A","Off","BBI","BI:10","DEV:206907","sejp2_run_status_1","#sump-sewer-waste_pumps_/sejp2_run_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Sump-Sewer-Waste Pumps","Waste Pump SE2A","Off","BBI","BI:7","DEV:206907","wp1_run_status_1","#sump-sewer-waste_pumps_/wp1_run_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Sump-Sewer-Waste Pumps","Waste Pump SE2B","Off","BBI","BI:8","DEV:206907","wp2_run_status_1","#sump-sewer-waste_pumps_/wp2_run_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Sump-Sewer-Waste Pumps","WP-1&2 Hi Level Monitor","Normal","BBI","BI:9","DEV:206907","wp1_hi_lvl_status_1","#sump-sewer-waste_pumps_/wp1_hi_lvl_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Sump-Sewer-Waste Pumps","Sewer Eject Hi Level","Normal","BALM","BV:30","DEV:206907","sp2_hi_alrm_1","#sump-sewer-waste_pumps_/sp2_hi_alrm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Sump-Sewer-Waste Pumps","WP-1 Hi Level","Normal","BALM","BV:31","DEV:206907","sp3_hi_alrm_1","#sump-sewer-waste_pumps_/sp3_hi_alrm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Outside Air Conditions 0206","Avg Temp MTD","65.0 F" ,"BAV","AV:261","DEV:206146","avg_tmp_mtd_13","#outside_air_conditions_/avg_tmp_mtd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Outside Air Conditions 0206","Avg Temp Today","65.0 F" ,"BAV","AV:262","DEV:206146","avg_tmp_tdy_13","#outside_air_conditions_/avg_tmp_tdy"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Outside Air Conditions 0206","Avg Temp YTD","65.0 F" ,"BAV","AV:263","DEV:206146","avg_tmp_ytd_13","#outside_air_conditions_/avg_tmp_ytd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Outside Air Conditions 0206","OA Temperature","56.9 F" ,"BAV","AV:264","DEV:206146","temperature_13","#outside_air_conditions_/temperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Outside Air Conditions 0206","OAT FAIL","On","BALM","BV:34","DEV:206146","oat_fail_13","#outside_air_conditions_/oat_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Air Compressors","Comp 1A Status","On","BBI","BI:15","DEV:206907","ac1_run_status_17","#air_compressors_/ac1_run_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Air Compressors","Comp 1B Status","On","BBI","BI:16","DEV:206907","ac2_run_status_17","#air_compressors_/ac2_run_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Air Compressors","Compressor Runtime","Off","BALM","BV:39","DEV:206907","sys_rntm_2_17","#air_compressors_/sys_rntm_2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Solar Collector","Tank Temp","82.4 F" ,"BAI","AI:1","DEV:206140","t_temp_1","#solar_collector/t_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Solar Collector","HOA1","Off","BBI","BI:1","DEV:206140","c1_1","#solar_collector/c1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Solar Collector","HOA2","On","BBI","BI:2","DEV:206140","c2_1","#solar_collector/c2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Solar Collector","HOA3","Off","BBI","BI:3","DEV:206140","c3_1","#solar_collector/c3"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Solar Collector","P1 Status","On","BBI","BI:4","DEV:206140","chwp1_status_1","#solar_collector/chwp1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Solar Collector","P-1 VFD Speed","0.0 %","BAO","AO:1","DEV:206140","vfd_output_1","#solar_collector/vfd_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Solar Collector","P-1 S/S","Off","BBO","BO:1","DEV:206140","p1_cmd_1","#solar_collector/p1_cmd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Solar Collector","point name","80.0" ,"BAV","AV:1","DEV:206140","m042_1","#solar_collector/m042"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Solar Collector","CHWS P-1","Off","BALM","BV:1","DEV:206140","p1_fail_1","#solar_collector/p1_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Solar Collector","CHWS P-1 hand","On","BALM","BV:2","DEV:206140","p1_hand_1","#solar_collector/p1_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Solar Collector","CHWS P-1 Runtime","On","BALM","BV:3","DEV:206140","p1_rntm_1","#solar_collector/p1_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Watlow Water Heaters","Max Valve","0.0" ,"BAV","AV:550","DEV:220602","m022_46","#watlow_whater_heaters/m022"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Watlow Water Heaters","point name","150.0" ,"BAV","AV:275","DEV:220602","m009_46","#watlow_whater_heaters/m009"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Watlow Water Heaters","2a %","0.0" ,"BAV","AV:282","DEV:220602","m010_46","#watlow_whater_heaters/m010"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Watlow Water Heaters","point name","145.0" ,"BAV","AV:283","DEV:220602","m011_46","#watlow_whater_heaters/m011"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Watlow Water Heaters","point name","150.0" ,"BAV","AV:294","DEV:220602","m013_46","#watlow_whater_heaters/m013"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Watlow Water Heaters","2b %","0.0" ,"BAV","AV:287","DEV:220602","m017_46","#watlow_whater_heaters/m017"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Watlow Water Heaters","1%","0.0" ,"BAV","AV:299","DEV:220602","m019_46","#watlow_whater_heaters/m019"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Misc Monitoring","WM-5","79.7 F" ,"BAI","AI:3","DEV:2060112","m007_7","#misc_monitoring/m007"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Misc Monitoring","WM-4","73.3 F" ,"BAI","AI:4","DEV:2060112","m008_7","#misc_monitoring/m008"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Misc Monitoring","point name","Off","BBI","BI:9","DEV:2060112","m031_7","#misc_monitoring/m031"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Misc Monitoring","point name","Off","BBI","BI:10","DEV:2060112","m032_7","#misc_monitoring/m032"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Misc Monitoring","point name","Off","BBI","BI:11","DEV:2060112","m033_7","#misc_monitoring/m033"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Misc Monitoring","point name","Off","BBI","BI:12","DEV:2060112","m034_7","#misc_monitoring/m034"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Process Water System","High/Low Tank Alarm","Off","BBI","BI:1","DEV:206907","m005_4","#process_water_system/m005"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Process Water System","Presssure Alarm","Off","BBI","BI:2","DEV:206907","m004_4","#process_water_system/m004"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Process Water System","Pump 01 Run Confirm","Off","BBI","BI:3","DEV:206907","m006_4","#process_water_system/m006"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Process Water System","Pump 02 Run Confirm","Off","BBI","BI:4","DEV:206907","m007_4","#process_water_system/m007"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Process Water System","RO Alarm","Off","BBI","BI:11","DEV:206907","m008_4","#process_water_system/m008"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Process Water System","RO Status","Off","BBI","BI:12","DEV:206907","m009_4","#process_water_system/m009"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Process Water System","System Status","On","BBI","BI:13","DEV:206907","m001_4","#process_water_system/m001"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Process Water System","UV-01 Enable","On","BBI","BI:14","DEV:206907","m003_4","#process_water_system/m003"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Process Water System","point name","Off","BBV","BV:24","DEV:206907","m016_4","#process_water_system/m016"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Process Water System","point name","Off","BBV","BV:25","DEV:206907","m018_4","#process_water_system/m018"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Process Water System","point name","Off","BBV","BV:26","DEV:206907","m019_4","#process_water_system/m019"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Process Water System","point name","Off","BBV","BV:27","DEV:206907","m020_4","#process_water_system/m020"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Process Water System","point name","Off","BBV","BV:28","DEV:206907","m021_4","#process_water_system/m021"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Process Water System","Process Water High Tank  Alarm","Normal","BALM","BV:29","DEV:206907","lo_tank_alrm_4","#process_water_system/lo_tank_alrm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Process Water System","Process Water Pressure Alarm","Normal","BALM","BV:32","DEV:206907","h2o_alrm_4","#process_water_system/h2o_alrm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Process Water System","R.O  Alarm","Normal","BALM","BV:33","DEV:206907","ro_alrm_4","#process_water_system/ro_alrm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-090G-15","Valve %","0.0" ,"BAV","AV:525","DEV:206147","m276_1","#eav-15/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-090G-15","point name","0.0" ,"BAV","AV:526","DEV:206147","m317_1","#eav-15/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-090G-15","Static Request Exhaust","0.0" ,"BAV","AV:527","DEV:206147","stat_request_exh_1","#eav-15/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-090G-15","Fume Hood Alarm","Off","BBV","BV:382","DEV:206147","fha_1","#eav-15/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-090G-15","GEX Overide","Off","BBV","BV:1","DEV:206147","gexoveride_1","#eav-15/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-090G-15","Low Static Alarm","Off","BBV","BV:2","DEV:206147","low_static_1","#eav-15/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-090G-15","Out Of Service","Off","BBV","BV:343","DEV:206147","oos_1","#eav-15/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-090G-15","Emergency","Off","BALM","BV:3","DEV:206147","m054_1","#eav-15/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-090G-15","General Alarm","Off","BALM","BV:4","DEV:206147","m055_1","#eav-15/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-090G-15","High Flow","Off","BALM","BV:5","DEV:206147","m053_1","#eav-15/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-090G-15","High  Warning","Off","BALM","BV:6","DEV:206147","m057_1","#eav-15/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-090G-15","Low Flow","Off","BALM","BV:7","DEV:206147","m052_1","#eav-15/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-090G-15","Low Warning","Off","BALM","BV:8","DEV:206147","m056_1","#eav-15/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-080B-14","Valve %","13.1" ,"BAV","AV:552","DEV:206147","m276_10","#eav-14/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-080B-14","point name","884.0" ,"BAV","AV:553","DEV:206147","m317_10","#eav-14/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-080B-14","Static Request Exhaust","0.0" ,"BAV","AV:554","DEV:206147","stat_request_exh_10","#eav-14/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-080B-14","Fume Hood Alarm","Off","BBV","BV:391","DEV:206147","fha_10","#eav-14/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-080B-14","GEX Overide","Off","BBV","BV:295","DEV:206147","gexoveride_10","#eav-14/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-080B-14","Low Static Alarm","Off","BBV","BV:296","DEV:206147","low_static_10","#eav-14/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-080B-14","Out Of Service","Off","BBV","BV:352","DEV:206147","oos_10","#eav-14/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-080B-14","Emergency","Off","BALM","BV:297","DEV:206147","m054_10","#eav-14/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-080B-14","General Alarm","Off","BALM","BV:298","DEV:206147","m055_10","#eav-14/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-080B-14","High Flow","Off","BALM","BV:299","DEV:206147","m053_10","#eav-14/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-080B-14","High  Warning","Off","BALM","BV:300","DEV:206147","m057_10","#eav-14/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-080B-14","Low Flow","Off","BALM","BV:301","DEV:206147","m052_10","#eav-14/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-080B-14","Low Warning","Off","BALM","BV:302","DEV:206147","m056_10","#eav-14/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-808B-13","Valve %","19.39" ,"BAV","AV:555","DEV:206147","m276_11","#eav-13/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-808B-13","point name","820.0" ,"BAV","AV:556","DEV:206147","m317_11","#eav-13/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-808B-13","Static Request Exhaust","0.0" ,"BAV","AV:557","DEV:206147","stat_request_exh_11","#eav-13/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-808B-13","Fume Hood Alarm","Off","BBV","BV:392","DEV:206147","fha_11","#eav-13/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-808B-13","GEX Overide","Off","BBV","BV:303","DEV:206147","gexoveride_11","#eav-13/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-808B-13","Low Static Alarm","Off","BBV","BV:304","DEV:206147","low_static_11","#eav-13/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-808B-13","Out Of Service","Off","BBV","BV:353","DEV:206147","oos_11","#eav-13/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-808B-13","Emergency","Off","BALM","BV:305","DEV:206147","m054_11","#eav-13/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-808B-13","General Alarm","Off","BALM","BV:306","DEV:206147","m055_11","#eav-13/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-808B-13","High Flow","Off","BALM","BV:307","DEV:206147","m053_11","#eav-13/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-808B-13","High  Warning","Off","BALM","BV:308","DEV:206147","m057_11","#eav-13/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-808B-13","Low Flow","Off","BALM","BV:309","DEV:206147","m052_11","#eav-13/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-808B-13","Low Warning","Off","BALM","BV:310","DEV:206147","m056_11","#eav-13/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-050G-4","Valve %","44.79" ,"BAV","AV:558","DEV:206147","m276_12","#eav-04/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-050G-4","point name","188.0" ,"BAV","AV:559","DEV:206147","m317_12","#eav-04/m317"
