"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-050G-4","Static Request Exhaust","0.0" ,"BAV","AV:560","DEV:206147","stat_request_exh_12","#eav-04/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-050G-4","Fume Hood Alarm","Off","BBV","BV:393","DEV:206147","fha_12","#eav-04/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-050G-4","GEX Overide","Off","BBV","BV:311","DEV:206147","gexoveride_12","#eav-04/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-050G-4","Low Static Alarm","Off","BBV","BV:312","DEV:206147","low_static_12","#eav-04/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-050G-4","Out Of Service","Off","BBV","BV:354","DEV:206147","oos_12","#eav-04/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-050G-4","Emergency","Off","BALM","BV:313","DEV:206147","m054_12","#eav-04/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-050G-4","General Alarm","Off","BALM","BV:314","DEV:206147","m055_12","#eav-04/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-050G-4","High Flow","Off","BALM","BV:315","DEV:206147","m053_12","#eav-04/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-050G-4","High  Warning","Off","BALM","BV:316","DEV:206147","m057_12","#eav-04/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-050G-4","Low Flow","Off","BALM","BV:317","DEV:206147","m052_12","#eav-04/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Fume Hoods","206-050G-4","Low Warning","Off","BALM","BV:318","DEV:206147","m056_12","#eav-04/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Zone Temp","" ,"BRS","" ,"DEV:2061327","" ,"#sav-b27-e_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Zone Temp / Zone Temp","68.7 F" ,"BAI","AI:1","DEV:2061327","zone_temp_1","#sav-b27-e_/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061327","override_time_remaining_1","#sav-b27-e_/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Setpoint","" ,"BSPTCS","" ,"DEV:2061327","" ,"#sav-b27-e_/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061327","occ_clg_sp_1","#sav-b27-e_/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061327","occ_htg_sp_1","#sav-b27-e_/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061327","unocc_clg_sp_1","#sav-b27-e_/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061327","unocc_htg_sp_1","#sav-b27-e_/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Setpoint / Cooling Setpoint Adjust","-2.0 F" ,"BAV","AV:51","DEV:2061327","clg_adj_1","#sav-b27-e_/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Setpoint / Heating Setpoint Adjust","-2.0 F" ,"BAV","AV:52","DEV:2061327","htg_adj_1","#sav-b27-e_/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Setpoint / Effective Cooling Setpoint","74.0 F" ,"BAV","AV:53","DEV:2061327","eff_clg_sp_1","#sav-b27-e_/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Setpoint / Effective Heating Setpoint","68.0 F" ,"BAV","AV:54","DEV:2061327","eff_htg_sp_1","#sav-b27-e_/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Discharge Temp","57.6 F" ,"BAI","AI:2","DEV:2061327","da_temp_1","#sav-b27-e_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061327","misc_a1_1","#sav-b27-e_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Misc Input","Off","BBI","BI:2","DEV:2061327","misc_di_1","#sav-b27-e_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Condensate Detector","Off","BBI","BI:1","DEV:2061327","m213_1","#sav-b27-e_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","CHW Valve","0.0 %","BAO","AO:1","DEV:2061327","chw_valve_1","#sav-b27-e_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","HW Valve","0.0 %","BAO","AO:2","DEV:2061327","hw_valve_1","#sav-b27-e_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Siemans Output","20.0 %","BAO","AO:3","DEV:2061327","sci_1","#sav-b27-e_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061327","clg_pct_1","#sav-b27-e_/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Cool Request","0.0" ,"BAV","AV:4","DEV:2061327","cool_request_1","#sav-b27-e_/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Cool Stpt","74.0" ,"BAV","AV:5","DEV:2061327","clg_sp_1","#sav-b27-e_/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Heat Request","0.0" ,"BAV","AV:7","DEV:2061327","heat_request_1","#sav-b27-e_/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Heat Stpt","68.0" ,"BAV","AV:8","DEV:2061327","htg_sp_1","#sav-b27-e_/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061327","m370_1","#sav-b27-e_/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061327","htg_pct_1","#sav-b27-e_/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Local Override","0.0" ,"BAV","AV:10","DEV:2061327","loc_ovrd_1","#sav-b27-e_/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Mode","6.0" ,"BAV","AV:11","DEV:2061327","opr_mode_1","#sav-b27-e_/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","0.0" ,"BAV","AV:3","DEV:2061327","m276_1","#sav-b27-e_/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","660.0" ,"BAV","AV:6","DEV:2061327","m278_1","#sav-b27-e_/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","416.0" ,"BAV","AV:13","DEV:2061327","m280_1","#sav-b27-e_/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","1752.0" ,"BAV","AV:14","DEV:2061327","m282_1","#sav-b27-e_/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","76.59" ,"BAV","AV:20","DEV:2061327","m309_1","#sav-b27-e_/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Total Exhaust","2020.0" ,"BAV","AV:23","DEV:2061327","m317_1","#sav-b27-e_/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","1316.0" ,"BAV","AV:24","DEV:2061327","m319_1","#sav-b27-e_/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","772.0" ,"BAV","AV:25","DEV:2061327","m321_1","#sav-b27-e_/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","1300.0" ,"BAV","AV:27","DEV:2061327","m325_1","#sav-b27-e_/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","0.0" ,"BAV","AV:28","DEV:2061327","m327_1","#sav-b27-e_/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","660.0" ,"BAV","AV:35","DEV:2061327","m353_1","#sav-b27-e_/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","416.0" ,"BAV","AV:36","DEV:2061327","m356_1","#sav-b27-e_/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","1752.0" ,"BAV","AV:37","DEV:2061327","m358_1","#sav-b27-e_/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","1300.0" ,"BAV","AV:38","DEV:2061327","m360_1","#sav-b27-e_/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","0.0" ,"BAV","AV:16","DEV:2061327","m376_1","#sav-b27-e_/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","0.0" ,"BAV","AV:17","DEV:2061327","m378_1","#sav-b27-e_/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","0.0" ,"BAV","AV:18","DEV:2061327","m380_1","#sav-b27-e_/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","1300.0" ,"BAV","AV:19","DEV:2061327","m393_1","#sav-b27-e_/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","0.0" ,"BAV","AV:21","DEV:2061327","m395_1","#sav-b27-e_/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","2020.0" ,"BAV","AV:22","DEV:2061327","m397_1","#sav-b27-e_/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","0.0" ,"BAV","AV:26","DEV:2061327","m399_1","#sav-b27-e_/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","0.0" ,"BAV","AV:31","DEV:2061327","m402_1","#sav-b27-e_/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","0.0" ,"BAV","AV:32","DEV:2061327","m405_1","#sav-b27-e_/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","0.0" ,"BAV","AV:33","DEV:2061327","m408_1","#sav-b27-e_/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","0.0" ,"BAV","AV:45","DEV:2061327","m414_1","#sav-b27-e_/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","0.0" ,"BAV","AV:46","DEV:2061327","m415_1","#sav-b27-e_/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Run Request","30.0" ,"BAV","AV:29","DEV:2061327","sys_run_req_1","#sav-b27-e_/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Static Request","0.0" ,"BAV","AV:30","DEV:2061327","stat_request_1","#sav-b27-e_/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061327","stat_request_exh_1","#sav-b27-e_/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061327","m384_1","#sav-b27-e_/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","GEX Overide","Off","BBV","BV:8","DEV:2061327","gexoveride_1","#sav-b27-e_/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","On","BBV","BV:6","DEV:2061327","m128_1","#sav-b27-e_/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","Off","BBV","BV:7","DEV:2061327","m264_1","#sav-b27-e_/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","Off","BBV","BV:12","DEV:2061327","m394_1","#sav-b27-e_/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","Off","BBV","BV:16","DEV:2061327","m401_1","#sav-b27-e_/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","Off","BBV","BV:17","DEV:2061327","m404_1","#sav-b27-e_/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","point name","Off","BBV","BV:18","DEV:2061327","m407_1","#sav-b27-e_/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Run","On","BBV","BV:1","DEV:2061327","run_1","#sav-b27-e_/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","SAV Overide","Off","BBV","BV:15","DEV:2061327","savoveride_1","#sav-b27-e_/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Schedule","Occupied","BBV","BV:2","DEV:2061327","schedule_1","#sav-b27-e_/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","DAT_HI","Normal","BALM","BV:3","DEV:2061327","dat_hi_1","#sav-b27-e_/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","DAT_LO","Normal","BALM","BV:4","DEV:2061327","dat_lo_1","#sav-b27-e_/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061327","ztmp_hi_2f_1","#sav-b27-e_/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061327","ztmp_hi_4f_1","#sav-b27-e_/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","HWV Leaky","Alarm","BALM","BV:11","DEV:2061327","chwv_lk_1","#sav-b27-e_/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","HWV Leaky","Normal","BALM","BV:19","DEV:2061327","hwv_lk_1","#sav-b27-e_/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061327","ztmp_lo_2f_1","#sav-b27-e_/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061327","ztmp_lo_4f_1","#sav-b27-e_/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Moisture Detector","Normal","BALM","BV:5","DEV:2061327","moisture_1","#sav-b27-e_/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061327","m333_1","#sav-b27-e_/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","BACnet PID / Setpoint","74.0" ,"BAV","AV:39","DEV:2061327","m333_setpt_1","#sav-b27-e_/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","BACnet PID / Input","57.6" ,"BAV","AV:40","DEV:2061327","m333_input_1","#sav-b27-e_/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061327","m333_pidout_1","#sav-b27-e_/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061327","m409_1","#sav-b27-e_/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","BACnet PID / Setpoint","68.0" ,"BAV","AV:42","DEV:2061327","m409_setpt_1","#sav-b27-e_/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","BACnet PID / Input","57.6" ,"BAV","AV:43","DEV:2061327","m409_input_1","#sav-b27-e_/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061327","m409_pidout_1","#sav-b27-e_/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Zone Temp","" ,"BRS","" ,"DEV:2061328","" ,"#sav-b28-e_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Zone Temp / Zone Temp","67.0 F" ,"BAI","AI:1","DEV:2061328","zone_temp_1","#sav-b28-e_/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061328","override_time_remaining_1","#sav-b28-e_/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Setpoint","" ,"BSPTCS","" ,"DEV:2061328","" ,"#sav-b28-e_/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061328","occ_clg_sp_1","#sav-b28-e_/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061328","occ_htg_sp_1","#sav-b28-e_/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061328","unocc_clg_sp_1","#sav-b28-e_/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061328","unocc_htg_sp_1","#sav-b28-e_/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Setpoint / Cooling Setpoint Adjust","-1.0 F" ,"BAV","AV:51","DEV:2061328","clg_adj_1","#sav-b28-e_/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Setpoint / Heating Setpoint Adjust","-1.0 F" ,"BAV","AV:52","DEV:2061328","htg_adj_1","#sav-b28-e_/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Setpoint / Effective Cooling Setpoint","75.0 F" ,"BAV","AV:53","DEV:2061328","eff_clg_sp_1","#sav-b28-e_/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Setpoint / Effective Heating Setpoint","69.0 F" ,"BAV","AV:54","DEV:2061328","eff_htg_sp_1","#sav-b28-e_/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Discharge Temp","78.8 F" ,"BAI","AI:2","DEV:2061328","da_temp_1","#sav-b28-e_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061328","misc_a1_1","#sav-b28-e_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Misc Input","Off","BBI","BI:2","DEV:2061328","misc_di_1","#sav-b28-e_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Condensate Detector","Off","BBI","BI:1","DEV:2061328","m213_1","#sav-b28-e_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","CHW Valve","0.0 %","BAO","AO:1","DEV:2061328","chw_valve_1","#sav-b28-e_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","HW Valve","99.8 %","BAO","AO:2","DEV:2061328","hw_valve_1","#sav-b28-e_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Siemans Output","100.0 %","BAO","AO:3","DEV:2061328","sci_1","#sav-b28-e_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061328","clg_pct_1","#sav-b28-e_/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Cool Request","0.0" ,"BAV","AV:4","DEV:2061328","cool_request_1","#sav-b28-e_/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Cool Stpt","75.0" ,"BAV","AV:5","DEV:2061328","clg_sp_1","#sav-b28-e_/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Heat Request","2.0" ,"BAV","AV:7","DEV:2061328","heat_request_1","#sav-b28-e_/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Heat Stpt","69.0" ,"BAV","AV:8","DEV:2061328","htg_sp_1","#sav-b28-e_/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061328","m370_1","#sav-b28-e_/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Htg Pct","100.0" ,"BAV","AV:9","DEV:2061328","htg_pct_1","#sav-b28-e_/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Local Override","0.0" ,"BAV","AV:10","DEV:2061328","loc_ovrd_1","#sav-b28-e_/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Mode","6.0" ,"BAV","AV:11","DEV:2061328","opr_mode_1","#sav-b28-e_/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","51.7" ,"BAV","AV:3","DEV:2061328","m276_1","#sav-b28-e_/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","416.0" ,"BAV","AV:6","DEV:2061328","m278_1","#sav-b28-e_/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","232.0" ,"BAV","AV:13","DEV:2061328","m280_1","#sav-b28-e_/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","1952.0" ,"BAV","AV:14","DEV:2061328","m282_1","#sav-b28-e_/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","96.49" ,"BAV","AV:20","DEV:2061328","m309_1","#sav-b28-e_/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Total Exhaust","408.0" ,"BAV","AV:23","DEV:2061328","m317_1","#sav-b28-e_/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","2000.0" ,"BAV","AV:24","DEV:2061328","m319_1","#sav-b28-e_/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","-532.0" ,"BAV","AV:25","DEV:2061328","m321_1","#sav-b28-e_/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","1952.0" ,"BAV","AV:27","DEV:2061328","m325_1","#sav-b28-e_/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","416.0" ,"BAV","AV:28","DEV:2061328","m327_1","#sav-b28-e_/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","660.0" ,"BAV","AV:35","DEV:2061328","m353_1","#sav-b28-e_/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","416.0" ,"BAV","AV:36","DEV:2061328","m356_1","#sav-b28-e_/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","1752.0" ,"BAV","AV:37","DEV:2061328","m358_1","#sav-b28-e_/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","1300.0" ,"BAV","AV:38","DEV:2061328","m360_1","#sav-b28-e_/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","0.0" ,"BAV","AV:16","DEV:2061328","m376_1","#sav-b28-e_/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","0.0" ,"BAV","AV:17","DEV:2061328","m378_1","#sav-b28-e_/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","0.0" ,"BAV","AV:18","DEV:2061328","m380_1","#sav-b28-e_/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","1236.0" ,"BAV","AV:19","DEV:2061328","m393_1","#sav-b28-e_/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","0.0" ,"BAV","AV:21","DEV:2061328","m395_1","#sav-b28-e_/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","1436.0" ,"BAV","AV:22","DEV:2061328","m397_1","#sav-b28-e_/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","0.0" ,"BAV","AV:26","DEV:2061328","m399_1","#sav-b28-e_/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","0.0" ,"BAV","AV:31","DEV:2061328","m402_1","#sav-b28-e_/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","0.0" ,"BAV","AV:32","DEV:2061328","m405_1","#sav-b28-e_/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","0.0" ,"BAV","AV:33","DEV:2061328","m408_1","#sav-b28-e_/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","0.0" ,"BAV","AV:45","DEV:2061328","m414_1","#sav-b28-e_/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","0.0" ,"BAV","AV:46","DEV:2061328","m415_1","#sav-b28-e_/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Run Request","30.0" ,"BAV","AV:29","DEV:2061328","sys_run_req_1","#sav-b28-e_/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Static Request","0.0" ,"BAV","AV:30","DEV:2061328","stat_request_1","#sav-b28-e_/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061328","stat_request_exh_1","#sav-b28-e_/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061328","m384_1","#sav-b28-e_/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","GEX Overide","Off","BBV","BV:8","DEV:2061328","gexoveride_1","#sav-b28-e_/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","On","BBV","BV:6","DEV:2061328","m128_1","#sav-b28-e_/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","Off","BBV","BV:7","DEV:2061328","m264_1","#sav-b28-e_/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","Off","BBV","BV:12","DEV:2061328","m394_1","#sav-b28-e_/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","Off","BBV","BV:16","DEV:2061328","m401_1","#sav-b28-e_/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","Off","BBV","BV:17","DEV:2061328","m404_1","#sav-b28-e_/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","point name","Off","BBV","BV:18","DEV:2061328","m407_1","#sav-b28-e_/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Run","On","BBV","BV:1","DEV:2061328","run_1","#sav-b28-e_/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","SAV Overide","Off","BBV","BV:15","DEV:2061328","savoveride_1","#sav-b28-e_/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Schedule","Occupied","BBV","BV:2","DEV:2061328","schedule_1","#sav-b28-e_/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","DAT_HI","Alarm","BALM","BV:3","DEV:2061328","dat_hi_1","#sav-b28-e_/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","DAT_LO","Alarm","BALM","BV:4","DEV:2061328","dat_lo_1","#sav-b28-e_/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061328","ztmp_hi_2f_1","#sav-b28-e_/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061328","ztmp_hi_4f_1","#sav-b28-e_/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","HWV Leaky","Normal","BALM","BV:11","DEV:2061328","chwv_lk_1","#sav-b28-e_/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","HWV Leaky","Normal","BALM","BV:19","DEV:2061328","hwv_lk_1","#sav-b28-e_/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Low Zone Temp 2F","Alarm","BALM","BV:13","DEV:2061328","ztmp_lo_2f_1","#sav-b28-e_/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061328","ztmp_lo_4f_1","#sav-b28-e_/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Moisture Detector","Normal","BALM","BV:5","DEV:2061328","moisture_1","#sav-b28-e_/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061328","m333_1","#sav-b28-e_/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","BACnet PID / Setpoint","75.0" ,"BAV","AV:39","DEV:2061328","m333_setpt_1","#sav-b28-e_/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","BACnet PID / Input","78.9" ,"BAV","AV:40","DEV:2061328","m333_input_1","#sav-b28-e_/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061328","m333_pidout_1","#sav-b28-e_/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","BACnet PID","99.59 %","BPID","LOOP:2","DEV:2061328","m409_1","#sav-b28-e_/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","BACnet PID / Setpoint","95.0" ,"BAV","AV:42","DEV:2061328","m409_setpt_1","#sav-b28-e_/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","BACnet PID / Input","78.9" ,"BAV","AV:43","DEV:2061328","m409_input_1","#sav-b28-e_/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","BACnet PID / PID out","99.59999 %","BAV","AV:44","DEV:2061328","m409_pidout_1","#sav-b28-e_/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-3","Valve %","0.0" ,"BAV","AV:561","DEV:206147","m276_13","#eav-03/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-3","point name","0.0" ,"BAV","AV:562","DEV:206147","m317_13","#eav-03/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-3","Static Request Exhaust","0.0" ,"BAV","AV:563","DEV:206147","stat_request_exh_13","#eav-03/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-3","Fume Hood Alarm","Off","BBV","BV:394","DEV:206147","fha_13","#eav-03/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-3","GEX Overide","Off","BBV","BV:319","DEV:206147","gexoveride_13","#eav-03/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-3","Low Static Alarm","Off","BBV","BV:320","DEV:206147","low_static_13","#eav-03/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-3","Out Of Service","Off","BBV","BV:355","DEV:206147","oos_13","#eav-03/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-3","Emergency","Off","BALM","BV:321","DEV:206147","m054_13","#eav-03/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-3","General Alarm","Off","BALM","BV:322","DEV:206147","m055_13","#eav-03/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-3","High Flow","Off","BALM","BV:323","DEV:206147","m053_13","#eav-03/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-3","High  Warning","Off","BALM","BV:324","DEV:206147","m057_13","#eav-03/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-3","Low Flow","Off","BALM","BV:325","DEV:206147","m052_13","#eav-03/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-3","Low Warning","Off","BALM","BV:326","DEV:206147","m056_13","#eav-03/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-2","Valve %","44.19" ,"BAV","AV:564","DEV:206147","m276_14","#eav-02/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-2","point name","308.0" ,"BAV","AV:565","DEV:206147","m317_14","#eav-02/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-2","Static Request Exhaust","0.0" ,"BAV","AV:566","DEV:206147","stat_request_exh_14","#eav-02/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-2","Fume Hood Alarm","Off","BBV","BV:395","DEV:206147","fha_14","#eav-02/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-2","GEX Overide","Off","BBV","BV:327","DEV:206147","gexoveride_14","#eav-02/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-2","Low Static Alarm","Off","BBV","BV:328","DEV:206147","low_static_14","#eav-02/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-2","Out Of Service","Off","BBV","BV:356","DEV:206147","oos_14","#eav-02/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-2","Emergency","Off","BALM","BV:329","DEV:206147","m054_14","#eav-02/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-2","General Alarm","Off","BALM","BV:330","DEV:206147","m055_14","#eav-02/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-2","High Flow","Off","BALM","BV:331","DEV:206147","m053_14","#eav-02/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-2","High  Warning","Off","BALM","BV:332","DEV:206147","m057_14","#eav-02/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-2","Low Flow","Off","BALM","BV:333","DEV:206147","m052_14","#eav-02/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-2","Low Warning","Off","BALM","BV:334","DEV:206147","m056_14","#eav-02/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-1","Valve %","37.49" ,"BAV","AV:567","DEV:206147","m276_15","#eav-01/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-1","point name","288.0" ,"BAV","AV:568","DEV:206147","m317_15","#eav-01/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-1","Static Request Exhaust","0.0" ,"BAV","AV:569","DEV:206147","stat_request_exh_15","#eav-01/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-1","Fume Hood Alarm","Off","BBV","BV:396","DEV:206147","fha_15","#eav-01/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-1","GEX Overide","Off","BBV","BV:335","DEV:206147","gexoveride_15","#eav-01/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-1","Low Static Alarm","Off","BBV","BV:336","DEV:206147","low_static_15","#eav-01/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-1","Out Of Service","Off","BBV","BV:357","DEV:206147","oos_15","#eav-01/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-1","Emergency","Off","BALM","BV:337","DEV:206147","m054_15","#eav-01/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-1","General Alarm","Off","BALM","BV:338","DEV:206147","m055_15","#eav-01/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-1","High Flow","Off","BALM","BV:339","DEV:206147","m053_15","#eav-01/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-1","High  Warning","Off","BALM","BV:340","DEV:206147","m057_15","#eav-01/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-1","Low Flow","Off","BALM","BV:341","DEV:206147","m052_15","#eav-01/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","206-050-1","Low Warning","Off","BALM","BV:342","DEV:206147","m056_15","#eav-01/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Zone Temp","" ,"BRS","" ,"DEV:2061318","" ,"#sav-b18-e_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Zone Temp / Zone Temp","70.4 F" ,"BAI","AI:1","DEV:2061318","zone_temp_1","#sav-b18-e_/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061318","override_time_remaining_1","#sav-b18-e_/lstat/override_time_remaining"
