"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Setpoint","" ,"BSPTCS","" ,"DEV:2061318","" ,"#sav-b18-e_/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061318","occ_clg_sp_1","#sav-b18-e_/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061318","occ_htg_sp_1","#sav-b18-e_/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061318","unocc_clg_sp_1","#sav-b18-e_/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061318","unocc_htg_sp_1","#sav-b18-e_/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061318","clg_adj_1","#sav-b18-e_/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061318","htg_adj_1","#sav-b18-e_/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061318","eff_clg_sp_1","#sav-b18-e_/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061318","eff_htg_sp_1","#sav-b18-e_/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Discharge Temp","58.5 F" ,"BAI","AI:2","DEV:2061318","da_temp_1","#sav-b18-e_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061318","misc_a1_1","#sav-b18-e_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Misc Input","Off","BBI","BI:2","DEV:2061318","misc_di_1","#sav-b18-e_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Condensate Detector","Off","BBI","BI:1","DEV:2061318","m213_1","#sav-b18-e_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","CHW Valve","0.0 %","BAO","AO:1","DEV:2061318","chw_valve_1","#sav-b18-e_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","HW Valve","0.0 %","BAO","AO:2","DEV:2061318","hw_valve_1","#sav-b18-e_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Siemans Output","20.0 %","BAO","AO:3","DEV:2061318","sci_1","#sav-b18-e_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061318","clg_pct_1","#sav-b18-e_/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Cool Request","0.0" ,"BAV","AV:4","DEV:2061318","cool_request_1","#sav-b18-e_/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061318","clg_sp_1","#sav-b18-e_/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Heat Request","0.0" ,"BAV","AV:7","DEV:2061318","heat_request_1","#sav-b18-e_/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061318","htg_sp_1","#sav-b18-e_/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061318","m370_1","#sav-b18-e_/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061318","htg_pct_1","#sav-b18-e_/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Local Override","0.0" ,"BAV","AV:10","DEV:2061318","loc_ovrd_1","#sav-b18-e_/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Mode","6.0" ,"BAV","AV:11","DEV:2061318","opr_mode_1","#sav-b18-e_/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","0.0" ,"BAV","AV:3","DEV:2061318","m276_1","#sav-b18-e_/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","0.0" ,"BAV","AV:6","DEV:2061318","m278_1","#sav-b18-e_/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","0.0" ,"BAV","AV:13","DEV:2061318","m280_1","#sav-b18-e_/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","2400.0" ,"BAV","AV:14","DEV:2061318","m282_1","#sav-b18-e_/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","99.99" ,"BAV","AV:20","DEV:2061318","m309_1","#sav-b18-e_/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Total Exhaust","0.0" ,"BAV","AV:23","DEV:2061318","m317_1","#sav-b18-e_/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","400.0" ,"BAV","AV:24","DEV:2061318","m319_1","#sav-b18-e_/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","2532.0" ,"BAV","AV:25","DEV:2061318","m321_1","#sav-b18-e_/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","2400.0" ,"BAV","AV:27","DEV:2061318","m325_1","#sav-b18-e_/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","0.0" ,"BAV","AV:28","DEV:2061318","m327_1","#sav-b18-e_/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","0.0" ,"BAV","AV:35","DEV:2061318","m353_1","#sav-b18-e_/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","0.0" ,"BAV","AV:36","DEV:2061318","m356_1","#sav-b18-e_/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","2400.0" ,"BAV","AV:37","DEV:2061318","m358_1","#sav-b18-e_/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","1300.0" ,"BAV","AV:38","DEV:2061318","m360_1","#sav-b18-e_/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","0.0" ,"BAV","AV:16","DEV:2061318","m376_1","#sav-b18-e_/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","0.0" ,"BAV","AV:17","DEV:2061318","m378_1","#sav-b18-e_/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","0.0" ,"BAV","AV:18","DEV:2061318","m380_1","#sav-b18-e_/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","1300.0" ,"BAV","AV:19","DEV:2061318","m393_1","#sav-b18-e_/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","0.0" ,"BAV","AV:21","DEV:2061318","m395_1","#sav-b18-e_/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","2944.0" ,"BAV","AV:22","DEV:2061318","m397_1","#sav-b18-e_/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","0.0" ,"BAV","AV:26","DEV:2061318","m399_1","#sav-b18-e_/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","0.0" ,"BAV","AV:31","DEV:2061318","m402_1","#sav-b18-e_/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","0.0" ,"BAV","AV:32","DEV:2061318","m405_1","#sav-b18-e_/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","0.0" ,"BAV","AV:33","DEV:2061318","m408_1","#sav-b18-e_/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","0.0" ,"BAV","AV:45","DEV:2061318","m414_1","#sav-b18-e_/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","0.0" ,"BAV","AV:46","DEV:2061318","m415_1","#sav-b18-e_/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Run Request","30.0" ,"BAV","AV:29","DEV:2061318","sys_run_req_1","#sav-b18-e_/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Static Request","1.0" ,"BAV","AV:30","DEV:2061318","stat_request_1","#sav-b18-e_/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061318","stat_request_exh_1","#sav-b18-e_/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061318","m384_1","#sav-b18-e_/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","GEX Overide","Off","BBV","BV:8","DEV:2061318","gexoveride_1","#sav-b18-e_/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","On","BBV","BV:6","DEV:2061318","m128_1","#sav-b18-e_/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","Off","BBV","BV:7","DEV:2061318","m264_1","#sav-b18-e_/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","Off","BBV","BV:12","DEV:2061318","m394_1","#sav-b18-e_/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","Off","BBV","BV:16","DEV:2061318","m401_1","#sav-b18-e_/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","Off","BBV","BV:17","DEV:2061318","m404_1","#sav-b18-e_/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","point name","Off","BBV","BV:18","DEV:2061318","m407_1","#sav-b18-e_/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Run","On","BBV","BV:1","DEV:2061318","run_1","#sav-b18-e_/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","SAV Overide","Off","BBV","BV:15","DEV:2061318","savoveride_1","#sav-b18-e_/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Schedule","Occupied","BBV","BV:2","DEV:2061318","schedule_1","#sav-b18-e_/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","DAT_HI","Normal","BALM","BV:3","DEV:2061318","dat_hi_1","#sav-b18-e_/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","DAT_LO","Normal","BALM","BV:4","DEV:2061318","dat_lo_1","#sav-b18-e_/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061318","ztmp_hi_2f_1","#sav-b18-e_/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061318","ztmp_hi_4f_1","#sav-b18-e_/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","HWV Leaky","Alarm","BALM","BV:11","DEV:2061318","chwv_lk_1","#sav-b18-e_/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","HWV Leaky","Normal","BALM","BV:19","DEV:2061318","hwv_lk_1","#sav-b18-e_/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061318","ztmp_lo_2f_1","#sav-b18-e_/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061318","ztmp_lo_4f_1","#sav-b18-e_/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Moisture Detector","Normal","BALM","BV:5","DEV:2061318","moisture_1","#sav-b18-e_/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061318","m333_1","#sav-b18-e_/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061318","m333_setpt_1","#sav-b18-e_/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","BACnet PID / Input","58.5" ,"BAV","AV:40","DEV:2061318","m333_input_1","#sav-b18-e_/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061318","m333_pidout_1","#sav-b18-e_/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061318","m409_1","#sav-b18-e_/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","BACnet PID / Setpoint","70.0" ,"BAV","AV:42","DEV:2061318","m409_setpt_1","#sav-b18-e_/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","BACnet PID / Input","58.5" ,"BAV","AV:43","DEV:2061318","m409_input_1","#sav-b18-e_/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061318","m409_pidout_1","#sav-b18-e_/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Zone Temp","" ,"BRS","" ,"DEV:2061313","" ,"#sav-b13-e_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Zone Temp / Zone Temp","68.2 F" ,"BAI","AI:1","DEV:2061313","zone_temp_1","#sav-b13-e_/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061313","override_time_remaining_1","#sav-b13-e_/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Setpoint","" ,"BSPTCS","" ,"DEV:2061313","" ,"#sav-b13-e_/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061313","occ_clg_sp_1","#sav-b13-e_/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061313","occ_htg_sp_1","#sav-b13-e_/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061313","unocc_clg_sp_1","#sav-b13-e_/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061313","unocc_htg_sp_1","#sav-b13-e_/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Setpoint / Cooling Setpoint Adjust","-2.0 F" ,"BAV","AV:51","DEV:2061313","clg_adj_1","#sav-b13-e_/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Setpoint / Heating Setpoint Adjust","-2.0 F" ,"BAV","AV:52","DEV:2061313","htg_adj_1","#sav-b13-e_/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Setpoint / Effective Cooling Setpoint","74.0 F" ,"BAV","AV:53","DEV:2061313","eff_clg_sp_1","#sav-b13-e_/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Setpoint / Effective Heating Setpoint","68.0 F" ,"BAV","AV:54","DEV:2061313","eff_htg_sp_1","#sav-b13-e_/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Discharge Temp","63.3 F" ,"BAI","AI:2","DEV:2061313","da_temp_1","#sav-b13-e_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061313","misc_a1_1","#sav-b13-e_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Misc Input","Off","BBI","BI:2","DEV:2061313","misc_di_1","#sav-b13-e_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Condensate Detector","Off","BBI","BI:1","DEV:2061313","m213_1","#sav-b13-e_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","CHW Valve","0.0 %","BAO","AO:1","DEV:2061313","chw_valve_1","#sav-b13-e_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","HW Valve","0.0 %","BAO","AO:2","DEV:2061313","hw_valve_1","#sav-b13-e_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Siemans Output","20.0 %","BAO","AO:3","DEV:2061313","sci_1","#sav-b13-e_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061313","clg_pct_1","#sav-b13-e_/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Cool Request","0.0" ,"BAV","AV:4","DEV:2061313","cool_request_1","#sav-b13-e_/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Cool Stpt","74.0" ,"BAV","AV:5","DEV:2061313","clg_sp_1","#sav-b13-e_/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Heat Request","0.0" ,"BAV","AV:7","DEV:2061313","heat_request_1","#sav-b13-e_/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Heat Stpt","68.0" ,"BAV","AV:8","DEV:2061313","htg_sp_1","#sav-b13-e_/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061313","m370_1","#sav-b13-e_/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061313","htg_pct_1","#sav-b13-e_/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Local Override","0.0" ,"BAV","AV:10","DEV:2061313","loc_ovrd_1","#sav-b13-e_/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Mode","6.0" ,"BAV","AV:11","DEV:2061313","opr_mode_1","#sav-b13-e_/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","0.0" ,"BAV","AV:3","DEV:2061313","m276_1","#sav-b13-e_/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","0.0" ,"BAV","AV:6","DEV:2061313","m278_1","#sav-b13-e_/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","0.0" ,"BAV","AV:13","DEV:2061313","m280_1","#sav-b13-e_/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","2200.0" ,"BAV","AV:14","DEV:2061313","m282_1","#sav-b13-e_/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","99.99" ,"BAV","AV:20","DEV:2061313","m309_1","#sav-b13-e_/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Total Exhaust","0.0" ,"BAV","AV:23","DEV:2061313","m317_1","#sav-b13-e_/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","968.0" ,"BAV","AV:24","DEV:2061313","m319_1","#sav-b13-e_/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","2064.0" ,"BAV","AV:25","DEV:2061313","m321_1","#sav-b13-e_/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","2200.0" ,"BAV","AV:27","DEV:2061313","m325_1","#sav-b13-e_/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","0.0" ,"BAV","AV:28","DEV:2061313","m327_1","#sav-b13-e_/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","0.0" ,"BAV","AV:35","DEV:2061313","m353_1","#sav-b13-e_/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","0.0" ,"BAV","AV:36","DEV:2061313","m356_1","#sav-b13-e_/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","2200.0" ,"BAV","AV:37","DEV:2061313","m358_1","#sav-b13-e_/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","1300.0" ,"BAV","AV:38","DEV:2061313","m360_1","#sav-b13-e_/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","0.0" ,"BAV","AV:16","DEV:2061313","m376_1","#sav-b13-e_/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","0.0" ,"BAV","AV:17","DEV:2061313","m378_1","#sav-b13-e_/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","0.0" ,"BAV","AV:18","DEV:2061313","m380_1","#sav-b13-e_/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","1300.0" ,"BAV","AV:19","DEV:2061313","m393_1","#sav-b13-e_/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","0.0" ,"BAV","AV:21","DEV:2061313","m395_1","#sav-b13-e_/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","3032.0" ,"BAV","AV:22","DEV:2061313","m397_1","#sav-b13-e_/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","0.0" ,"BAV","AV:26","DEV:2061313","m399_1","#sav-b13-e_/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","0.0" ,"BAV","AV:31","DEV:2061313","m402_1","#sav-b13-e_/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","0.0" ,"BAV","AV:32","DEV:2061313","m405_1","#sav-b13-e_/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","0.0" ,"BAV","AV:33","DEV:2061313","m408_1","#sav-b13-e_/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","0.0" ,"BAV","AV:45","DEV:2061313","m414_1","#sav-b13-e_/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","0.0" ,"BAV","AV:46","DEV:2061313","m415_1","#sav-b13-e_/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Run Request","30.0" ,"BAV","AV:29","DEV:2061313","sys_run_req_1","#sav-b13-e_/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Static Request","1.0" ,"BAV","AV:30","DEV:2061313","stat_request_1","#sav-b13-e_/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061313","stat_request_exh_1","#sav-b13-e_/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061313","m384_1","#sav-b13-e_/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","GEX Overide","Off","BBV","BV:8","DEV:2061313","gexoveride_1","#sav-b13-e_/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","On","BBV","BV:6","DEV:2061313","m128_1","#sav-b13-e_/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","Off","BBV","BV:7","DEV:2061313","m264_1","#sav-b13-e_/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","Off","BBV","BV:12","DEV:2061313","m394_1","#sav-b13-e_/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","Off","BBV","BV:16","DEV:2061313","m401_1","#sav-b13-e_/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","Off","BBV","BV:17","DEV:2061313","m404_1","#sav-b13-e_/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","point name","Off","BBV","BV:18","DEV:2061313","m407_1","#sav-b13-e_/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Run","On","BBV","BV:1","DEV:2061313","run_1","#sav-b13-e_/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","SAV Overide","Off","BBV","BV:15","DEV:2061313","savoveride_1","#sav-b13-e_/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Schedule","Occupied","BBV","BV:2","DEV:2061313","schedule_1","#sav-b13-e_/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","DAT_HI","Normal","BALM","BV:3","DEV:2061313","dat_hi_1","#sav-b13-e_/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","DAT_LO","Normal","BALM","BV:4","DEV:2061313","dat_lo_1","#sav-b13-e_/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061313","ztmp_hi_2f_1","#sav-b13-e_/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061313","ztmp_hi_4f_1","#sav-b13-e_/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","HWV Leaky","Alarm","BALM","BV:11","DEV:2061313","chwv_lk_1","#sav-b13-e_/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","HWV Leaky","Normal","BALM","BV:19","DEV:2061313","hwv_lk_1","#sav-b13-e_/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061313","ztmp_lo_2f_1","#sav-b13-e_/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061313","ztmp_lo_4f_1","#sav-b13-e_/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Moisture Detector","Normal","BALM","BV:5","DEV:2061313","moisture_1","#sav-b13-e_/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061313","m333_1","#sav-b13-e_/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","BACnet PID / Setpoint","74.0" ,"BAV","AV:39","DEV:2061313","m333_setpt_1","#sav-b13-e_/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","BACnet PID / Input","63.1" ,"BAV","AV:40","DEV:2061313","m333_input_1","#sav-b13-e_/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061313","m333_pidout_1","#sav-b13-e_/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061313","m409_1","#sav-b13-e_/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","BACnet PID / Setpoint","68.0" ,"BAV","AV:42","DEV:2061313","m409_setpt_1","#sav-b13-e_/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","BACnet PID / Input","63.0" ,"BAV","AV:43","DEV:2061313","m409_input_1","#sav-b13-e_/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061313","m409_pidout_1","#sav-b13-e_/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-12","Valve %","9.19" ,"BAV","AV:528","DEV:206147","m276_2","#eav-12/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-12","point name","880.0" ,"BAV","AV:529","DEV:206147","m317_2","#eav-12/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-12","Static Request Exhaust","0.0" ,"BAV","AV:530","DEV:206147","stat_request_exh_2","#eav-12/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-12","Fume Hood Alarm","Off","BBV","BV:383","DEV:206147","fha_2","#eav-12/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-12","GEX Overide","Off","BBV","BV:9","DEV:206147","gexoveride_2","#eav-12/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-12","Low Static Alarm","Off","BBV","BV:10","DEV:206147","low_static_2","#eav-12/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-12","Out Of Service","Off","BBV","BV:344","DEV:206147","oos_2","#eav-12/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-12","Emergency","Off","BALM","BV:11","DEV:206147","m054_2","#eav-12/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-12","General Alarm","Off","BALM","BV:12","DEV:206147","m055_2","#eav-12/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-12","High Flow","Off","BALM","BV:13","DEV:206147","m053_2","#eav-12/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-12","High  Warning","Off","BALM","BV:14","DEV:206147","m057_2","#eav-12/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-12","Low Flow","Off","BALM","BV:15","DEV:206147","m052_2","#eav-12/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-12","Low Warning","Off","BALM","BV:16","DEV:206147","m056_2","#eav-12/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-11","Valve %","3.39" ,"BAV","AV:531","DEV:206147","m276_3","#eav-11/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-11","point name","880.0" ,"BAV","AV:532","DEV:206147","m317_3","#eav-11/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-11","Static Request Exhaust","0.0" ,"BAV","AV:533","DEV:206147","stat_request_exh_3","#eav-11/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-11","Fume Hood Alarm","Off","BBV","BV:384","DEV:206147","fha_3","#eav-11/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-11","GEX Overide","Off","BBV","BV:17","DEV:206147","gexoveride_3","#eav-11/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-11","Low Static Alarm","Off","BBV","BV:18","DEV:206147","low_static_3","#eav-11/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-11","Out Of Service","Off","BBV","BV:345","DEV:206147","oos_3","#eav-11/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-11","Emergency","Off","BALM","BV:19","DEV:206147","m054_3","#eav-11/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-11","General Alarm","Off","BALM","BV:20","DEV:206147","m055_3","#eav-11/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-11","High Flow","Off","BALM","BV:21","DEV:206147","m053_3","#eav-11/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-11","High  Warning","Off","BALM","BV:22","DEV:206147","m057_3","#eav-11/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-11","Low Flow","Off","BALM","BV:23","DEV:206147","m052_3","#eav-11/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-11","Low Warning","Off","BALM","BV:24","DEV:206147","m056_3","#eav-11/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-10","Valve %","22.99" ,"BAV","AV:534","DEV:206147","m276_4","#eav-10/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-10","point name","484.0" ,"BAV","AV:535","DEV:206147","m317_4","#eav-10/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-10","Static Request Exhaust","0.0" ,"BAV","AV:536","DEV:206147","stat_request_exh_4","#eav-10/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-10","Fume Hood Alarm","Off","BBV","BV:385","DEV:206147","fha_4","#eav-10/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-10","GEX Overide","Off","BBV","BV:25","DEV:206147","gexoveride_4","#eav-10/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-10","Low Static Alarm","Off","BBV","BV:26","DEV:206147","low_static_4","#eav-10/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-10","Out Of Service","Off","BBV","BV:346","DEV:206147","oos_4","#eav-10/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-10","Emergency","Off","BALM","BV:27","DEV:206147","m054_4","#eav-10/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-10","General Alarm","Off","BALM","BV:28","DEV:206147","m055_4","#eav-10/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-10","High Flow","Off","BALM","BV:29","DEV:206147","m053_4","#eav-10/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-10","High  Warning","Off","BALM","BV:30","DEV:206147","m057_4","#eav-10/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-10","Low Flow","Off","BALM","BV:31","DEV:206147","m052_4","#eav-10/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-10","Low Warning","Off","BALM","BV:32","DEV:206147","m056_4","#eav-10/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-09","Valve %","16.59" ,"BAV","AV:537","DEV:206147","m276_5","#eav-09/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-09","point name","672.0" ,"BAV","AV:538","DEV:206147","m317_5","#eav-09/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-09","Static Request Exhaust","0.0" ,"BAV","AV:539","DEV:206147","stat_request_exh_5","#eav-09/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-09","Fume Hood Alarm","Off","BBV","BV:386","DEV:206147","fha_5","#eav-09/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-09","GEX Overide","Off","BBV","BV:33","DEV:206147","gexoveride_5","#eav-09/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-09","Low Static Alarm","Off","BBV","BV:34","DEV:206147","low_static_5","#eav-09/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-09","Out Of Service","Off","BBV","BV:347","DEV:206147","oos_5","#eav-09/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-09","Emergency","Off","BALM","BV:35","DEV:206147","m054_5","#eav-09/m054"
