"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-09","General Alarm","Off","BALM","BV:36","DEV:206147","m055_5","#eav-09/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-09","High Flow","Off","BALM","BV:37","DEV:206147","m053_5","#eav-09/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-09","High  Warning","Off","BALM","BV:38","DEV:206147","m057_5","#eav-09/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-09","Low Flow","Off","BALM","BV:39","DEV:206147","m052_5","#eav-09/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-09","Low Warning","Off","BALM","BV:40","DEV:206147","m056_5","#eav-09/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-08","Valve %","4.09" ,"BAV","AV:543","DEV:206147","m276_7","#eav-08/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-08","point name","796.0" ,"BAV","AV:544","DEV:206147","m317_7","#eav-08/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-08","Static Request Exhaust","0.0" ,"BAV","AV:545","DEV:206147","stat_request_exh_7","#eav-08/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-08","Fume Hood Alarm","Off","BBV","BV:388","DEV:206147","fha_7","#eav-08/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-08","GEX Overide","Off","BBV","BV:49","DEV:206147","gexoveride_7","#eav-08/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-08","Low Static Alarm","Off","BBV","BV:50","DEV:206147","low_static_7","#eav-08/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-08","Out Of Service","Off","BBV","BV:349","DEV:206147","oos_7","#eav-08/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-08","Emergency","Off","BALM","BV:51","DEV:206147","m054_7","#eav-08/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-08","General Alarm","Off","BALM","BV:52","DEV:206147","m055_7","#eav-08/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-08","High Flow","Off","BALM","BV:53","DEV:206147","m053_7","#eav-08/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-08","High  Warning","Off","BALM","BV:54","DEV:206147","m057_7","#eav-08/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-08","Low Flow","Off","BALM","BV:55","DEV:206147","m052_7","#eav-08/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-08","Low Warning","Off","BALM","BV:56","DEV:206147","m056_7","#eav-08/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-07","Valve %","6.99" ,"BAV","AV:540","DEV:206147","m276_6","#eav-07/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-07","point name","708.0" ,"BAV","AV:541","DEV:206147","m317_6","#eav-07/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-07","Static Request Exhaust","0.0" ,"BAV","AV:542","DEV:206147","stat_request_exh_6","#eav-07/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-07","Fume Hood Alarm","Off","BBV","BV:387","DEV:206147","fha_6","#eav-07/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-07","GEX Overide","Off","BBV","BV:41","DEV:206147","gexoveride_6","#eav-07/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-07","Low Static Alarm","Off","BBV","BV:42","DEV:206147","low_static_6","#eav-07/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-07","Out Of Service","Off","BBV","BV:348","DEV:206147","oos_6","#eav-07/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-07","Emergency","Off","BALM","BV:43","DEV:206147","m054_6","#eav-07/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-07","General Alarm","Off","BALM","BV:44","DEV:206147","m055_6","#eav-07/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-07","High Flow","Off","BALM","BV:45","DEV:206147","m053_6","#eav-07/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-07","High  Warning","Off","BALM","BV:46","DEV:206147","m057_6","#eav-07/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-07","Low Flow","Off","BALM","BV:47","DEV:206147","m052_6","#eav-07/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-07","Low Warning","Off","BALM","BV:48","DEV:206147","m056_6","#eav-07/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-06","Valve %","3.39" ,"BAV","AV:546","DEV:206147","m276_8","#eav-06/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-06","point name","1084.0" ,"BAV","AV:547","DEV:206147","m317_8","#eav-06/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-06","Static Request Exhaust","0.0" ,"BAV","AV:548","DEV:206147","stat_request_exh_8","#eav-06/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-06","Fume Hood Alarm","Off","BBV","BV:389","DEV:206147","fha_8","#eav-06/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-06","GEX Overide","Off","BBV","BV:57","DEV:206147","gexoveride_8","#eav-06/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-06","Low Static Alarm","Off","BBV","BV:58","DEV:206147","low_static_8","#eav-06/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-06","Out Of Service","Off","BBV","BV:350","DEV:206147","oos_8","#eav-06/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-06","Emergency","Off","BALM","BV:59","DEV:206147","m054_8","#eav-06/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-06","General Alarm","Off","BALM","BV:60","DEV:206147","m055_8","#eav-06/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-06","High Flow","Off","BALM","BV:283","DEV:206147","m053_8","#eav-06/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-06","High  Warning","Off","BALM","BV:284","DEV:206147","m057_8","#eav-06/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-06","Low Flow","Off","BALM","BV:285","DEV:206147","m052_8","#eav-06/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-06","Low Warning","Off","BALM","BV:286","DEV:206147","m056_8","#eav-06/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-05","Valve %","43.7" ,"BAV","AV:549","DEV:206147","m276_9","#eav-05/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-05","point name","284.0" ,"BAV","AV:550","DEV:206147","m317_9","#eav-05/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-05","Static Request Exhaust","0.0" ,"BAV","AV:551","DEV:206147","stat_request_exh_9","#eav-05/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-05","Fume Hood Alarm","Off","BBV","BV:390","DEV:206147","fha_9","#eav-05/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-05","GEX Overide","Off","BBV","BV:287","DEV:206147","gexoveride_9","#eav-05/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-05","Low Static Alarm","Off","BBV","BV:288","DEV:206147","low_static_9","#eav-05/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-05","Out Of Service","Off","BBV","BV:351","DEV:206147","oos_9","#eav-05/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-05","Emergency","Off","BALM","BV:289","DEV:206147","m054_9","#eav-05/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-05","General Alarm","Off","BALM","BV:290","DEV:206147","m055_9","#eav-05/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-05","High Flow","Off","BALM","BV:291","DEV:206147","m053_9","#eav-05/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-05","High  Warning","Off","BALM","BV:292","DEV:206147","m057_9","#eav-05/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-05","Low Flow","Off","BALM","BV:293","DEV:206147","m052_9","#eav-05/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","206-080-05","Low Warning","Off","BALM","BV:294","DEV:206147","m056_9","#eav-05/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Zone Temp","" ,"BRS","" ,"DEV:2061301","" ,"#sav-b1-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Zone Temp / Zone Temp","70.6 F" ,"BAI","AI:1","DEV:2061301","zone_temp_1","#sav-b1-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061301","override_time_remaining_1","#sav-b1-a/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061301","" ,"#sav-b1-a/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061301","occ_clg_sp_1","#sav-b1-a/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061301","occ_htg_sp_1","#sav-b1-a/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061301","unocc_clg_sp_1","#sav-b1-a/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061301","unocc_htg_sp_1","#sav-b1-a/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061301","clg_adj_1","#sav-b1-a/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061301","htg_adj_1","#sav-b1-a/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061301","eff_clg_sp_1","#sav-b1-a/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061301","eff_htg_sp_1","#sav-b1-a/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Discharge Temp","69.0 F" ,"BAI","AI:2","DEV:2061301","da_temp_1","#sav-b1-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061301","misc_a1_1","#sav-b1-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Misc Input","Off","BBI","BI:2","DEV:2061301","misc_di_1","#sav-b1-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Condensate Detector","Off","BBI","BI:1","DEV:2061301","m213_1","#sav-b1-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061301","chw_valve_1","#sav-b1-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061301","hw_valve_1","#sav-b1-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061301","sci_1","#sav-b1-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061301","clg_pct_1","#sav-b1-a/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061301","cool_request_1","#sav-b1-a/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061301","clg_sp_1","#sav-b1-a/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Heat Request","0.0" ,"BAV","AV:7","DEV:2061301","heat_request_1","#sav-b1-a/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061301","htg_sp_1","#sav-b1-a/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061301","m370_1","#sav-b1-a/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061301","htg_pct_1","#sav-b1-a/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061301","loc_ovrd_1","#sav-b1-a/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Mode","6.0" ,"BAV","AV:11","DEV:2061301","opr_mode_1","#sav-b1-a/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","24.69" ,"BAV","AV:3","DEV:2061301","m276_1","#sav-b1-a/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","384.0" ,"BAV","AV:6","DEV:2061301","m278_1","#sav-b1-a/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","92.0" ,"BAV","AV:13","DEV:2061301","m280_1","#sav-b1-a/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","444.0" ,"BAV","AV:14","DEV:2061301","m282_1","#sav-b1-a/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","80.7" ,"BAV","AV:20","DEV:2061301","m309_1","#sav-b1-a/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Total Exhaust","60.0" ,"BAV","AV:23","DEV:2061301","m317_1","#sav-b1-a/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","156.0" ,"BAV","AV:24","DEV:2061301","m319_1","#sav-b1-a/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","-96.0" ,"BAV","AV:25","DEV:2061301","m321_1","#sav-b1-a/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","152.0" ,"BAV","AV:27","DEV:2061301","m325_1","#sav-b1-a/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","108.0" ,"BAV","AV:28","DEV:2061301","m327_1","#sav-b1-a/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","384.0" ,"BAV","AV:35","DEV:2061301","m353_1","#sav-b1-a/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","92.0" ,"BAV","AV:36","DEV:2061301","m356_1","#sav-b1-a/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","444.0" ,"BAV","AV:37","DEV:2061301","m358_1","#sav-b1-a/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","152.0" ,"BAV","AV:38","DEV:2061301","m360_1","#sav-b1-a/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","0.0" ,"BAV","AV:16","DEV:2061301","m376_1","#sav-b1-a/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","0.0" ,"BAV","AV:17","DEV:2061301","m378_1","#sav-b1-a/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","0.0" ,"BAV","AV:18","DEV:2061301","m380_1","#sav-b1-a/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","152.0" ,"BAV","AV:19","DEV:2061301","m393_1","#sav-b1-a/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","0.0" ,"BAV","AV:21","DEV:2061301","m395_1","#sav-b1-a/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","56.0" ,"BAV","AV:22","DEV:2061301","m397_1","#sav-b1-a/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","0.0" ,"BAV","AV:26","DEV:2061301","m399_1","#sav-b1-a/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","0.0" ,"BAV","AV:31","DEV:2061301","m402_1","#sav-b1-a/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","0.0" ,"BAV","AV:32","DEV:2061301","m405_1","#sav-b1-a/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","0.0" ,"BAV","AV:33","DEV:2061301","m408_1","#sav-b1-a/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","0.0" ,"BAV","AV:45","DEV:2061301","m414_1","#sav-b1-a/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","0.0" ,"BAV","AV:46","DEV:2061301","m415_1","#sav-b1-a/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061301","sys_run_req_1","#sav-b1-a/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061301","stat_request_1","#sav-b1-a/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061301","stat_request_exh_1","#sav-b1-a/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061301","m384_1","#sav-b1-a/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","GEX Overide","Off","BBV","BV:8","DEV:2061301","gexoveride_1","#sav-b1-a/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","On","BBV","BV:6","DEV:2061301","m128_1","#sav-b1-a/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","Off","BBV","BV:7","DEV:2061301","m264_1","#sav-b1-a/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","Off","BBV","BV:12","DEV:2061301","m394_1","#sav-b1-a/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","Off","BBV","BV:16","DEV:2061301","m401_1","#sav-b1-a/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","Off","BBV","BV:17","DEV:2061301","m404_1","#sav-b1-a/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","point name","Off","BBV","BV:18","DEV:2061301","m407_1","#sav-b1-a/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Run","On","BBV","BV:1","DEV:2061301","run_1","#sav-b1-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","SAV Overide","Off","BBV","BV:15","DEV:2061301","savoveride_1","#sav-b1-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Schedule","Occupied","BBV","BV:2","DEV:2061301","schedule_1","#sav-b1-a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","DAT_HI","Normal","BALM","BV:3","DEV:2061301","dat_hi_1","#sav-b1-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","DAT_LO","Normal","BALM","BV:4","DEV:2061301","dat_lo_1","#sav-b1-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061301","ztmp_hi_2f_1","#sav-b1-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061301","ztmp_hi_4f_1","#sav-b1-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","HWV Leaky","Alarm","BALM","BV:11","DEV:2061301","chwv_lk_1","#sav-b1-a/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061301","hwv_lk_1","#sav-b1-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061301","ztmp_lo_2f_1","#sav-b1-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061301","ztmp_lo_4f_1","#sav-b1-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061301","moisture_1","#sav-b1-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061301","m333_1","#sav-b1-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061301","m333_setpt_1","#sav-b1-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","BACnet PID / Input","68.2" ,"BAV","AV:40","DEV:2061301","m333_input_1","#sav-b1-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061301","m333_pidout_1","#sav-b1-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","BACnet PID","11.66 %","BPID","LOOP:2","DEV:2061301","m409_1","#sav-b1-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","BACnet PID / Setpoint","78.64244" ,"BAV","AV:42","DEV:2061301","m409_setpt_1","#sav-b1-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","BACnet PID / Input","68.2" ,"BAV","AV:43","DEV:2061301","m409_input_1","#sav-b1-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","BACnet PID / PID out","12.222219 %","BAV","AV:44","DEV:2061301","m409_pidout_1","#sav-b1-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Zone Temp","" ,"BRS","" ,"DEV:2061302","" ,"#sav-b2-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Zone Temp / Zone Temp","68.6 F" ,"BAI","AI:1","DEV:2061302","zone_temp_1","#sav-b2-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061302","override_time_remaining_1","#sav-b2-c/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Discharge Temp","70.3 F" ,"BAI","AI:2","DEV:2061302","da_temp_1","#sav-b2-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061302","misc_a1_1","#sav-b2-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Misc Input","Off","BBI","BI:2","DEV:2061302","misc_di_1","#sav-b2-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Condensate Detector","Off","BBI","BI:1","DEV:2061302","m213_1","#sav-b2-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061302","chw_valve_1","#sav-b2-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","HW Valve","0.0 %","BAO","AO:2","DEV:2061302","hw_valve_1","#sav-b2-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061302","sci_1","#sav-b2-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061302","clg_pct_1","#sav-b2-c/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Cool Request","0.0" ,"BAV","AV:4","DEV:2061302","cool_request_1","#sav-b2-c/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Cool Stpt","72.0" ,"BAV","AV:5","DEV:2061302","clg_sp_1","#sav-b2-c/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Heat Request","0.0" ,"BAV","AV:7","DEV:2061302","heat_request_1","#sav-b2-c/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Heat Stpt","68.0" ,"BAV","AV:8","DEV:2061302","htg_sp_1","#sav-b2-c/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061302","m370_1","#sav-b2-c/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061302","htg_pct_1","#sav-b2-c/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Local Override","0.0" ,"BAV","AV:10","DEV:2061302","loc_ovrd_1","#sav-b2-c/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Mode","6.0" ,"BAV","AV:11","DEV:2061302","opr_mode_1","#sav-b2-c/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","0.0" ,"BAV","AV:3","DEV:2061302","m276_1","#sav-b2-c/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","0.0" ,"BAV","AV:6","DEV:2061302","m278_1","#sav-b2-c/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","0.0" ,"BAV","AV:13","DEV:2061302","m280_1","#sav-b2-c/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","860.0" ,"BAV","AV:14","DEV:2061302","m282_1","#sav-b2-c/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","85.39" ,"BAV","AV:20","DEV:2061302","m309_1","#sav-b2-c/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Total Exhaust","0.0" ,"BAV","AV:23","DEV:2061302","m317_1","#sav-b2-c/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","844.0" ,"BAV","AV:24","DEV:2061302","m319_1","#sav-b2-c/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","84.0" ,"BAV","AV:25","DEV:2061302","m321_1","#sav-b2-c/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","860.0" ,"BAV","AV:27","DEV:2061302","m325_1","#sav-b2-c/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","0.0" ,"BAV","AV:28","DEV:2061302","m327_1","#sav-b2-c/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","0.0" ,"BAV","AV:35","DEV:2061302","m353_1","#sav-b2-c/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","0.0" ,"BAV","AV:36","DEV:2061302","m356_1","#sav-b2-c/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","860.0" ,"BAV","AV:37","DEV:2061302","m358_1","#sav-b2-c/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","360.0" ,"BAV","AV:38","DEV:2061302","m360_1","#sav-b2-c/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","0.0" ,"BAV","AV:16","DEV:2061302","m376_1","#sav-b2-c/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","0.0" ,"BAV","AV:17","DEV:2061302","m378_1","#sav-b2-c/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","0.0" ,"BAV","AV:18","DEV:2061302","m380_1","#sav-b2-c/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","360.0" ,"BAV","AV:19","DEV:2061302","m393_1","#sav-b2-c/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","0.0" ,"BAV","AV:21","DEV:2061302","m395_1","#sav-b2-c/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","936.0" ,"BAV","AV:22","DEV:2061302","m397_1","#sav-b2-c/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","0.0" ,"BAV","AV:26","DEV:2061302","m399_1","#sav-b2-c/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","0.0" ,"BAV","AV:31","DEV:2061302","m402_1","#sav-b2-c/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","0.0" ,"BAV","AV:32","DEV:2061302","m405_1","#sav-b2-c/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","0.0" ,"BAV","AV:33","DEV:2061302","m408_1","#sav-b2-c/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","0.0" ,"BAV","AV:45","DEV:2061302","m414_1","#sav-b2-c/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","0.0" ,"BAV","AV:46","DEV:2061302","m415_1","#sav-b2-c/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Run Request","30.0" ,"BAV","AV:29","DEV:2061302","sys_run_req_1","#sav-b2-c/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Static Request","0.0" ,"BAV","AV:30","DEV:2061302","stat_request_1","#sav-b2-c/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061302","stat_request_exh_1","#sav-b2-c/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061302","m384_1","#sav-b2-c/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","GEX Overide","Off","BBV","BV:8","DEV:2061302","gexoveride_1","#sav-b2-c/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","On","BBV","BV:6","DEV:2061302","m128_1","#sav-b2-c/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","Off","BBV","BV:7","DEV:2061302","m264_1","#sav-b2-c/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","Off","BBV","BV:12","DEV:2061302","m394_1","#sav-b2-c/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","Off","BBV","BV:16","DEV:2061302","m401_1","#sav-b2-c/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","Off","BBV","BV:17","DEV:2061302","m404_1","#sav-b2-c/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","point name","Off","BBV","BV:18","DEV:2061302","m407_1","#sav-b2-c/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Run","On","BBV","BV:1","DEV:2061302","run_1","#sav-b2-c/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","SAV Overide","Off","BBV","BV:15","DEV:2061302","savoveride_1","#sav-b2-c/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Schedule","Occupied","BBV","BV:2","DEV:2061302","schedule_1","#sav-b2-c/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","DAT_HI","Normal","BALM","BV:3","DEV:2061302","dat_hi_1","#sav-b2-c/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","DAT_LO","Normal","BALM","BV:4","DEV:2061302","dat_lo_1","#sav-b2-c/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061302","ztmp_hi_2f_1","#sav-b2-c/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061302","ztmp_hi_4f_1","#sav-b2-c/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","HWV Leaky","Normal","BALM","BV:11","DEV:2061302","chwv_lk_1","#sav-b2-c/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","HWV Leaky","Normal","BALM","BV:19","DEV:2061302","hwv_lk_1","#sav-b2-c/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061302","ztmp_lo_2f_1","#sav-b2-c/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061302","ztmp_lo_4f_1","#sav-b2-c/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Moisture Detector","Normal","BALM","BV:5","DEV:2061302","moisture_1","#sav-b2-c/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061302","m333_1","#sav-b2-c/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","BACnet PID / Setpoint","72.0" ,"BAV","AV:39","DEV:2061302","m333_setpt_1","#sav-b2-c/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","BACnet PID / Input","69.6" ,"BAV","AV:40","DEV:2061302","m333_input_1","#sav-b2-c/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061302","m333_pidout_1","#sav-b2-c/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061302","m409_1","#sav-b2-c/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","BACnet PID / Setpoint","68.0" ,"BAV","AV:42","DEV:2061302","m409_setpt_1","#sav-b2-c/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","BACnet PID / Input","69.6" ,"BAV","AV:43","DEV:2061302","m409_input_1","#sav-b2-c/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061302","m409_pidout_1","#sav-b2-c/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Zone Temp","" ,"BRS","" ,"DEV:2061303","" ,"#sav-b3-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Zone Temp / Zone Temp","68.5 F" ,"BAI","AI:1","DEV:2061303","zone_temp_1","#sav-b3-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061303","override_time_remaining_1","#sav-b3-b/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Discharge Temp","76.7 F" ,"BAI","AI:2","DEV:2061303","da_temp_1","#sav-b3-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061303","misc_a1_1","#sav-b3-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Misc Input","Off","BBI","BI:2","DEV:2061303","misc_di_1","#sav-b3-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Condensate Detector","Off","BBI","BI:1","DEV:2061303","m213_1","#sav-b3-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061303","chw_valve_1","#sav-b3-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","HW Valve","0.0 %","BAO","AO:2","DEV:2061303","hw_valve_1","#sav-b3-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061303","sci_1","#sav-b3-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061303","clg_pct_1","#sav-b3-b/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Cool Request","0.0" ,"BAV","AV:4","DEV:2061303","cool_request_1","#sav-b3-b/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Cool Stpt","72.0" ,"BAV","AV:5","DEV:2061303","clg_sp_1","#sav-b3-b/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Heat Request","0.0" ,"BAV","AV:7","DEV:2061303","heat_request_1","#sav-b3-b/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Heat Stpt","68.0" ,"BAV","AV:8","DEV:2061303","htg_sp_1","#sav-b3-b/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061303","m370_1","#sav-b3-b/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Htg Pct","3.99" ,"BAV","AV:9","DEV:2061303","htg_pct_1","#sav-b3-b/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Local Override","0.0" ,"BAV","AV:10","DEV:2061303","loc_ovrd_1","#sav-b3-b/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Mode","6.0" ,"BAV","AV:11","DEV:2061303","opr_mode_1","#sav-b3-b/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","14.1" ,"BAV","AV:3","DEV:2061303","m276_1","#sav-b3-b/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","800.0" ,"BAV","AV:6","DEV:2061303","m278_1","#sav-b3-b/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","460.0" ,"BAV","AV:13","DEV:2061303","m280_1","#sav-b3-b/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","692.0" ,"BAV","AV:14","DEV:2061303","m282_1","#sav-b3-b/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","48.79" ,"BAV","AV:20","DEV:2061303","m309_1","#sav-b3-b/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Total Exhaust","100.0" ,"BAV","AV:23","DEV:2061303","m317_1","#sav-b3-b/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","336.0" ,"BAV","AV:24","DEV:2061303","m319_1","#sav-b3-b/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","16.0" ,"BAV","AV:25","DEV:2061303","m321_1","#sav-b3-b/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","336.0" ,"BAV","AV:27","DEV:2061303","m325_1","#sav-b3-b/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","68.0" ,"BAV","AV:28","DEV:2061303","m327_1","#sav-b3-b/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","800.0" ,"BAV","AV:35","DEV:2061303","m353_1","#sav-b3-b/m353"
