"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","460.0" ,"BAV","AV:36","DEV:2061303","m356_1","#sav-b3-b/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","692.0" ,"BAV","AV:37","DEV:2061303","m358_1","#sav-b3-b/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","336.0" ,"BAV","AV:38","DEV:2061303","m360_1","#sav-b3-b/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","0.0" ,"BAV","AV:16","DEV:2061303","m376_1","#sav-b3-b/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","0.0" ,"BAV","AV:17","DEV:2061303","m378_1","#sav-b3-b/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","0.0" ,"BAV","AV:18","DEV:2061303","m380_1","#sav-b3-b/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","336.0" ,"BAV","AV:19","DEV:2061303","m393_1","#sav-b3-b/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","0.0" ,"BAV","AV:21","DEV:2061303","m395_1","#sav-b3-b/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","360.0" ,"BAV","AV:22","DEV:2061303","m397_1","#sav-b3-b/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","0.0" ,"BAV","AV:26","DEV:2061303","m399_1","#sav-b3-b/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","0.0" ,"BAV","AV:31","DEV:2061303","m402_1","#sav-b3-b/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","0.0" ,"BAV","AV:32","DEV:2061303","m405_1","#sav-b3-b/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","0.0" ,"BAV","AV:33","DEV:2061303","m408_1","#sav-b3-b/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","1072.0" ,"BAV","AV:45","DEV:2061303","m414_1","#sav-b3-b/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","640.0" ,"BAV","AV:46","DEV:2061303","m415_1","#sav-b3-b/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Run Request","30.0" ,"BAV","AV:29","DEV:2061303","sys_run_req_1","#sav-b3-b/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Static Request","0.0" ,"BAV","AV:30","DEV:2061303","stat_request_1","#sav-b3-b/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061303","stat_request_exh_1","#sav-b3-b/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061303","m384_1","#sav-b3-b/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","GEX Overide","Off","BBV","BV:8","DEV:2061303","gexoveride_1","#sav-b3-b/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Low Oxygen","Off","BBV","BV:20","DEV:2061303","m425_1","#sav-b3-b/m425"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","On","BBV","BV:6","DEV:2061303","m128_1","#sav-b3-b/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","Off","BBV","BV:7","DEV:2061303","m264_1","#sav-b3-b/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","Off","BBV","BV:12","DEV:2061303","m394_1","#sav-b3-b/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","Off","BBV","BV:16","DEV:2061303","m401_1","#sav-b3-b/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","Off","BBV","BV:17","DEV:2061303","m404_1","#sav-b3-b/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","point name","Off","BBV","BV:18","DEV:2061303","m407_1","#sav-b3-b/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Run","On","BBV","BV:1","DEV:2061303","run_1","#sav-b3-b/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","SAV Overide","Off","BBV","BV:15","DEV:2061303","savoveride_1","#sav-b3-b/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Schedule","Occupied","BBV","BV:2","DEV:2061303","schedule_1","#sav-b3-b/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","DAT_HI","Normal","BALM","BV:3","DEV:2061303","dat_hi_1","#sav-b3-b/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","DAT_LO","Normal","BALM","BV:4","DEV:2061303","dat_lo_1","#sav-b3-b/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061303","ztmp_hi_2f_1","#sav-b3-b/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061303","ztmp_hi_4f_1","#sav-b3-b/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","HWV Leaky","Normal","BALM","BV:11","DEV:2061303","chwv_lk_1","#sav-b3-b/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","HWV Leaky","Normal","BALM","BV:19","DEV:2061303","hwv_lk_1","#sav-b3-b/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061303","ztmp_lo_2f_1","#sav-b3-b/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061303","ztmp_lo_4f_1","#sav-b3-b/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Moisture Detector","Normal","BALM","BV:5","DEV:2061303","moisture_1","#sav-b3-b/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061303","m333_1","#sav-b3-b/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","BACnet PID / Setpoint","72.0" ,"BAV","AV:39","DEV:2061303","m333_setpt_1","#sav-b3-b/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","BACnet PID / Input","76.4" ,"BAV","AV:40","DEV:2061303","m333_input_1","#sav-b3-b/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061303","m333_pidout_1","#sav-b3-b/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061303","m409_1","#sav-b3-b/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","BACnet PID / Setpoint","68.739975" ,"BAV","AV:42","DEV:2061303","m409_setpt_1","#sav-b3-b/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","BACnet PID / Input","76.3" ,"BAV","AV:43","DEV:2061303","m409_input_1","#sav-b3-b/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061303","m409_pidout_1","#sav-b3-b/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Zone Temp","" ,"BRS","" ,"DEV:2061304","" ,"#sav-b4-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Zone Temp / Zone Temp","70.1 F" ,"BAI","AI:1","DEV:2061304","zone_temp_1","#sav-b4-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061304","override_time_remaining_1","#sav-b4-a/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061304","" ,"#sav-b4-a/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061304","occ_clg_sp_1","#sav-b4-a/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061304","occ_htg_sp_1","#sav-b4-a/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061304","unocc_clg_sp_1","#sav-b4-a/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061304","unocc_htg_sp_1","#sav-b4-a/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061304","clg_adj_1","#sav-b4-a/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061304","htg_adj_1","#sav-b4-a/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061304","eff_clg_sp_1","#sav-b4-a/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061304","eff_htg_sp_1","#sav-b4-a/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Discharge Temp","72.4 F" ,"BAI","AI:2","DEV:2061304","da_temp_1","#sav-b4-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061304","misc_a1_1","#sav-b4-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Misc Input","Off","BBI","BI:2","DEV:2061304","misc_di_1","#sav-b4-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Condensate Detector","Off","BBI","BI:1","DEV:2061304","m213_1","#sav-b4-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061304","chw_valve_1","#sav-b4-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","HW Valve","89.6 %","BAO","AO:2","DEV:2061304","hw_valve_1","#sav-b4-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061304","sci_1","#sav-b4-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061304","clg_pct_1","#sav-b4-a/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061304","cool_request_1","#sav-b4-a/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061304","clg_sp_1","#sav-b4-a/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Heat Request","0.0" ,"BAV","AV:7","DEV:2061304","heat_request_1","#sav-b4-a/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061304","htg_sp_1","#sav-b4-a/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061304","m370_1","#sav-b4-a/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Htg Pct","57.5" ,"BAV","AV:9","DEV:2061304","htg_pct_1","#sav-b4-a/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061304","loc_ovrd_1","#sav-b4-a/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Mode","6.0" ,"BAV","AV:11","DEV:2061304","opr_mode_1","#sav-b4-a/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","100.0" ,"BAV","AV:3","DEV:2061304","m276_1","#sav-b4-a/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","0.0" ,"BAV","AV:6","DEV:2061304","m278_1","#sav-b4-a/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","0.0" ,"BAV","AV:13","DEV:2061304","m280_1","#sav-b4-a/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","0.0" ,"BAV","AV:14","DEV:2061304","m282_1","#sav-b4-a/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","0.0" ,"BAV","AV:20","DEV:2061304","m309_1","#sav-b4-a/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Total Exhaust","0.0" ,"BAV","AV:23","DEV:2061304","m317_1","#sav-b4-a/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","0.0" ,"BAV","AV:24","DEV:2061304","m319_1","#sav-b4-a/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","0.0" ,"BAV","AV:25","DEV:2061304","m321_1","#sav-b4-a/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","0.0" ,"BAV","AV:27","DEV:2061304","m325_1","#sav-b4-a/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","0.0" ,"BAV","AV:28","DEV:2061304","m327_1","#sav-b4-a/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","0.0" ,"BAV","AV:35","DEV:2061304","m353_1","#sav-b4-a/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","0.0" ,"BAV","AV:36","DEV:2061304","m356_1","#sav-b4-a/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","0.0" ,"BAV","AV:37","DEV:2061304","m358_1","#sav-b4-a/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","0.0" ,"BAV","AV:38","DEV:2061304","m360_1","#sav-b4-a/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","0.0" ,"BAV","AV:16","DEV:2061304","m376_1","#sav-b4-a/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","0.0" ,"BAV","AV:17","DEV:2061304","m378_1","#sav-b4-a/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","0.0" ,"BAV","AV:18","DEV:2061304","m380_1","#sav-b4-a/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","0.0" ,"BAV","AV:19","DEV:2061304","m393_1","#sav-b4-a/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","0.0" ,"BAV","AV:21","DEV:2061304","m395_1","#sav-b4-a/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","0.0" ,"BAV","AV:22","DEV:2061304","m397_1","#sav-b4-a/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","0.0" ,"BAV","AV:26","DEV:2061304","m399_1","#sav-b4-a/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","0.0" ,"BAV","AV:31","DEV:2061304","m402_1","#sav-b4-a/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","0.0" ,"BAV","AV:32","DEV:2061304","m405_1","#sav-b4-a/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","0.0" ,"BAV","AV:33","DEV:2061304","m408_1","#sav-b4-a/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","0.0" ,"BAV","AV:45","DEV:2061304","m414_1","#sav-b4-a/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","0.0" ,"BAV","AV:46","DEV:2061304","m415_1","#sav-b4-a/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061304","sys_run_req_1","#sav-b4-a/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061304","stat_request_1","#sav-b4-a/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061304","stat_request_exh_1","#sav-b4-a/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061304","m384_1","#sav-b4-a/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","GEX Overide","Off","BBV","BV:8","DEV:2061304","gexoveride_1","#sav-b4-a/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","On","BBV","BV:6","DEV:2061304","m128_1","#sav-b4-a/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","Off","BBV","BV:7","DEV:2061304","m264_1","#sav-b4-a/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","Off","BBV","BV:12","DEV:2061304","m394_1","#sav-b4-a/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","Off","BBV","BV:16","DEV:2061304","m401_1","#sav-b4-a/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","Off","BBV","BV:17","DEV:2061304","m404_1","#sav-b4-a/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","point name","Off","BBV","BV:18","DEV:2061304","m407_1","#sav-b4-a/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Run","On","BBV","BV:1","DEV:2061304","run_1","#sav-b4-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","SAV Overide","Off","BBV","BV:15","DEV:2061304","savoveride_1","#sav-b4-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Schedule","Occupied","BBV","BV:2","DEV:2061304","schedule_1","#sav-b4-a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","DAT_HI","Normal","BALM","BV:3","DEV:2061304","dat_hi_1","#sav-b4-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","DAT_LO","Alarm","BALM","BV:4","DEV:2061304","dat_lo_1","#sav-b4-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061304","ztmp_hi_2f_1","#sav-b4-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061304","ztmp_hi_4f_1","#sav-b4-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","HWV Leaky","Alarm","BALM","BV:11","DEV:2061304","chwv_lk_1","#sav-b4-a/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061304","hwv_lk_1","#sav-b4-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061304","ztmp_lo_2f_1","#sav-b4-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061304","ztmp_lo_4f_1","#sav-b4-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061304","moisture_1","#sav-b4-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061304","m333_1","#sav-b4-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061304","m333_setpt_1","#sav-b4-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","BACnet PID / Input","72.5" ,"BAV","AV:40","DEV:2061304","m333_input_1","#sav-b4-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061304","m333_pidout_1","#sav-b4-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","BACnet PID","90.62 %","BPID","LOOP:2","DEV:2061304","m409_1","#sav-b4-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","BACnet PID / Setpoint","84.375" ,"BAV","AV:42","DEV:2061304","m409_setpt_1","#sav-b4-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","BACnet PID / Input","72.5" ,"BAV","AV:43","DEV:2061304","m409_input_1","#sav-b4-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","BACnet PID / PID out","90.62252 %","BAV","AV:44","DEV:2061304","m409_pidout_1","#sav-b4-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Zone Temp","" ,"BRS","" ,"DEV:2061305","" ,"#sav-b5-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Zone Temp / Zone Temp","70.8 F" ,"BAI","AI:1","DEV:2061305","zone_temp_1","#sav-b5-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061305","override_time_remaining_1","#sav-b5-a/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061305","" ,"#sav-b5-a/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061305","occ_clg_sp_1","#sav-b5-a/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061305","occ_htg_sp_1","#sav-b5-a/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061305","unocc_clg_sp_1","#sav-b5-a/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061305","unocc_htg_sp_1","#sav-b5-a/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061305","clg_adj_1","#sav-b5-a/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061305","htg_adj_1","#sav-b5-a/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061305","eff_clg_sp_1","#sav-b5-a/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061305","eff_htg_sp_1","#sav-b5-a/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Discharge Temp","64.7 F" ,"BAI","AI:2","DEV:2061305","da_temp_1","#sav-b5-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061305","misc_a1_1","#sav-b5-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Misc Input","Off","BBI","BI:2","DEV:2061305","misc_di_1","#sav-b5-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Condensate Detector","On","BBI","BI:1","DEV:2061305","m213_1","#sav-b5-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061305","chw_valve_1","#sav-b5-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061305","hw_valve_1","#sav-b5-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061305","sci_1","#sav-b5-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061305","clg_pct_1","#sav-b5-a/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061305","cool_request_1","#sav-b5-a/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061305","clg_sp_1","#sav-b5-a/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Heat Request","0.0" ,"BAV","AV:7","DEV:2061305","heat_request_1","#sav-b5-a/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061305","htg_sp_1","#sav-b5-a/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061305","m370_1","#sav-b5-a/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061305","htg_pct_1","#sav-b5-a/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061305","loc_ovrd_1","#sav-b5-a/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Mode","6.0" ,"BAV","AV:11","DEV:2061305","opr_mode_1","#sav-b5-a/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","12.8" ,"BAV","AV:3","DEV:2061305","m276_1","#sav-b5-a/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","324.0" ,"BAV","AV:6","DEV:2061305","m278_1","#sav-b5-a/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","64.0" ,"BAV","AV:13","DEV:2061305","m280_1","#sav-b5-a/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","444.0" ,"BAV","AV:14","DEV:2061305","m282_1","#sav-b5-a/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","54.79" ,"BAV","AV:20","DEV:2061305","m309_1","#sav-b5-a/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Total Exhaust","80.0" ,"BAV","AV:23","DEV:2061305","m317_1","#sav-b5-a/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","168.0" ,"BAV","AV:24","DEV:2061305","m319_1","#sav-b5-a/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","-24.0" ,"BAV","AV:25","DEV:2061305","m321_1","#sav-b5-a/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","184.0" ,"BAV","AV:27","DEV:2061305","m325_1","#sav-b5-a/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","44.0" ,"BAV","AV:28","DEV:2061305","m327_1","#sav-b5-a/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","324.0" ,"BAV","AV:35","DEV:2061305","m353_1","#sav-b5-a/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","64.0" ,"BAV","AV:36","DEV:2061305","m356_1","#sav-b5-a/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","444.0" ,"BAV","AV:37","DEV:2061305","m358_1","#sav-b5-a/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","184.0" ,"BAV","AV:38","DEV:2061305","m360_1","#sav-b5-a/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","0.0" ,"BAV","AV:16","DEV:2061305","m376_1","#sav-b5-a/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","0.0" ,"BAV","AV:17","DEV:2061305","m378_1","#sav-b5-a/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","0.0" ,"BAV","AV:18","DEV:2061305","m380_1","#sav-b5-a/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","184.0" ,"BAV","AV:19","DEV:2061305","m393_1","#sav-b5-a/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","0.0" ,"BAV","AV:21","DEV:2061305","m395_1","#sav-b5-a/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","140.0" ,"BAV","AV:22","DEV:2061305","m397_1","#sav-b5-a/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","0.0" ,"BAV","AV:26","DEV:2061305","m399_1","#sav-b5-a/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","0.0" ,"BAV","AV:31","DEV:2061305","m402_1","#sav-b5-a/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","0.0" ,"BAV","AV:32","DEV:2061305","m405_1","#sav-b5-a/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","0.0" ,"BAV","AV:33","DEV:2061305","m408_1","#sav-b5-a/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","0.0" ,"BAV","AV:45","DEV:2061305","m414_1","#sav-b5-a/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","0.0" ,"BAV","AV:46","DEV:2061305","m415_1","#sav-b5-a/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061305","sys_run_req_1","#sav-b5-a/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061305","stat_request_1","#sav-b5-a/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061305","stat_request_exh_1","#sav-b5-a/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061305","m384_1","#sav-b5-a/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","GEX Overide","Off","BBV","BV:8","DEV:2061305","gexoveride_1","#sav-b5-a/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","On","BBV","BV:6","DEV:2061305","m128_1","#sav-b5-a/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","Off","BBV","BV:7","DEV:2061305","m264_1","#sav-b5-a/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","Off","BBV","BV:12","DEV:2061305","m394_1","#sav-b5-a/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","Off","BBV","BV:16","DEV:2061305","m401_1","#sav-b5-a/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","Off","BBV","BV:17","DEV:2061305","m404_1","#sav-b5-a/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","point name","Off","BBV","BV:18","DEV:2061305","m407_1","#sav-b5-a/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Run","On","BBV","BV:1","DEV:2061305","run_1","#sav-b5-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","SAV Overide","Off","BBV","BV:15","DEV:2061305","savoveride_1","#sav-b5-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Schedule","Occupied","BBV","BV:2","DEV:2061305","schedule_1","#sav-b5-a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","DAT_HI","Normal","BALM","BV:3","DEV:2061305","dat_hi_1","#sav-b5-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","DAT_LO","Normal","BALM","BV:4","DEV:2061305","dat_lo_1","#sav-b5-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061305","ztmp_hi_2f_1","#sav-b5-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061305","ztmp_hi_4f_1","#sav-b5-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","HWV Leaky","Normal","BALM","BV:11","DEV:2061305","chwv_lk_1","#sav-b5-a/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061305","hwv_lk_1","#sav-b5-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061305","ztmp_lo_2f_1","#sav-b5-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061305","ztmp_lo_4f_1","#sav-b5-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Moisture Detector","Alarm","BALM","BV:5","DEV:2061305","moisture_1","#sav-b5-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061305","m333_1","#sav-b5-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061305","m333_setpt_1","#sav-b5-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","BACnet PID / Input","64.5" ,"BAV","AV:40","DEV:2061305","m333_input_1","#sav-b5-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061305","m333_pidout_1","#sav-b5-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061305","m409_1","#sav-b5-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","BACnet PID / Setpoint","70.0" ,"BAV","AV:42","DEV:2061305","m409_setpt_1","#sav-b5-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","BACnet PID / Input","64.5" ,"BAV","AV:43","DEV:2061305","m409_input_1","#sav-b5-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061305","m409_pidout_1","#sav-b5-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Zone Temp","" ,"BRS","" ,"DEV:2061306","" ,"#sav-b6-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Zone Temp / Zone Temp","69.4 F" ,"BAI","AI:1","DEV:2061306","zone_temp_1","#sav-b6-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061306","override_time_remaining_1","#sav-b6-a/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Discharge Temp","57.6 F" ,"BAI","AI:2","DEV:2061306","da_temp_1","#sav-b6-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061306","misc_a1_1","#sav-b6-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Misc Input","Off","BBI","BI:2","DEV:2061306","misc_di_1","#sav-b6-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Condensate Detector","On","BBI","BI:1","DEV:2061306","m213_1","#sav-b6-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061306","chw_valve_1","#sav-b6-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061306","hw_valve_1","#sav-b6-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Siemans Output","29.8 %","BAO","AO:3","DEV:2061306","sci_1","#sav-b6-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Clg Pct","12.26" ,"BAV","AV:2","DEV:2061306","clg_pct_1","#sav-b6-a/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Cool Request","1.0" ,"BAV","AV:4","DEV:2061306","cool_request_1","#sav-b6-a/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Cool Stpt","70.0" ,"BAV","AV:5","DEV:2061306","clg_sp_1","#sav-b6-a/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Heat Request","0.0" ,"BAV","AV:7","DEV:2061306","heat_request_1","#sav-b6-a/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Heat Stpt","68.0" ,"BAV","AV:8","DEV:2061306","htg_sp_1","#sav-b6-a/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061306","m370_1","#sav-b6-a/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061306","htg_pct_1","#sav-b6-a/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061306","loc_ovrd_1","#sav-b6-a/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Mode","6.0" ,"BAV","AV:11","DEV:2061306","opr_mode_1","#sav-b6-a/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","40.9" ,"BAV","AV:3","DEV:2061306","m276_1","#sav-b6-a/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","440.0" ,"BAV","AV:6","DEV:2061306","m278_1","#sav-b6-a/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","204.0" ,"BAV","AV:13","DEV:2061306","m280_1","#sav-b6-a/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","500.0" ,"BAV","AV:14","DEV:2061306","m282_1","#sav-b6-a/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","71.59" ,"BAV","AV:20","DEV:2061306","m309_1","#sav-b6-a/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Total Exhaust","192.0" ,"BAV","AV:23","DEV:2061306","m317_1","#sav-b6-a/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","248.0" ,"BAV","AV:24","DEV:2061306","m319_1","#sav-b6-a/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","-60.0" ,"BAV","AV:25","DEV:2061306","m321_1","#sav-b6-a/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","264.0" ,"BAV","AV:27","DEV:2061306","m325_1","#sav-b6-a/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","188.0" ,"BAV","AV:28","DEV:2061306","m327_1","#sav-b6-a/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","440.0" ,"BAV","AV:35","DEV:2061306","m353_1","#sav-b6-a/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","204.0" ,"BAV","AV:36","DEV:2061306","m356_1","#sav-b6-a/m356"
