"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","500.0" ,"BAV","AV:37","DEV:2061306","m358_1","#sav-b6-a/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","264.0" ,"BAV","AV:38","DEV:2061306","m360_1","#sav-b6-a/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","0.0" ,"BAV","AV:16","DEV:2061306","m376_1","#sav-b6-a/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","0.0" ,"BAV","AV:17","DEV:2061306","m378_1","#sav-b6-a/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","0.0" ,"BAV","AV:18","DEV:2061306","m380_1","#sav-b6-a/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","264.0" ,"BAV","AV:19","DEV:2061306","m393_1","#sav-b6-a/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","0.0" ,"BAV","AV:21","DEV:2061306","m395_1","#sav-b6-a/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","192.0" ,"BAV","AV:22","DEV:2061306","m397_1","#sav-b6-a/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","0.0" ,"BAV","AV:26","DEV:2061306","m399_1","#sav-b6-a/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","0.0" ,"BAV","AV:31","DEV:2061306","m402_1","#sav-b6-a/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","0.0" ,"BAV","AV:32","DEV:2061306","m405_1","#sav-b6-a/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","0.0" ,"BAV","AV:33","DEV:2061306","m408_1","#sav-b6-a/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","1072.0" ,"BAV","AV:45","DEV:2061306","m414_1","#sav-b6-a/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","640.0" ,"BAV","AV:46","DEV:2061306","m415_1","#sav-b6-a/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061306","sys_run_req_1","#sav-b6-a/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061306","stat_request_1","#sav-b6-a/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061306","stat_request_exh_1","#sav-b6-a/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061306","m384_1","#sav-b6-a/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","GEX Overide","Off","BBV","BV:8","DEV:2061306","gexoveride_1","#sav-b6-a/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Low Oxygen","Off","BBV","BV:20","DEV:2061306","m425_1","#sav-b6-a/m425"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","On","BBV","BV:6","DEV:2061306","m128_1","#sav-b6-a/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","Off","BBV","BV:7","DEV:2061306","m264_1","#sav-b6-a/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","Off","BBV","BV:12","DEV:2061306","m394_1","#sav-b6-a/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","Off","BBV","BV:16","DEV:2061306","m401_1","#sav-b6-a/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","Off","BBV","BV:17","DEV:2061306","m404_1","#sav-b6-a/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","point name","Off","BBV","BV:18","DEV:2061306","m407_1","#sav-b6-a/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Run","On","BBV","BV:1","DEV:2061306","run_1","#sav-b6-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","SAV Overide","Off","BBV","BV:15","DEV:2061306","savoveride_1","#sav-b6-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Schedule","Occupied","BBV","BV:2","DEV:2061306","schedule_1","#sav-b6-a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","DAT_HI","Normal","BALM","BV:3","DEV:2061306","dat_hi_1","#sav-b6-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","DAT_LO","Normal","BALM","BV:4","DEV:2061306","dat_lo_1","#sav-b6-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Hi Zone Temp 2F","Alarm","BALM","BV:9","DEV:2061306","ztmp_hi_2f_1","#sav-b6-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061306","ztmp_hi_4f_1","#sav-b6-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","HWV Leaky","Alarm","BALM","BV:11","DEV:2061306","chwv_lk_1","#sav-b6-a/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061306","hwv_lk_1","#sav-b6-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061306","ztmp_lo_2f_1","#sav-b6-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061306","ztmp_lo_4f_1","#sav-b6-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Moisture Detector","Alarm","BALM","BV:5","DEV:2061306","moisture_1","#sav-b6-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061306","m333_1","#sav-b6-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","BACnet PID / Setpoint","67.791664" ,"BAV","AV:39","DEV:2061306","m333_setpt_1","#sav-b6-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","BACnet PID / Input","57.6" ,"BAV","AV:40","DEV:2061306","m333_input_1","#sav-b6-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061306","m333_pidout_1","#sav-b6-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061306","m409_1","#sav-b6-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","BACnet PID / Setpoint","68.0" ,"BAV","AV:42","DEV:2061306","m409_setpt_1","#sav-b6-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","BACnet PID / Input","57.6" ,"BAV","AV:43","DEV:2061306","m409_input_1","#sav-b6-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061306","m409_pidout_1","#sav-b6-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Zone Temp","" ,"BRS","" ,"DEV:2061307","" ,"#sav-b7-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Zone Temp / Zone Temp","67.7 F" ,"BAI","AI:1","DEV:2061307","zone_temp_1","#sav-b7-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061307","override_time_remaining_1","#sav-b7-b/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Setpoint","" ,"BSPTCS","" ,"DEV:2061307","" ,"#sav-b7-b/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061307","occ_clg_sp_1","#sav-b7-b/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061307","occ_htg_sp_1","#sav-b7-b/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061307","unocc_clg_sp_1","#sav-b7-b/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061307","unocc_htg_sp_1","#sav-b7-b/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Setpoint / Cooling Setpoint Adjust","-2.0 F" ,"BAV","AV:51","DEV:2061307","clg_adj_1","#sav-b7-b/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Setpoint / Heating Setpoint Adjust","-2.0 F" ,"BAV","AV:52","DEV:2061307","htg_adj_1","#sav-b7-b/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Setpoint / Effective Cooling Setpoint","74.0 F" ,"BAV","AV:53","DEV:2061307","eff_clg_sp_1","#sav-b7-b/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Setpoint / Effective Heating Setpoint","68.0 F" ,"BAV","AV:54","DEV:2061307","eff_htg_sp_1","#sav-b7-b/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Discharge Temp","60.1 F" ,"BAI","AI:2","DEV:2061307","da_temp_1","#sav-b7-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061307","misc_a1_1","#sav-b7-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Misc Input","Off","BBI","BI:2","DEV:2061307","misc_di_1","#sav-b7-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Condensate Detector","Off","BBI","BI:1","DEV:2061307","m213_1","#sav-b7-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061307","chw_valve_1","#sav-b7-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","HW Valve","34.8 %","BAO","AO:2","DEV:2061307","hw_valve_1","#sav-b7-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061307","sci_1","#sav-b7-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061307","clg_pct_1","#sav-b7-b/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Cool Request","0.0" ,"BAV","AV:4","DEV:2061307","cool_request_1","#sav-b7-b/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Cool Stpt","74.0" ,"BAV","AV:5","DEV:2061307","clg_sp_1","#sav-b7-b/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Heat Request","0.0" ,"BAV","AV:7","DEV:2061307","heat_request_1","#sav-b7-b/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Heat Stpt","68.0" ,"BAV","AV:8","DEV:2061307","htg_sp_1","#sav-b7-b/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061307","m370_1","#sav-b7-b/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Htg Pct","19.85" ,"BAV","AV:9","DEV:2061307","htg_pct_1","#sav-b7-b/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Local Override","0.0" ,"BAV","AV:10","DEV:2061307","loc_ovrd_1","#sav-b7-b/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Mode","6.0" ,"BAV","AV:11","DEV:2061307","opr_mode_1","#sav-b7-b/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","17.8" ,"BAV","AV:3","DEV:2061307","m276_1","#sav-b7-b/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","652.0" ,"BAV","AV:6","DEV:2061307","m278_1","#sav-b7-b/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","132.0" ,"BAV","AV:13","DEV:2061307","m280_1","#sav-b7-b/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","712.0" ,"BAV","AV:14","DEV:2061307","m282_1","#sav-b7-b/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","38.99" ,"BAV","AV:20","DEV:2061307","m309_1","#sav-b7-b/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Total Exhaust","140.0" ,"BAV","AV:23","DEV:2061307","m317_1","#sav-b7-b/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","188.0" ,"BAV","AV:24","DEV:2061307","m319_1","#sav-b7-b/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","-44.0" ,"BAV","AV:25","DEV:2061307","m321_1","#sav-b7-b/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","192.0" ,"BAV","AV:27","DEV:2061307","m325_1","#sav-b7-b/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","148.0" ,"BAV","AV:28","DEV:2061307","m327_1","#sav-b7-b/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","652.0" ,"BAV","AV:35","DEV:2061307","m353_1","#sav-b7-b/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","132.0" ,"BAV","AV:36","DEV:2061307","m356_1","#sav-b7-b/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","712.0" ,"BAV","AV:37","DEV:2061307","m358_1","#sav-b7-b/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","192.0" ,"BAV","AV:38","DEV:2061307","m360_1","#sav-b7-b/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","0.0" ,"BAV","AV:16","DEV:2061307","m376_1","#sav-b7-b/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","0.0" ,"BAV","AV:17","DEV:2061307","m378_1","#sav-b7-b/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","0.0" ,"BAV","AV:18","DEV:2061307","m380_1","#sav-b7-b/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","192.0" ,"BAV","AV:19","DEV:2061307","m393_1","#sav-b7-b/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","0.0" ,"BAV","AV:21","DEV:2061307","m395_1","#sav-b7-b/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","140.0" ,"BAV","AV:22","DEV:2061307","m397_1","#sav-b7-b/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","0.0" ,"BAV","AV:26","DEV:2061307","m399_1","#sav-b7-b/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","0.0" ,"BAV","AV:31","DEV:2061307","m402_1","#sav-b7-b/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","0.0" ,"BAV","AV:32","DEV:2061307","m405_1","#sav-b7-b/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","0.0" ,"BAV","AV:33","DEV:2061307","m408_1","#sav-b7-b/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","0.0" ,"BAV","AV:45","DEV:2061307","m414_1","#sav-b7-b/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","0.0" ,"BAV","AV:46","DEV:2061307","m415_1","#sav-b7-b/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Run Request","30.0" ,"BAV","AV:29","DEV:2061307","sys_run_req_1","#sav-b7-b/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Static Request","0.0" ,"BAV","AV:30","DEV:2061307","stat_request_1","#sav-b7-b/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061307","stat_request_exh_1","#sav-b7-b/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061307","m384_1","#sav-b7-b/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","GEX Overide","Off","BBV","BV:8","DEV:2061307","gexoveride_1","#sav-b7-b/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","On","BBV","BV:6","DEV:2061307","m128_1","#sav-b7-b/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","Off","BBV","BV:7","DEV:2061307","m264_1","#sav-b7-b/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","Off","BBV","BV:12","DEV:2061307","m394_1","#sav-b7-b/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","Off","BBV","BV:16","DEV:2061307","m401_1","#sav-b7-b/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","Off","BBV","BV:17","DEV:2061307","m404_1","#sav-b7-b/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","point name","Off","BBV","BV:18","DEV:2061307","m407_1","#sav-b7-b/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Run","On","BBV","BV:1","DEV:2061307","run_1","#sav-b7-b/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","SAV Overide","Off","BBV","BV:15","DEV:2061307","savoveride_1","#sav-b7-b/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Schedule","Occupied","BBV","BV:2","DEV:2061307","schedule_1","#sav-b7-b/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","DAT_HI","Normal","BALM","BV:3","DEV:2061307","dat_hi_1","#sav-b7-b/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","DAT_LO","Alarm","BALM","BV:4","DEV:2061307","dat_lo_1","#sav-b7-b/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061307","ztmp_hi_2f_1","#sav-b7-b/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061307","ztmp_hi_4f_1","#sav-b7-b/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","HWV Leaky","Normal","BALM","BV:11","DEV:2061307","chwv_lk_1","#sav-b7-b/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","HWV Leaky","Normal","BALM","BV:19","DEV:2061307","hwv_lk_1","#sav-b7-b/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061307","ztmp_lo_2f_1","#sav-b7-b/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061307","ztmp_lo_4f_1","#sav-b7-b/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Moisture Detector","Normal","BALM","BV:5","DEV:2061307","moisture_1","#sav-b7-b/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061307","m333_1","#sav-b7-b/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","BACnet PID / Setpoint","74.0" ,"BAV","AV:39","DEV:2061307","m333_setpt_1","#sav-b7-b/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","BACnet PID / Input","60.6" ,"BAV","AV:40","DEV:2061307","m333_input_1","#sav-b7-b/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061307","m333_pidout_1","#sav-b7-b/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","BACnet PID","36.15 %","BPID","LOOP:2","DEV:2061307","m409_1","#sav-b7-b/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","BACnet PID / Setpoint","73.900635" ,"BAV","AV:42","DEV:2061307","m409_setpt_1","#sav-b7-b/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","BACnet PID / Input","60.6" ,"BAV","AV:43","DEV:2061307","m409_input_1","#sav-b7-b/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","BACnet PID / PID out","36.159763 %","BAV","AV:44","DEV:2061307","m409_pidout_1","#sav-b7-b/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Zone Temp","" ,"BRS","" ,"DEV:2061308","" ,"#sav-b8-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Zone Temp / Zone Temp","69.2 F" ,"BAI","AI:1","DEV:2061308","zone_temp_1","#sav-b8-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061308","override_time_remaining_1","#sav-b8-b/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Setpoint","" ,"BSPTCS","" ,"DEV:2061308","" ,"#sav-b8-b/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061308","occ_clg_sp_1","#sav-b8-b/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061308","occ_htg_sp_1","#sav-b8-b/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061308","unocc_clg_sp_1","#sav-b8-b/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061308","unocc_htg_sp_1","#sav-b8-b/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Setpoint / Cooling Setpoint Adjust","-1.0 F" ,"BAV","AV:51","DEV:2061308","clg_adj_1","#sav-b8-b/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Setpoint / Heating Setpoint Adjust","-1.0 F" ,"BAV","AV:52","DEV:2061308","htg_adj_1","#sav-b8-b/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Setpoint / Effective Cooling Setpoint","75.0 F" ,"BAV","AV:53","DEV:2061308","eff_clg_sp_1","#sav-b8-b/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Setpoint / Effective Heating Setpoint","69.0 F" ,"BAV","AV:54","DEV:2061308","eff_htg_sp_1","#sav-b8-b/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Discharge Temp","60.7 F" ,"BAI","AI:2","DEV:2061308","da_temp_1","#sav-b8-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061308","misc_a1_1","#sav-b8-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Misc Input","Off","BBI","BI:2","DEV:2061308","misc_di_1","#sav-b8-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Condensate Detector","On","BBI","BI:1","DEV:2061308","m213_1","#sav-b8-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061308","chw_valve_1","#sav-b8-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","HW Valve","0.0 %","BAO","AO:2","DEV:2061308","hw_valve_1","#sav-b8-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061308","sci_1","#sav-b8-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061308","clg_pct_1","#sav-b8-b/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Cool Request","0.0" ,"BAV","AV:4","DEV:2061308","cool_request_1","#sav-b8-b/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Cool Stpt","75.0" ,"BAV","AV:5","DEV:2061308","clg_sp_1","#sav-b8-b/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Heat Request","0.0" ,"BAV","AV:7","DEV:2061308","heat_request_1","#sav-b8-b/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Heat Stpt","69.0" ,"BAV","AV:8","DEV:2061308","htg_sp_1","#sav-b8-b/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061308","m370_1","#sav-b8-b/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061308","htg_pct_1","#sav-b8-b/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Local Override","0.0" ,"BAV","AV:10","DEV:2061308","loc_ovrd_1","#sav-b8-b/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Mode","6.0" ,"BAV","AV:11","DEV:2061308","opr_mode_1","#sav-b8-b/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","0.0" ,"BAV","AV:3","DEV:2061308","m276_1","#sav-b8-b/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","572.0" ,"BAV","AV:6","DEV:2061308","m278_1","#sav-b8-b/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","104.0" ,"BAV","AV:13","DEV:2061308","m280_1","#sav-b8-b/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","572.0" ,"BAV","AV:14","DEV:2061308","m282_1","#sav-b8-b/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","40.1" ,"BAV","AV:20","DEV:2061308","m309_1","#sav-b8-b/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Total Exhaust","40.0" ,"BAV","AV:23","DEV:2061308","m317_1","#sav-b8-b/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","0.0" ,"BAV","AV:24","DEV:2061308","m319_1","#sav-b8-b/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","40.0" ,"BAV","AV:25","DEV:2061308","m321_1","#sav-b8-b/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","104.0" ,"BAV","AV:27","DEV:2061308","m325_1","#sav-b8-b/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","0.0" ,"BAV","AV:28","DEV:2061308","m327_1","#sav-b8-b/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","572.0" ,"BAV","AV:35","DEV:2061308","m353_1","#sav-b8-b/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","104.0" ,"BAV","AV:36","DEV:2061308","m356_1","#sav-b8-b/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","572.0" ,"BAV","AV:37","DEV:2061308","m358_1","#sav-b8-b/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","104.0" ,"BAV","AV:38","DEV:2061308","m360_1","#sav-b8-b/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","0.0" ,"BAV","AV:16","DEV:2061308","m376_1","#sav-b8-b/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","0.0" ,"BAV","AV:17","DEV:2061308","m378_1","#sav-b8-b/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","0.0" ,"BAV","AV:18","DEV:2061308","m380_1","#sav-b8-b/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","104.0" ,"BAV","AV:19","DEV:2061308","m393_1","#sav-b8-b/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","0.0" ,"BAV","AV:21","DEV:2061308","m395_1","#sav-b8-b/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","40.0" ,"BAV","AV:22","DEV:2061308","m397_1","#sav-b8-b/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","0.0" ,"BAV","AV:26","DEV:2061308","m399_1","#sav-b8-b/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","0.0" ,"BAV","AV:31","DEV:2061308","m402_1","#sav-b8-b/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","0.0" ,"BAV","AV:32","DEV:2061308","m405_1","#sav-b8-b/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","0.0" ,"BAV","AV:33","DEV:2061308","m408_1","#sav-b8-b/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","0.0" ,"BAV","AV:45","DEV:2061308","m414_1","#sav-b8-b/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","0.0" ,"BAV","AV:46","DEV:2061308","m415_1","#sav-b8-b/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Run Request","30.0" ,"BAV","AV:29","DEV:2061308","sys_run_req_1","#sav-b8-b/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Static Request","0.0" ,"BAV","AV:30","DEV:2061308","stat_request_1","#sav-b8-b/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061308","stat_request_exh_1","#sav-b8-b/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061308","m384_1","#sav-b8-b/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","GEX Overide","Off","BBV","BV:8","DEV:2061308","gexoveride_1","#sav-b8-b/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","On","BBV","BV:6","DEV:2061308","m128_1","#sav-b8-b/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","Off","BBV","BV:7","DEV:2061308","m264_1","#sav-b8-b/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","Off","BBV","BV:12","DEV:2061308","m394_1","#sav-b8-b/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","Off","BBV","BV:16","DEV:2061308","m401_1","#sav-b8-b/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","Off","BBV","BV:17","DEV:2061308","m404_1","#sav-b8-b/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","point name","Off","BBV","BV:18","DEV:2061308","m407_1","#sav-b8-b/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Run","On","BBV","BV:1","DEV:2061308","run_1","#sav-b8-b/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","SAV Overide","Off","BBV","BV:15","DEV:2061308","savoveride_1","#sav-b8-b/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Schedule","Occupied","BBV","BV:2","DEV:2061308","schedule_1","#sav-b8-b/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","DAT_HI","Normal","BALM","BV:3","DEV:2061308","dat_hi_1","#sav-b8-b/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","DAT_LO","Normal","BALM","BV:4","DEV:2061308","dat_lo_1","#sav-b8-b/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061308","ztmp_hi_2f_1","#sav-b8-b/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061308","ztmp_hi_4f_1","#sav-b8-b/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","HWV Leaky","Alarm","BALM","BV:11","DEV:2061308","chwv_lk_1","#sav-b8-b/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","HWV Leaky","Normal","BALM","BV:19","DEV:2061308","hwv_lk_1","#sav-b8-b/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061308","ztmp_lo_2f_1","#sav-b8-b/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061308","ztmp_lo_4f_1","#sav-b8-b/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Moisture Detector","Alarm","BALM","BV:5","DEV:2061308","moisture_1","#sav-b8-b/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061308","m333_1","#sav-b8-b/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","BACnet PID / Setpoint","75.0" ,"BAV","AV:39","DEV:2061308","m333_setpt_1","#sav-b8-b/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","BACnet PID / Input","60.7" ,"BAV","AV:40","DEV:2061308","m333_input_1","#sav-b8-b/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061308","m333_pidout_1","#sav-b8-b/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061308","m409_1","#sav-b8-b/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","BACnet PID / Setpoint","69.0" ,"BAV","AV:42","DEV:2061308","m409_setpt_1","#sav-b8-b/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","BACnet PID / Input","60.7" ,"BAV","AV:43","DEV:2061308","m409_input_1","#sav-b8-b/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061308","m409_pidout_1","#sav-b8-b/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Zone Temp","" ,"BRS","" ,"DEV:2061309","" ,"#sav-b9-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Zone Temp / Zone Temp","70.7 F" ,"BAI","AI:1","DEV:2061309","zone_temp_1","#sav-b9-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061309","override_time_remaining_1","#sav-b9-b/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Setpoint","" ,"BSPTCS","" ,"DEV:2061309","" ,"#sav-b9-b/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061309","occ_clg_sp_1","#sav-b9-b/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061309","occ_htg_sp_1","#sav-b9-b/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061309","unocc_clg_sp_1","#sav-b9-b/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061309","unocc_htg_sp_1","#sav-b9-b/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061309","clg_adj_1","#sav-b9-b/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061309","htg_adj_1","#sav-b9-b/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061309","eff_clg_sp_1","#sav-b9-b/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061309","eff_htg_sp_1","#sav-b9-b/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Discharge Temp","68.8 F" ,"BAI","AI:2","DEV:2061309","da_temp_1","#sav-b9-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061309","misc_a1_1","#sav-b9-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Misc Input","Off","BBI","BI:2","DEV:2061309","misc_di_1","#sav-b9-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Condensate Detector","Off","BBI","BI:1","DEV:2061309","m213_1","#sav-b9-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061309","chw_valve_1","#sav-b9-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","HW Valve","0.0 %","BAO","AO:2","DEV:2061309","hw_valve_1","#sav-b9-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061309","sci_1","#sav-b9-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061309","clg_pct_1","#sav-b9-b/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Cool Request","0.0" ,"BAV","AV:4","DEV:2061309","cool_request_1","#sav-b9-b/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061309","clg_sp_1","#sav-b9-b/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Heat Request","0.0" ,"BAV","AV:7","DEV:2061309","heat_request_1","#sav-b9-b/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061309","htg_sp_1","#sav-b9-b/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061309","m370_1","#sav-b9-b/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061309","htg_pct_1","#sav-b9-b/htg_pct"
