"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Local Override","0.0" ,"BAV","AV:10","DEV:2061309","loc_ovrd_1","#sav-b9-b/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Mode","6.0" ,"BAV","AV:11","DEV:2061309","opr_mode_1","#sav-b9-b/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","19.5" ,"BAV","AV:3","DEV:2061309","m276_1","#sav-b9-b/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","460.0" ,"BAV","AV:6","DEV:2061309","m278_1","#sav-b9-b/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","92.0" ,"BAV","AV:13","DEV:2061309","m280_1","#sav-b9-b/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","640.0" ,"BAV","AV:14","DEV:2061309","m282_1","#sav-b9-b/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","65.3" ,"BAV","AV:20","DEV:2061309","m309_1","#sav-b9-b/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Total Exhaust","244.0" ,"BAV","AV:23","DEV:2061309","m317_1","#sav-b9-b/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","264.0" ,"BAV","AV:24","DEV:2061309","m319_1","#sav-b9-b/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","-220.0" ,"BAV","AV:25","DEV:2061309","m321_1","#sav-b9-b/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","272.0" ,"BAV","AV:27","DEV:2061309","m325_1","#sav-b9-b/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","72.0" ,"BAV","AV:28","DEV:2061309","m327_1","#sav-b9-b/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","460.0" ,"BAV","AV:35","DEV:2061309","m353_1","#sav-b9-b/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","92.0" ,"BAV","AV:36","DEV:2061309","m356_1","#sav-b9-b/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","640.0" ,"BAV","AV:37","DEV:2061309","m358_1","#sav-b9-b/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","272.0" ,"BAV","AV:38","DEV:2061309","m360_1","#sav-b9-b/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","0.0" ,"BAV","AV:16","DEV:2061309","m376_1","#sav-b9-b/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","0.0" ,"BAV","AV:17","DEV:2061309","m378_1","#sav-b9-b/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","0.0" ,"BAV","AV:18","DEV:2061309","m380_1","#sav-b9-b/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","272.0" ,"BAV","AV:19","DEV:2061309","m393_1","#sav-b9-b/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","0.0" ,"BAV","AV:21","DEV:2061309","m395_1","#sav-b9-b/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","60.0" ,"BAV","AV:22","DEV:2061309","m397_1","#sav-b9-b/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","0.0" ,"BAV","AV:26","DEV:2061309","m399_1","#sav-b9-b/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","0.0" ,"BAV","AV:31","DEV:2061309","m402_1","#sav-b9-b/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","0.0" ,"BAV","AV:32","DEV:2061309","m405_1","#sav-b9-b/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","0.0" ,"BAV","AV:33","DEV:2061309","m408_1","#sav-b9-b/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","0.0" ,"BAV","AV:45","DEV:2061309","m414_1","#sav-b9-b/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","0.0" ,"BAV","AV:46","DEV:2061309","m415_1","#sav-b9-b/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Run Request","30.0" ,"BAV","AV:29","DEV:2061309","sys_run_req_1","#sav-b9-b/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Static Request","0.0" ,"BAV","AV:30","DEV:2061309","stat_request_1","#sav-b9-b/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061309","stat_request_exh_1","#sav-b9-b/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061309","m384_1","#sav-b9-b/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","GEX Overide","Off","BBV","BV:8","DEV:2061309","gexoveride_1","#sav-b9-b/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","On","BBV","BV:6","DEV:2061309","m128_1","#sav-b9-b/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","Off","BBV","BV:7","DEV:2061309","m264_1","#sav-b9-b/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","Off","BBV","BV:12","DEV:2061309","m394_1","#sav-b9-b/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","Off","BBV","BV:16","DEV:2061309","m401_1","#sav-b9-b/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","Off","BBV","BV:17","DEV:2061309","m404_1","#sav-b9-b/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","point name","Off","BBV","BV:18","DEV:2061309","m407_1","#sav-b9-b/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Run","On","BBV","BV:1","DEV:2061309","run_1","#sav-b9-b/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","SAV Overide","Off","BBV","BV:15","DEV:2061309","savoveride_1","#sav-b9-b/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Schedule","Occupied","BBV","BV:2","DEV:2061309","schedule_1","#sav-b9-b/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","DAT_HI","Normal","BALM","BV:3","DEV:2061309","dat_hi_1","#sav-b9-b/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","DAT_LO","Normal","BALM","BV:4","DEV:2061309","dat_lo_1","#sav-b9-b/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061309","ztmp_hi_2f_1","#sav-b9-b/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061309","ztmp_hi_4f_1","#sav-b9-b/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","HWV Leaky","Normal","BALM","BV:11","DEV:2061309","chwv_lk_1","#sav-b9-b/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","HWV Leaky","Normal","BALM","BV:19","DEV:2061309","hwv_lk_1","#sav-b9-b/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061309","ztmp_lo_2f_1","#sav-b9-b/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061309","ztmp_lo_4f_1","#sav-b9-b/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Moisture Detector","Normal","BALM","BV:5","DEV:2061309","moisture_1","#sav-b9-b/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061309","m333_1","#sav-b9-b/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061309","m333_setpt_1","#sav-b9-b/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","BACnet PID / Input","68.5" ,"BAV","AV:40","DEV:2061309","m333_input_1","#sav-b9-b/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061309","m333_pidout_1","#sav-b9-b/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061309","m409_1","#sav-b9-b/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","BACnet PID / Setpoint","70.0" ,"BAV","AV:42","DEV:2061309","m409_setpt_1","#sav-b9-b/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","BACnet PID / Input","68.5" ,"BAV","AV:43","DEV:2061309","m409_input_1","#sav-b9-b/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061309","m409_pidout_1","#sav-b9-b/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Zone Temp","" ,"BRS","" ,"DEV:2061310","" ,"#sav-b10-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Zone Temp / Zone Temp","70.0 F" ,"BAI","AI:1","DEV:2061310","zone_temp_1","#sav-b10-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061310","override_time_remaining_1","#sav-b10-b/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Setpoint","" ,"BSPTCS","" ,"DEV:2061310","" ,"#sav-b10-b/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061310","occ_clg_sp_1","#sav-b10-b/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061310","occ_htg_sp_1","#sav-b10-b/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061310","unocc_clg_sp_1","#sav-b10-b/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061310","unocc_htg_sp_1","#sav-b10-b/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061310","clg_adj_1","#sav-b10-b/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061310","htg_adj_1","#sav-b10-b/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061310","eff_clg_sp_1","#sav-b10-b/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061310","eff_htg_sp_1","#sav-b10-b/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Discharge Temp","58.5 F" ,"BAI","AI:2","DEV:2061310","da_temp_1","#sav-b10-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061310","misc_a1_1","#sav-b10-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Misc Input","Off","BBI","BI:2","DEV:2061310","misc_di_1","#sav-b10-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Condensate Detector","On","BBI","BI:1","DEV:2061310","m213_1","#sav-b10-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061310","chw_valve_1","#sav-b10-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","HW Valve","0.0 %","BAO","AO:2","DEV:2061310","hw_valve_1","#sav-b10-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061310","sci_1","#sav-b10-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061310","clg_pct_1","#sav-b10-b/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Cool Request","0.0" ,"BAV","AV:4","DEV:2061310","cool_request_1","#sav-b10-b/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061310","clg_sp_1","#sav-b10-b/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Heat Request","0.0" ,"BAV","AV:7","DEV:2061310","heat_request_1","#sav-b10-b/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061310","htg_sp_1","#sav-b10-b/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061310","m370_1","#sav-b10-b/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061310","htg_pct_1","#sav-b10-b/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Local Override","0.0" ,"BAV","AV:10","DEV:2061310","loc_ovrd_1","#sav-b10-b/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Mode","6.0" ,"BAV","AV:11","DEV:2061310","opr_mode_1","#sav-b10-b/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","49.0" ,"BAV","AV:3","DEV:2061310","m276_1","#sav-b10-b/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","576.0" ,"BAV","AV:6","DEV:2061310","m278_1","#sav-b10-b/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","356.0" ,"BAV","AV:13","DEV:2061310","m280_1","#sav-b10-b/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","636.0" ,"BAV","AV:14","DEV:2061310","m282_1","#sav-b10-b/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","77.4" ,"BAV","AV:20","DEV:2061310","m309_1","#sav-b10-b/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Total Exhaust","348.0" ,"BAV","AV:23","DEV:2061310","m317_1","#sav-b10-b/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","408.0" ,"BAV","AV:24","DEV:2061310","m319_1","#sav-b10-b/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","-60.0" ,"BAV","AV:25","DEV:2061310","m321_1","#sav-b10-b/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","416.0" ,"BAV","AV:27","DEV:2061310","m325_1","#sav-b10-b/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","348.0" ,"BAV","AV:28","DEV:2061310","m327_1","#sav-b10-b/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","636.0" ,"BAV","AV:35","DEV:2061310","m353_1","#sav-b10-b/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","416.0" ,"BAV","AV:36","DEV:2061310","m356_1","#sav-b10-b/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","636.0" ,"BAV","AV:37","DEV:2061310","m358_1","#sav-b10-b/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","416.0" ,"BAV","AV:38","DEV:2061310","m360_1","#sav-b10-b/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","0.0" ,"BAV","AV:16","DEV:2061310","m376_1","#sav-b10-b/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","0.0" ,"BAV","AV:17","DEV:2061310","m378_1","#sav-b10-b/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","0.0" ,"BAV","AV:18","DEV:2061310","m380_1","#sav-b10-b/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","416.0" ,"BAV","AV:19","DEV:2061310","m393_1","#sav-b10-b/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","0.0" ,"BAV","AV:21","DEV:2061310","m395_1","#sav-b10-b/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","352.0" ,"BAV","AV:22","DEV:2061310","m397_1","#sav-b10-b/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","0.0" ,"BAV","AV:26","DEV:2061310","m399_1","#sav-b10-b/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","0.0" ,"BAV","AV:31","DEV:2061310","m402_1","#sav-b10-b/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","0.0" ,"BAV","AV:32","DEV:2061310","m405_1","#sav-b10-b/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","0.0" ,"BAV","AV:33","DEV:2061310","m408_1","#sav-b10-b/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","0.0" ,"BAV","AV:45","DEV:2061310","m414_1","#sav-b10-b/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","0.0" ,"BAV","AV:46","DEV:2061310","m415_1","#sav-b10-b/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Run Request","30.0" ,"BAV","AV:29","DEV:2061310","sys_run_req_1","#sav-b10-b/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Static Request","0.0" ,"BAV","AV:30","DEV:2061310","stat_request_1","#sav-b10-b/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061310","stat_request_exh_1","#sav-b10-b/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061310","m384_1","#sav-b10-b/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","GEX Overide","Off","BBV","BV:8","DEV:2061310","gexoveride_1","#sav-b10-b/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","On","BBV","BV:6","DEV:2061310","m128_1","#sav-b10-b/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","Off","BBV","BV:7","DEV:2061310","m264_1","#sav-b10-b/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","Off","BBV","BV:12","DEV:2061310","m394_1","#sav-b10-b/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","Off","BBV","BV:16","DEV:2061310","m401_1","#sav-b10-b/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","Off","BBV","BV:17","DEV:2061310","m404_1","#sav-b10-b/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","point name","Off","BBV","BV:18","DEV:2061310","m407_1","#sav-b10-b/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Run","On","BBV","BV:1","DEV:2061310","run_1","#sav-b10-b/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","SAV Overide","Off","BBV","BV:15","DEV:2061310","savoveride_1","#sav-b10-b/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Schedule","Occupied","BBV","BV:2","DEV:2061310","schedule_1","#sav-b10-b/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","DAT_HI","Normal","BALM","BV:3","DEV:2061310","dat_hi_1","#sav-b10-b/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","DAT_LO","Normal","BALM","BV:4","DEV:2061310","dat_lo_1","#sav-b10-b/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061310","ztmp_hi_2f_1","#sav-b10-b/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061310","ztmp_hi_4f_1","#sav-b10-b/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","HWV Leaky","Normal","BALM","BV:11","DEV:2061310","chwv_lk_1","#sav-b10-b/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","HWV Leaky","Normal","BALM","BV:19","DEV:2061310","hwv_lk_1","#sav-b10-b/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061310","ztmp_lo_2f_1","#sav-b10-b/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061310","ztmp_lo_4f_1","#sav-b10-b/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Moisture Detector","Alarm","BALM","BV:5","DEV:2061310","moisture_1","#sav-b10-b/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061310","m333_1","#sav-b10-b/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061310","m333_setpt_1","#sav-b10-b/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","BACnet PID / Input","58.6" ,"BAV","AV:40","DEV:2061310","m333_input_1","#sav-b10-b/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061310","m333_pidout_1","#sav-b10-b/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061310","m409_1","#sav-b10-b/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","BACnet PID / Setpoint","70.0" ,"BAV","AV:42","DEV:2061310","m409_setpt_1","#sav-b10-b/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","BACnet PID / Input","58.6" ,"BAV","AV:43","DEV:2061310","m409_input_1","#sav-b10-b/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061310","m409_pidout_1","#sav-b10-b/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Zone Temp","" ,"BRS","" ,"DEV:2061311","" ,"#sav-b11-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Zone Temp / Zone Temp","70.2 F" ,"BAI","AI:1","DEV:2061311","zone_temp_1","#sav-b11-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061311","override_time_remaining_1","#sav-b11-a/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061311","" ,"#sav-b11-a/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061311","occ_clg_sp_1","#sav-b11-a/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061311","occ_htg_sp_1","#sav-b11-a/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061311","unocc_clg_sp_1","#sav-b11-a/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061311","unocc_htg_sp_1","#sav-b11-a/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061311","clg_adj_1","#sav-b11-a/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061311","htg_adj_1","#sav-b11-a/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061311","eff_clg_sp_1","#sav-b11-a/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061311","eff_htg_sp_1","#sav-b11-a/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Discharge Temp","60.1 F" ,"BAI","AI:2","DEV:2061311","da_temp_1","#sav-b11-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061311","misc_a1_1","#sav-b11-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Misc Input","Off","BBI","BI:2","DEV:2061311","misc_di_1","#sav-b11-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Condensate Detector","On","BBI","BI:1","DEV:2061311","m213_1","#sav-b11-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061311","chw_valve_1","#sav-b11-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061311","hw_valve_1","#sav-b11-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061311","sci_1","#sav-b11-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061311","clg_pct_1","#sav-b11-a/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061311","cool_request_1","#sav-b11-a/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061311","clg_sp_1","#sav-b11-a/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Heat Request","0.0" ,"BAV","AV:7","DEV:2061311","heat_request_1","#sav-b11-a/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061311","htg_sp_1","#sav-b11-a/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061311","m370_1","#sav-b11-a/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061311","htg_pct_1","#sav-b11-a/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061311","loc_ovrd_1","#sav-b11-a/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Mode","6.0" ,"BAV","AV:11","DEV:2061311","opr_mode_1","#sav-b11-a/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","8.8" ,"BAV","AV:3","DEV:2061311","m276_1","#sav-b11-a/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","224.0" ,"BAV","AV:6","DEV:2061311","m278_1","#sav-b11-a/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","36.0" ,"BAV","AV:13","DEV:2061311","m280_1","#sav-b11-a/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","324.0" ,"BAV","AV:14","DEV:2061311","m282_1","#sav-b11-a/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","57.29" ,"BAV","AV:20","DEV:2061311","m309_1","#sav-b11-a/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Total Exhaust","76.0" ,"BAV","AV:23","DEV:2061311","m317_1","#sav-b11-a/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","144.0" ,"BAV","AV:24","DEV:2061311","m319_1","#sav-b11-a/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","28.0" ,"BAV","AV:25","DEV:2061311","m321_1","#sav-b11-a/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","136.0" ,"BAV","AV:27","DEV:2061311","m325_1","#sav-b11-a/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","44.0" ,"BAV","AV:28","DEV:2061311","m327_1","#sav-b11-a/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","224.0" ,"BAV","AV:35","DEV:2061311","m353_1","#sav-b11-a/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","36.0" ,"BAV","AV:36","DEV:2061311","m356_1","#sav-b11-a/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","324.0" ,"BAV","AV:37","DEV:2061311","m358_1","#sav-b11-a/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","136.0" ,"BAV","AV:38","DEV:2061311","m360_1","#sav-b11-a/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","0.0" ,"BAV","AV:16","DEV:2061311","m376_1","#sav-b11-a/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","0.0" ,"BAV","AV:17","DEV:2061311","m378_1","#sav-b11-a/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","0.0" ,"BAV","AV:18","DEV:2061311","m380_1","#sav-b11-a/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","136.0" ,"BAV","AV:19","DEV:2061311","m393_1","#sav-b11-a/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","0.0" ,"BAV","AV:21","DEV:2061311","m395_1","#sav-b11-a/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","180.0" ,"BAV","AV:22","DEV:2061311","m397_1","#sav-b11-a/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","0.0" ,"BAV","AV:26","DEV:2061311","m399_1","#sav-b11-a/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","0.0" ,"BAV","AV:31","DEV:2061311","m402_1","#sav-b11-a/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","0.0" ,"BAV","AV:32","DEV:2061311","m405_1","#sav-b11-a/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","0.0" ,"BAV","AV:33","DEV:2061311","m408_1","#sav-b11-a/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","0.0" ,"BAV","AV:45","DEV:2061311","m414_1","#sav-b11-a/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","0.0" ,"BAV","AV:46","DEV:2061311","m415_1","#sav-b11-a/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061311","sys_run_req_1","#sav-b11-a/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061311","stat_request_1","#sav-b11-a/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061311","stat_request_exh_1","#sav-b11-a/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061311","m384_1","#sav-b11-a/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","GEX Overide","Off","BBV","BV:8","DEV:2061311","gexoveride_1","#sav-b11-a/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","On","BBV","BV:6","DEV:2061311","m128_1","#sav-b11-a/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","Off","BBV","BV:7","DEV:2061311","m264_1","#sav-b11-a/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","Off","BBV","BV:12","DEV:2061311","m394_1","#sav-b11-a/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","Off","BBV","BV:16","DEV:2061311","m401_1","#sav-b11-a/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","Off","BBV","BV:17","DEV:2061311","m404_1","#sav-b11-a/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","point name","Off","BBV","BV:18","DEV:2061311","m407_1","#sav-b11-a/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Run","On","BBV","BV:1","DEV:2061311","run_1","#sav-b11-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","SAV Overide","Off","BBV","BV:15","DEV:2061311","savoveride_1","#sav-b11-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Schedule","Occupied","BBV","BV:2","DEV:2061311","schedule_1","#sav-b11-a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","DAT_HI","Normal","BALM","BV:3","DEV:2061311","dat_hi_1","#sav-b11-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","DAT_LO","Normal","BALM","BV:4","DEV:2061311","dat_lo_1","#sav-b11-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061311","ztmp_hi_2f_1","#sav-b11-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061311","ztmp_hi_4f_1","#sav-b11-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","HWV Leaky","Alarm","BALM","BV:11","DEV:2061311","chwv_lk_1","#sav-b11-a/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061311","hwv_lk_1","#sav-b11-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061311","ztmp_lo_2f_1","#sav-b11-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061311","ztmp_lo_4f_1","#sav-b11-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Moisture Detector","Alarm","BALM","BV:5","DEV:2061311","moisture_1","#sav-b11-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061311","m333_1","#sav-b11-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061311","m333_setpt_1","#sav-b11-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","BACnet PID / Input","60.1" ,"BAV","AV:40","DEV:2061311","m333_input_1","#sav-b11-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061311","m333_pidout_1","#sav-b11-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061311","m409_1","#sav-b11-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","BACnet PID / Setpoint","70.0" ,"BAV","AV:42","DEV:2061311","m409_setpt_1","#sav-b11-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","BACnet PID / Input","60.1" ,"BAV","AV:43","DEV:2061311","m409_input_1","#sav-b11-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061311","m409_pidout_1","#sav-b11-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Zone Temp","" ,"BRS","" ,"DEV:2061312","" ,"#sav-b12-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Zone Temp / Zone Temp","74.3 F" ,"BAI","AI:1","DEV:2061312","zone_temp_1","#sav-b12-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061312","override_time_remaining_1","#sav-b12-a/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061312","" ,"#sav-b12-a/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061312","occ_clg_sp_1","#sav-b12-a/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061312","occ_htg_sp_1","#sav-b12-a/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061312","unocc_clg_sp_1","#sav-b12-a/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061312","unocc_htg_sp_1","#sav-b12-a/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061312","clg_adj_1","#sav-b12-a/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061312","htg_adj_1","#sav-b12-a/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061312","eff_clg_sp_1","#sav-b12-a/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061312","eff_htg_sp_1","#sav-b12-a/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Discharge Temp","83.3 F" ,"BAI","AI:2","DEV:2061312","da_temp_1","#sav-b12-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061312","misc_a1_1","#sav-b12-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Misc Input","Off","BBI","BI:2","DEV:2061312","misc_di_1","#sav-b12-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Condensate Detector","Off","BBI","BI:1","DEV:2061312","m213_1","#sav-b12-a/m213"
