"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061312","chw_valve_1","#sav-b12-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061312","hw_valve_1","#sav-b12-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061312","sci_1","#sav-b12-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061312","clg_pct_1","#sav-b12-a/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061312","cool_request_1","#sav-b12-a/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061312","clg_sp_1","#sav-b12-a/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Heat Request","0.0" ,"BAV","AV:7","DEV:2061312","heat_request_1","#sav-b12-a/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061312","htg_sp_1","#sav-b12-a/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061312","m370_1","#sav-b12-a/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061312","htg_pct_1","#sav-b12-a/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061312","loc_ovrd_1","#sav-b12-a/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Mode","6.0" ,"BAV","AV:11","DEV:2061312","opr_mode_1","#sav-b12-a/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","11.4" ,"BAV","AV:3","DEV:2061312","m276_1","#sav-b12-a/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","224.0" ,"BAV","AV:6","DEV:2061312","m278_1","#sav-b12-a/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","36.0" ,"BAV","AV:13","DEV:2061312","m280_1","#sav-b12-a/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","324.0" ,"BAV","AV:14","DEV:2061312","m282_1","#sav-b12-a/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","49.69" ,"BAV","AV:20","DEV:2061312","m309_1","#sav-b12-a/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Total Exhaust","56.0" ,"BAV","AV:23","DEV:2061312","m317_1","#sav-b12-a/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","136.0" ,"BAV","AV:24","DEV:2061312","m319_1","#sav-b12-a/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","20.0" ,"BAV","AV:25","DEV:2061312","m321_1","#sav-b12-a/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","136.0" ,"BAV","AV:27","DEV:2061312","m325_1","#sav-b12-a/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","40.0" ,"BAV","AV:28","DEV:2061312","m327_1","#sav-b12-a/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","224.0" ,"BAV","AV:35","DEV:2061312","m353_1","#sav-b12-a/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","36.0" ,"BAV","AV:36","DEV:2061312","m356_1","#sav-b12-a/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","324.0" ,"BAV","AV:37","DEV:2061312","m358_1","#sav-b12-a/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","136.0" ,"BAV","AV:38","DEV:2061312","m360_1","#sav-b12-a/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","0.0" ,"BAV","AV:16","DEV:2061312","m376_1","#sav-b12-a/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","0.0" ,"BAV","AV:17","DEV:2061312","m378_1","#sav-b12-a/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","0.0" ,"BAV","AV:18","DEV:2061312","m380_1","#sav-b12-a/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","136.0" ,"BAV","AV:19","DEV:2061312","m393_1","#sav-b12-a/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","0.0" ,"BAV","AV:21","DEV:2061312","m395_1","#sav-b12-a/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","152.0" ,"BAV","AV:22","DEV:2061312","m397_1","#sav-b12-a/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","0.0" ,"BAV","AV:26","DEV:2061312","m399_1","#sav-b12-a/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","0.0" ,"BAV","AV:31","DEV:2061312","m402_1","#sav-b12-a/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","0.0" ,"BAV","AV:32","DEV:2061312","m405_1","#sav-b12-a/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","0.0" ,"BAV","AV:33","DEV:2061312","m408_1","#sav-b12-a/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","0.0" ,"BAV","AV:45","DEV:2061312","m414_1","#sav-b12-a/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","0.0" ,"BAV","AV:46","DEV:2061312","m415_1","#sav-b12-a/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061312","sys_run_req_1","#sav-b12-a/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061312","stat_request_1","#sav-b12-a/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061312","stat_request_exh_1","#sav-b12-a/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061312","m384_1","#sav-b12-a/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","GEX Overide","Off","BBV","BV:8","DEV:2061312","gexoveride_1","#sav-b12-a/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","On","BBV","BV:6","DEV:2061312","m128_1","#sav-b12-a/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","Off","BBV","BV:7","DEV:2061312","m264_1","#sav-b12-a/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","Off","BBV","BV:12","DEV:2061312","m394_1","#sav-b12-a/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","Off","BBV","BV:16","DEV:2061312","m401_1","#sav-b12-a/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","Off","BBV","BV:17","DEV:2061312","m404_1","#sav-b12-a/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","point name","Off","BBV","BV:18","DEV:2061312","m407_1","#sav-b12-a/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Run","On","BBV","BV:1","DEV:2061312","run_1","#sav-b12-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","SAV Overide","Off","BBV","BV:15","DEV:2061312","savoveride_1","#sav-b12-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Schedule","Occupied","BBV","BV:2","DEV:2061312","schedule_1","#sav-b12-a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","DAT_HI","Normal","BALM","BV:3","DEV:2061312","dat_hi_1","#sav-b12-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","DAT_LO","Normal","BALM","BV:4","DEV:2061312","dat_lo_1","#sav-b12-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061312","ztmp_hi_2f_1","#sav-b12-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061312","ztmp_hi_4f_1","#sav-b12-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","HWV Leaky","Normal","BALM","BV:11","DEV:2061312","chwv_lk_1","#sav-b12-a/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","HWV Leaky","Alarm","BALM","BV:19","DEV:2061312","hwv_lk_1","#sav-b12-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061312","ztmp_lo_2f_1","#sav-b12-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061312","ztmp_lo_4f_1","#sav-b12-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061312","moisture_1","#sav-b12-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061312","m333_1","#sav-b12-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061312","m333_setpt_1","#sav-b12-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","BACnet PID / Input","83.3" ,"BAV","AV:40","DEV:2061312","m333_input_1","#sav-b12-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061312","m333_pidout_1","#sav-b12-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061312","m409_1","#sav-b12-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","BACnet PID / Setpoint","70.0" ,"BAV","AV:42","DEV:2061312","m409_setpt_1","#sav-b12-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","BACnet PID / Input","83.3" ,"BAV","AV:43","DEV:2061312","m409_input_1","#sav-b12-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061312","m409_pidout_1","#sav-b12-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Zone Temp","" ,"BRS","" ,"DEV:2061314","" ,"#sav-b14-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Zone Temp / Zone Temp","69.4 F" ,"BAI","AI:1","DEV:2061314","zone_temp_1","#sav-b14-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061314","override_time_remaining_1","#sav-b14-b/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Setpoint","" ,"BSPTCS","" ,"DEV:2061314","" ,"#sav-b14-b/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061314","occ_clg_sp_1","#sav-b14-b/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061314","occ_htg_sp_1","#sav-b14-b/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061314","unocc_clg_sp_1","#sav-b14-b/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061314","unocc_htg_sp_1","#sav-b14-b/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Setpoint / Cooling Setpoint Adjust","-1.0 F" ,"BAV","AV:51","DEV:2061314","clg_adj_1","#sav-b14-b/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Setpoint / Heating Setpoint Adjust","-1.0 F" ,"BAV","AV:52","DEV:2061314","htg_adj_1","#sav-b14-b/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Setpoint / Effective Cooling Setpoint","75.0 F" ,"BAV","AV:53","DEV:2061314","eff_clg_sp_1","#sav-b14-b/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Setpoint / Effective Heating Setpoint","69.0 F" ,"BAV","AV:54","DEV:2061314","eff_htg_sp_1","#sav-b14-b/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Discharge Temp","60.3 F" ,"BAI","AI:2","DEV:2061314","da_temp_1","#sav-b14-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061314","misc_a1_1","#sav-b14-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Misc Input","Off","BBI","BI:2","DEV:2061314","misc_di_1","#sav-b14-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Condensate Detector","Off","BBI","BI:1","DEV:2061314","m213_1","#sav-b14-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061314","chw_valve_1","#sav-b14-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","HW Valve","0.0 %","BAO","AO:2","DEV:2061314","hw_valve_1","#sav-b14-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061314","sci_1","#sav-b14-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061314","clg_pct_1","#sav-b14-b/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Cool Request","0.0" ,"BAV","AV:4","DEV:2061314","cool_request_1","#sav-b14-b/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Cool Stpt","75.0" ,"BAV","AV:5","DEV:2061314","clg_sp_1","#sav-b14-b/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Heat Request","0.0" ,"BAV","AV:7","DEV:2061314","heat_request_1","#sav-b14-b/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Heat Stpt","69.0" ,"BAV","AV:8","DEV:2061314","htg_sp_1","#sav-b14-b/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061314","m370_1","#sav-b14-b/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061314","htg_pct_1","#sav-b14-b/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Local Override","0.0" ,"BAV","AV:10","DEV:2061314","loc_ovrd_1","#sav-b14-b/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Mode","6.0" ,"BAV","AV:11","DEV:2061314","opr_mode_1","#sav-b14-b/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","21.1" ,"BAV","AV:3","DEV:2061314","m276_1","#sav-b14-b/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","572.0" ,"BAV","AV:6","DEV:2061314","m278_1","#sav-b14-b/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","184.0" ,"BAV","AV:13","DEV:2061314","m280_1","#sav-b14-b/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","572.0" ,"BAV","AV:14","DEV:2061314","m282_1","#sav-b14-b/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","58.89" ,"BAV","AV:20","DEV:2061314","m309_1","#sav-b14-b/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Total Exhaust","184.0" ,"BAV","AV:23","DEV:2061314","m317_1","#sav-b14-b/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","180.0" ,"BAV","AV:24","DEV:2061314","m319_1","#sav-b14-b/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","4.0" ,"BAV","AV:25","DEV:2061314","m321_1","#sav-b14-b/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","184.0" ,"BAV","AV:27","DEV:2061314","m325_1","#sav-b14-b/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","184.0" ,"BAV","AV:28","DEV:2061314","m327_1","#sav-b14-b/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","572.0" ,"BAV","AV:35","DEV:2061314","m353_1","#sav-b14-b/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","184.0" ,"BAV","AV:36","DEV:2061314","m356_1","#sav-b14-b/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","572.0" ,"BAV","AV:37","DEV:2061314","m358_1","#sav-b14-b/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","184.0" ,"BAV","AV:38","DEV:2061314","m360_1","#sav-b14-b/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","0.0" ,"BAV","AV:16","DEV:2061314","m376_1","#sav-b14-b/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","0.0" ,"BAV","AV:17","DEV:2061314","m378_1","#sav-b14-b/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","0.0" ,"BAV","AV:18","DEV:2061314","m380_1","#sav-b14-b/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","184.0" ,"BAV","AV:19","DEV:2061314","m393_1","#sav-b14-b/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","0.0" ,"BAV","AV:21","DEV:2061314","m395_1","#sav-b14-b/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","188.0" ,"BAV","AV:22","DEV:2061314","m397_1","#sav-b14-b/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","0.0" ,"BAV","AV:26","DEV:2061314","m399_1","#sav-b14-b/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","0.0" ,"BAV","AV:31","DEV:2061314","m402_1","#sav-b14-b/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","0.0" ,"BAV","AV:32","DEV:2061314","m405_1","#sav-b14-b/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","0.0" ,"BAV","AV:33","DEV:2061314","m408_1","#sav-b14-b/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","0.0" ,"BAV","AV:45","DEV:2061314","m414_1","#sav-b14-b/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","0.0" ,"BAV","AV:46","DEV:2061314","m415_1","#sav-b14-b/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Run Request","30.0" ,"BAV","AV:29","DEV:2061314","sys_run_req_1","#sav-b14-b/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Static Request","0.0" ,"BAV","AV:30","DEV:2061314","stat_request_1","#sav-b14-b/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061314","stat_request_exh_1","#sav-b14-b/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061314","m384_1","#sav-b14-b/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","GEX Overide","Off","BBV","BV:8","DEV:2061314","gexoveride_1","#sav-b14-b/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","On","BBV","BV:6","DEV:2061314","m128_1","#sav-b14-b/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","Off","BBV","BV:7","DEV:2061314","m264_1","#sav-b14-b/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","Off","BBV","BV:12","DEV:2061314","m394_1","#sav-b14-b/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","Off","BBV","BV:16","DEV:2061314","m401_1","#sav-b14-b/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","Off","BBV","BV:17","DEV:2061314","m404_1","#sav-b14-b/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","point name","Off","BBV","BV:18","DEV:2061314","m407_1","#sav-b14-b/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Run","On","BBV","BV:1","DEV:2061314","run_1","#sav-b14-b/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","SAV Overide","Off","BBV","BV:15","DEV:2061314","savoveride_1","#sav-b14-b/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Schedule","Occupied","BBV","BV:2","DEV:2061314","schedule_1","#sav-b14-b/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","DAT_HI","Normal","BALM","BV:3","DEV:2061314","dat_hi_1","#sav-b14-b/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","DAT_LO","Normal","BALM","BV:4","DEV:2061314","dat_lo_1","#sav-b14-b/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061314","ztmp_hi_2f_1","#sav-b14-b/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061314","ztmp_hi_4f_1","#sav-b14-b/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","HWV Leaky","Alarm","BALM","BV:11","DEV:2061314","chwv_lk_1","#sav-b14-b/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","HWV Leaky","Normal","BALM","BV:19","DEV:2061314","hwv_lk_1","#sav-b14-b/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061314","ztmp_lo_2f_1","#sav-b14-b/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061314","ztmp_lo_4f_1","#sav-b14-b/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Moisture Detector","Normal","BALM","BV:5","DEV:2061314","moisture_1","#sav-b14-b/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061314","m333_1","#sav-b14-b/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","BACnet PID / Setpoint","75.0" ,"BAV","AV:39","DEV:2061314","m333_setpt_1","#sav-b14-b/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","BACnet PID / Input","60.3" ,"BAV","AV:40","DEV:2061314","m333_input_1","#sav-b14-b/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061314","m333_pidout_1","#sav-b14-b/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061314","m409_1","#sav-b14-b/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","BACnet PID / Setpoint","69.0" ,"BAV","AV:42","DEV:2061314","m409_setpt_1","#sav-b14-b/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","BACnet PID / Input","60.3" ,"BAV","AV:43","DEV:2061314","m409_input_1","#sav-b14-b/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061314","m409_pidout_1","#sav-b14-b/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Zone Temp","" ,"BRS","" ,"DEV:2061315","" ,"#sav-b15-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Zone Temp / Zone Temp","70.8 F" ,"BAI","AI:1","DEV:2061315","zone_temp_1","#sav-b15-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061315","override_time_remaining_1","#sav-b15-a/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061315","" ,"#sav-b15-a/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061315","occ_clg_sp_1","#sav-b15-a/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061315","occ_htg_sp_1","#sav-b15-a/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061315","unocc_clg_sp_1","#sav-b15-a/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061315","unocc_htg_sp_1","#sav-b15-a/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Setpoint / Cooling Setpoint Adjust","1.0 F" ,"BAV","AV:51","DEV:2061315","clg_adj_1","#sav-b15-a/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Setpoint / Heating Setpoint Adjust","1.0 F" ,"BAV","AV:52","DEV:2061315","htg_adj_1","#sav-b15-a/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Setpoint / Effective Cooling Setpoint","77.0 F" ,"BAV","AV:53","DEV:2061315","eff_clg_sp_1","#sav-b15-a/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Setpoint / Effective Heating Setpoint","71.0 F" ,"BAV","AV:54","DEV:2061315","eff_htg_sp_1","#sav-b15-a/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Discharge Temp","77.2 F" ,"BAI","AI:2","DEV:2061315","da_temp_1","#sav-b15-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061315","misc_a1_1","#sav-b15-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Misc Input","Off","BBI","BI:2","DEV:2061315","misc_di_1","#sav-b15-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Condensate Detector","Off","BBI","BI:1","DEV:2061315","m213_1","#sav-b15-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061315","chw_valve_1","#sav-b15-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","HW Valve","65.4 %","BAO","AO:2","DEV:2061315","hw_valve_1","#sav-b15-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061315","sci_1","#sav-b15-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061315","clg_pct_1","#sav-b15-a/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061315","cool_request_1","#sav-b15-a/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Cool Stpt","77.0" ,"BAV","AV:5","DEV:2061315","clg_sp_1","#sav-b15-a/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Heat Request","0.0" ,"BAV","AV:7","DEV:2061315","heat_request_1","#sav-b15-a/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Heat Stpt","71.0" ,"BAV","AV:8","DEV:2061315","htg_sp_1","#sav-b15-a/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061315","m370_1","#sav-b15-a/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Htg Pct","68.99" ,"BAV","AV:9","DEV:2061315","htg_pct_1","#sav-b15-a/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061315","loc_ovrd_1","#sav-b15-a/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Mode","6.0" ,"BAV","AV:11","DEV:2061315","opr_mode_1","#sav-b15-a/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","0.0" ,"BAV","AV:3","DEV:2061315","m276_1","#sav-b15-a/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","224.0" ,"BAV","AV:6","DEV:2061315","m278_1","#sav-b15-a/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","36.0" ,"BAV","AV:13","DEV:2061315","m280_1","#sav-b15-a/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","324.0" ,"BAV","AV:14","DEV:2061315","m282_1","#sav-b15-a/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","53.59" ,"BAV","AV:20","DEV:2061315","m309_1","#sav-b15-a/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Total Exhaust","64.0" ,"BAV","AV:23","DEV:2061315","m317_1","#sav-b15-a/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","160.0" ,"BAV","AV:24","DEV:2061315","m319_1","#sav-b15-a/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","0.0" ,"BAV","AV:25","DEV:2061315","m321_1","#sav-b15-a/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","164.0" ,"BAV","AV:27","DEV:2061315","m325_1","#sav-b15-a/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","36.0" ,"BAV","AV:28","DEV:2061315","m327_1","#sav-b15-a/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","224.0" ,"BAV","AV:35","DEV:2061315","m353_1","#sav-b15-a/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","36.0" ,"BAV","AV:36","DEV:2061315","m356_1","#sav-b15-a/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","324.0" ,"BAV","AV:37","DEV:2061315","m358_1","#sav-b15-a/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","136.0" ,"BAV","AV:38","DEV:2061315","m360_1","#sav-b15-a/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","0.0" ,"BAV","AV:16","DEV:2061315","m376_1","#sav-b15-a/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","0.0" ,"BAV","AV:17","DEV:2061315","m378_1","#sav-b15-a/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","0.0" ,"BAV","AV:18","DEV:2061315","m380_1","#sav-b15-a/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","136.0" ,"BAV","AV:19","DEV:2061315","m393_1","#sav-b15-a/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","0.0" ,"BAV","AV:21","DEV:2061315","m395_1","#sav-b15-a/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","160.0" ,"BAV","AV:22","DEV:2061315","m397_1","#sav-b15-a/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","0.0" ,"BAV","AV:26","DEV:2061315","m399_1","#sav-b15-a/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","0.0" ,"BAV","AV:31","DEV:2061315","m402_1","#sav-b15-a/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","0.0" ,"BAV","AV:32","DEV:2061315","m405_1","#sav-b15-a/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","0.0" ,"BAV","AV:33","DEV:2061315","m408_1","#sav-b15-a/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","0.0" ,"BAV","AV:45","DEV:2061315","m414_1","#sav-b15-a/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","0.0" ,"BAV","AV:46","DEV:2061315","m415_1","#sav-b15-a/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061315","sys_run_req_1","#sav-b15-a/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061315","stat_request_1","#sav-b15-a/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061315","stat_request_exh_1","#sav-b15-a/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061315","m384_1","#sav-b15-a/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","GEX Overide","Off","BBV","BV:8","DEV:2061315","gexoveride_1","#sav-b15-a/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","On","BBV","BV:6","DEV:2061315","m128_1","#sav-b15-a/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","Off","BBV","BV:7","DEV:2061315","m264_1","#sav-b15-a/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","Off","BBV","BV:12","DEV:2061315","m394_1","#sav-b15-a/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","Off","BBV","BV:16","DEV:2061315","m401_1","#sav-b15-a/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","Off","BBV","BV:17","DEV:2061315","m404_1","#sav-b15-a/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","point name","Off","BBV","BV:18","DEV:2061315","m407_1","#sav-b15-a/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Run","On","BBV","BV:1","DEV:2061315","run_1","#sav-b15-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","SAV Overide","Off","BBV","BV:15","DEV:2061315","savoveride_1","#sav-b15-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Schedule","Occupied","BBV","BV:2","DEV:2061315","schedule_1","#sav-b15-a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","DAT_HI","Normal","BALM","BV:3","DEV:2061315","dat_hi_1","#sav-b15-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","DAT_LO","Alarm","BALM","BV:4","DEV:2061315","dat_lo_1","#sav-b15-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061315","ztmp_hi_2f_1","#sav-b15-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061315","ztmp_hi_4f_1","#sav-b15-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","HWV Leaky","Normal","BALM","BV:11","DEV:2061315","chwv_lk_1","#sav-b15-a/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061315","hwv_lk_1","#sav-b15-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061315","ztmp_lo_2f_1","#sav-b15-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061315","ztmp_lo_4f_1","#sav-b15-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061315","moisture_1","#sav-b15-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061315","m333_1","#sav-b15-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","BACnet PID / Setpoint","77.0" ,"BAV","AV:39","DEV:2061315","m333_setpt_1","#sav-b15-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","BACnet PID / Input","77.4" ,"BAV","AV:40","DEV:2061315","m333_input_1","#sav-b15-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061315","m333_pidout_1","#sav-b15-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","BACnet PID","66.2 %","BPID","LOOP:2","DEV:2061315","m409_1","#sav-b15-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","BACnet PID / Setpoint","88.039986" ,"BAV","AV:42","DEV:2061315","m409_setpt_1","#sav-b15-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","BACnet PID / Input","77.4" ,"BAV","AV:43","DEV:2061315","m409_input_1","#sav-b15-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","BACnet PID / PID out","66.20599 %","BAV","AV:44","DEV:2061315","m409_pidout_1","#sav-b15-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080D SAV-B16-A","Zone Temp","" ,"BRS","" ,"DEV:2061316","" ,"#sav-b16-a_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080D SAV-B16-A","Zone Temp / Zone Temp","70.2 F" ,"BAI","AI:1","DEV:2061316","zone_temp_1","#sav-b16-a_/lstat/zone_temp"
