"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Visualization 060 SAV-B22-A","Run","On","BBV","BV:1","DEV:2061322","run_1","#sav-b22-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Visualization 060 SAV-B22-A","SAV Overide","Off","BBV","BV:15","DEV:2061322","savoveride_1","#sav-b22-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Visualization 060 SAV-B22-A","Schedule","Occupied","BBV","BV:2","DEV:2061322","schedule_1","#sav-b22-a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Visualization 060 SAV-B22-A","DAT_HI","Normal","BALM","BV:3","DEV:2061322","dat_hi_1","#sav-b22-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Visualization 060 SAV-B22-A","DAT_LO","Alarm","BALM","BV:4","DEV:2061322","dat_lo_1","#sav-b22-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Visualization 060 SAV-B22-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061322","ztmp_hi_2f_1","#sav-b22-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Visualization 060 SAV-B22-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061322","ztmp_hi_4f_1","#sav-b22-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Visualization 060 SAV-B22-A","HWV Leaky","Alarm","BALM","BV:11","DEV:2061322","chwv_lk_1","#sav-b22-a/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Visualization 060 SAV-B22-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061322","hwv_lk_1","#sav-b22-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Visualization 060 SAV-B22-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061322","ztmp_lo_2f_1","#sav-b22-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Visualization 060 SAV-B22-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061322","ztmp_lo_4f_1","#sav-b22-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Visualization 060 SAV-B22-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061322","moisture_1","#sav-b22-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Visualization 060 SAV-B22-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061322","m333_1","#sav-b22-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Visualization 060 SAV-B22-A","BACnet PID / Setpoint","78.0" ,"BAV","AV:39","DEV:2061322","m333_setpt_1","#sav-b22-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Visualization 060 SAV-B22-A","BACnet PID / Input","74.5" ,"BAV","AV:40","DEV:2061322","m333_input_1","#sav-b22-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Visualization 060 SAV-B22-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061322","m333_pidout_1","#sav-b22-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Visualization 060 SAV-B22-A","BACnet PID","28.25 %","BPID","LOOP:2","DEV:2061322","m409_1","#sav-b22-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Visualization 060 SAV-B22-A","BACnet PID / Setpoint","80.969955" ,"BAV","AV:42","DEV:2061322","m409_setpt_1","#sav-b22-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Visualization 060 SAV-B22-A","BACnet PID / Input","74.5" ,"BAV","AV:43","DEV:2061322","m409_input_1","#sav-b22-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Visualization 060 SAV-B22-A","BACnet PID / PID out","28.25791 %","BAV","AV:44","DEV:2061322","m409_pidout_1","#sav-b22-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Discharge","0.0 F" ,"BAI","AI:3","DEV:2061323","misc_a1_1","#sav-b23-a_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Discharge Temp","61.1 F" ,"BAI","AI:2","DEV:2061323","da_temp_1","#sav-b23-a_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","CER Temp","43.0 F" ,"BAI","AI:1","DEV:2061323","m423_1","#sav-b23-a_/m423"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","CER Fault","Off","BBI","BI:2","DEV:2061323","misc_di_1","#sav-b23-a_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Condensate Detector","Off","BBI","BI:1","DEV:2061323","m213_1","#sav-b23-a_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061323","chw_valve_1","#sav-b23-a_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Not Used","0.0 %","BAO","AO:2","DEV:2061323","hw_valve_1","#sav-b23-a_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Siemans Output","100.0 %","BAO","AO:3","DEV:2061323","sci_1","#sav-b23-a_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061323","clg_pct_1","#sav-b23-a_/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061323","cool_request_1","#sav-b23-a_/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Cool Stpt","47.0" ,"BAV","AV:5","DEV:2061323","clg_sp_1","#sav-b23-a_/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Heat Request","2.0" ,"BAV","AV:7","DEV:2061323","heat_request_1","#sav-b23-a_/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Heat Stpt","45.0" ,"BAV","AV:8","DEV:2061323","htg_sp_1","#sav-b23-a_/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061323","m370_1","#sav-b23-a_/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Htg Pct","100.0" ,"BAV","AV:9","DEV:2061323","htg_pct_1","#sav-b23-a_/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061323","loc_ovrd_1","#sav-b23-a_/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Mode","6.0" ,"BAV","AV:11","DEV:2061323","opr_mode_1","#sav-b23-a_/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","0.0" ,"BAV","AV:3","DEV:2061323","m276_1","#sav-b23-a_/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","52.0" ,"BAV","AV:6","DEV:2061323","m278_1","#sav-b23-a_/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","52.0" ,"BAV","AV:13","DEV:2061323","m280_1","#sav-b23-a_/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","52.0" ,"BAV","AV:14","DEV:2061323","m282_1","#sav-b23-a_/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","0.0" ,"BAV","AV:20","DEV:2061323","m309_1","#sav-b23-a_/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Total Exhaust","0.0" ,"BAV","AV:23","DEV:2061323","m317_1","#sav-b23-a_/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","0.0" ,"BAV","AV:24","DEV:2061323","m319_1","#sav-b23-a_/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","0.0" ,"BAV","AV:25","DEV:2061323","m321_1","#sav-b23-a_/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","52.0" ,"BAV","AV:27","DEV:2061323","m325_1","#sav-b23-a_/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","0.0" ,"BAV","AV:28","DEV:2061323","m327_1","#sav-b23-a_/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","52.0" ,"BAV","AV:35","DEV:2061323","m353_1","#sav-b23-a_/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","52.0" ,"BAV","AV:36","DEV:2061323","m356_1","#sav-b23-a_/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","52.0" ,"BAV","AV:37","DEV:2061323","m358_1","#sav-b23-a_/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","52.0" ,"BAV","AV:38","DEV:2061323","m360_1","#sav-b23-a_/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","0.0" ,"BAV","AV:16","DEV:2061323","m376_1","#sav-b23-a_/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","0.0" ,"BAV","AV:17","DEV:2061323","m378_1","#sav-b23-a_/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","0.0" ,"BAV","AV:18","DEV:2061323","m380_1","#sav-b23-a_/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","52.0" ,"BAV","AV:19","DEV:2061323","m393_1","#sav-b23-a_/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","0.0" ,"BAV","AV:21","DEV:2061323","m395_1","#sav-b23-a_/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","0.0" ,"BAV","AV:22","DEV:2061323","m397_1","#sav-b23-a_/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","0.0" ,"BAV","AV:26","DEV:2061323","m399_1","#sav-b23-a_/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","0.0" ,"BAV","AV:31","DEV:2061323","m402_1","#sav-b23-a_/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","0.0" ,"BAV","AV:32","DEV:2061323","m405_1","#sav-b23-a_/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","0.0" ,"BAV","AV:33","DEV:2061323","m408_1","#sav-b23-a_/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","1072.0" ,"BAV","AV:45","DEV:2061323","m414_1","#sav-b23-a_/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","640.0" ,"BAV","AV:46","DEV:2061323","m415_1","#sav-b23-a_/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061323","sys_run_req_1","#sav-b23-a_/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061323","stat_request_1","#sav-b23-a_/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061323","stat_request_exh_1","#sav-b23-a_/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061323","m384_1","#sav-b23-a_/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","On","BBV","BV:6","DEV:2061323","m128_1","#sav-b23-a_/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","Off","BBV","BV:7","DEV:2061323","m264_1","#sav-b23-a_/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","Off","BBV","BV:12","DEV:2061323","m394_1","#sav-b23-a_/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","Off","BBV","BV:16","DEV:2061323","m401_1","#sav-b23-a_/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","Off","BBV","BV:17","DEV:2061323","m404_1","#sav-b23-a_/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","point name","Off","BBV","BV:18","DEV:2061323","m407_1","#sav-b23-a_/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Run","On","BBV","BV:1","DEV:2061323","run_1","#sav-b23-a_/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","SAV Overide","Off","BBV","BV:15","DEV:2061323","savoveride_1","#sav-b23-a_/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Schedule","Occupied","BBV","BV:2","DEV:2061323","schedule_1","#sav-b23-a_/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","DAT_HI","Alarm","BALM","BV:3","DEV:2061323","dat_hi_1","#sav-b23-a_/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","DAT_LO","Alarm","BALM","BV:4","DEV:2061323","dat_lo_1","#sav-b23-a_/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061323","ztmp_hi_2f_1","#sav-b23-a_/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061323","ztmp_hi_4f_1","#sav-b23-a_/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","HWV Leaky","Normal","BALM","BV:11","DEV:2061323","chwv_lk_1","#sav-b23-a_/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061323","hwv_lk_1","#sav-b23-a_/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Low Zone Temp 2F","Alarm","BALM","BV:13","DEV:2061323","ztmp_lo_2f_1","#sav-b23-a_/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061323","ztmp_lo_4f_1","#sav-b23-a_/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061323","moisture_1","#sav-b23-a_/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061323","m333_1","#sav-b23-a_/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","BACnet PID / Setpoint","47.0" ,"BAV","AV:39","DEV:2061323","m333_setpt_1","#sav-b23-a_/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","BACnet PID / Input","61.1" ,"BAV","AV:40","DEV:2061323","m333_input_1","#sav-b23-a_/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061323","m333_pidout_1","#sav-b23-a_/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","BACnet PID","100.0 %","BPID","LOOP:2","DEV:2061323","m409_1","#sav-b23-a_/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","BACnet PID / Setpoint","105.0" ,"BAV","AV:42","DEV:2061323","m409_setpt_1","#sav-b23-a_/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","BACnet PID / Input","61.1" ,"BAV","AV:43","DEV:2061323","m409_input_1","#sav-b23-a_/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","BACnet PID / PID out","100.0 %","BAV","AV:44","DEV:2061323","m409_pidout_1","#sav-b23-a_/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Zone Temp","" ,"BRS","" ,"DEV:2061324","" ,"#sav-b24-a_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Zone Temp / Zone Temp","69.2 F" ,"BAI","AI:1","DEV:2061324","zone_temp_1","#sav-b24-a_/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061324","override_time_remaining_1","#sav-b24-a_/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061324","" ,"#sav-b24-a_/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061324","occ_clg_sp_1","#sav-b24-a_/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061324","occ_htg_sp_1","#sav-b24-a_/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061324","unocc_clg_sp_1","#sav-b24-a_/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061324","unocc_htg_sp_1","#sav-b24-a_/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061324","clg_adj_1","#sav-b24-a_/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061324","htg_adj_1","#sav-b24-a_/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061324","eff_clg_sp_1","#sav-b24-a_/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061324","eff_htg_sp_1","#sav-b24-a_/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Discharge Temp","76.1 F" ,"BAI","AI:2","DEV:2061324","da_temp_1","#sav-b24-a_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061324","misc_a1_1","#sav-b24-a_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Misc Input","Off","BBI","BI:2","DEV:2061324","misc_di_1","#sav-b24-a_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Condensate Detector","Off","BBI","BI:1","DEV:2061324","m213_1","#sav-b24-a_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061324","chw_valve_1","#sav-b24-a_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","HW Valve","52.8 %","BAO","AO:2","DEV:2061324","hw_valve_1","#sav-b24-a_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061324","sci_1","#sav-b24-a_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061324","clg_pct_1","#sav-b24-a_/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061324","cool_request_1","#sav-b24-a_/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061324","clg_sp_1","#sav-b24-a_/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Heat Request","1.0" ,"BAV","AV:7","DEV:2061324","heat_request_1","#sav-b24-a_/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061324","htg_sp_1","#sav-b24-a_/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061324","m370_1","#sav-b24-a_/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Htg Pct","100.0" ,"BAV","AV:9","DEV:2061324","htg_pct_1","#sav-b24-a_/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061324","loc_ovrd_1","#sav-b24-a_/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Mode","6.0" ,"BAV","AV:11","DEV:2061324","opr_mode_1","#sav-b24-a_/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","0.0" ,"BAV","AV:3","DEV:2061324","m276_1","#sav-b24-a_/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","0.0" ,"BAV","AV:6","DEV:2061324","m278_1","#sav-b24-a_/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","0.0" ,"BAV","AV:13","DEV:2061324","m280_1","#sav-b24-a_/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","500.0" ,"BAV","AV:14","DEV:2061324","m282_1","#sav-b24-a_/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","58.39" ,"BAV","AV:20","DEV:2061324","m309_1","#sav-b24-a_/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Total Exhaust","0.0" ,"BAV","AV:23","DEV:2061324","m317_1","#sav-b24-a_/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","180.0" ,"BAV","AV:24","DEV:2061324","m319_1","#sav-b24-a_/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","4.0" ,"BAV","AV:25","DEV:2061324","m321_1","#sav-b24-a_/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","184.0" ,"BAV","AV:27","DEV:2061324","m325_1","#sav-b24-a_/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","0.0" ,"BAV","AV:28","DEV:2061324","m327_1","#sav-b24-a_/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","0.0" ,"BAV","AV:35","DEV:2061324","m353_1","#sav-b24-a_/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","0.0" ,"BAV","AV:36","DEV:2061324","m356_1","#sav-b24-a_/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","500.0" ,"BAV","AV:37","DEV:2061324","m358_1","#sav-b24-a_/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","200.0" ,"BAV","AV:38","DEV:2061324","m360_1","#sav-b24-a_/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","0.0" ,"BAV","AV:16","DEV:2061324","m376_1","#sav-b24-a_/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","0.0" ,"BAV","AV:17","DEV:2061324","m378_1","#sav-b24-a_/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","0.0" ,"BAV","AV:18","DEV:2061324","m380_1","#sav-b24-a_/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","200.0" ,"BAV","AV:19","DEV:2061324","m393_1","#sav-b24-a_/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","0.0" ,"BAV","AV:21","DEV:2061324","m395_1","#sav-b24-a_/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","180.0" ,"BAV","AV:22","DEV:2061324","m397_1","#sav-b24-a_/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","0.0" ,"BAV","AV:26","DEV:2061324","m399_1","#sav-b24-a_/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","0.0" ,"BAV","AV:31","DEV:2061324","m402_1","#sav-b24-a_/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","0.0" ,"BAV","AV:32","DEV:2061324","m405_1","#sav-b24-a_/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","0.0" ,"BAV","AV:33","DEV:2061324","m408_1","#sav-b24-a_/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","0.0" ,"BAV","AV:45","DEV:2061324","m414_1","#sav-b24-a_/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","0.0" ,"BAV","AV:46","DEV:2061324","m415_1","#sav-b24-a_/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061324","sys_run_req_1","#sav-b24-a_/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061324","stat_request_1","#sav-b24-a_/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061324","stat_request_exh_1","#sav-b24-a_/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061324","m384_1","#sav-b24-a_/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","GEX Overide","Off","BBV","BV:8","DEV:2061324","gexoveride_1","#sav-b24-a_/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","On","BBV","BV:6","DEV:2061324","m128_1","#sav-b24-a_/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","Off","BBV","BV:7","DEV:2061324","m264_1","#sav-b24-a_/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","Off","BBV","BV:12","DEV:2061324","m394_1","#sav-b24-a_/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","Off","BBV","BV:16","DEV:2061324","m401_1","#sav-b24-a_/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","Off","BBV","BV:17","DEV:2061324","m404_1","#sav-b24-a_/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","point name","Off","BBV","BV:18","DEV:2061324","m407_1","#sav-b24-a_/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Run","On","BBV","BV:1","DEV:2061324","run_1","#sav-b24-a_/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","SAV Overide","Off","BBV","BV:15","DEV:2061324","savoveride_1","#sav-b24-a_/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Schedule","Occupied","BBV","BV:2","DEV:2061324","schedule_1","#sav-b24-a_/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","DAT_HI","Normal","BALM","BV:3","DEV:2061324","dat_hi_1","#sav-b24-a_/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","DAT_LO","Alarm","BALM","BV:4","DEV:2061324","dat_lo_1","#sav-b24-a_/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061324","ztmp_hi_2f_1","#sav-b24-a_/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061324","ztmp_hi_4f_1","#sav-b24-a_/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","HWV Leaky","Normal","BALM","BV:11","DEV:2061324","chwv_lk_1","#sav-b24-a_/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061324","hwv_lk_1","#sav-b24-a_/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061324","ztmp_lo_2f_1","#sav-b24-a_/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061324","ztmp_lo_4f_1","#sav-b24-a_/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061324","moisture_1","#sav-b24-a_/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061324","m333_1","#sav-b24-a_/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061324","m333_setpt_1","#sav-b24-a_/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","BACnet PID / Input","77.1" ,"BAV","AV:40","DEV:2061324","m333_input_1","#sav-b24-a_/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061324","m333_pidout_1","#sav-b24-a_/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","BACnet PID","52.64 %","BPID","LOOP:2","DEV:2061324","m409_1","#sav-b24-a_/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","BACnet PID / Setpoint","95.0" ,"BAV","AV:42","DEV:2061324","m409_setpt_1","#sav-b24-a_/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","BACnet PID / Input","77.2" ,"BAV","AV:43","DEV:2061324","m409_input_1","#sav-b24-a_/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","BACnet PID / PID out","52.442757 %","BAV","AV:44","DEV:2061324","m409_pidout_1","#sav-b24-a_/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Zone Temp","" ,"BRS","" ,"DEV:2061325","" ,"#sav-b25-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Zone Temp / Zone Temp","69.9 F" ,"BAI","AI:1","DEV:2061325","zone_temp_1","#sav-b25-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061325","override_time_remaining_1","#sav-b25-b/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Setpoint","" ,"BSPTCS","" ,"DEV:2061325","" ,"#sav-b25-b/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061325","occ_clg_sp_1","#sav-b25-b/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061325","occ_htg_sp_1","#sav-b25-b/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061325","unocc_clg_sp_1","#sav-b25-b/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061325","unocc_htg_sp_1","#sav-b25-b/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061325","clg_adj_1","#sav-b25-b/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061325","htg_adj_1","#sav-b25-b/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061325","eff_clg_sp_1","#sav-b25-b/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061325","eff_htg_sp_1","#sav-b25-b/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Discharge Temp","77.1 F" ,"BAI","AI:2","DEV:2061325","da_temp_1","#sav-b25-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061325","misc_a1_1","#sav-b25-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Misc Input","Off","BBI","BI:2","DEV:2061325","misc_di_1","#sav-b25-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Condensate Detector","Off","BBI","BI:1","DEV:2061325","m213_1","#sav-b25-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061325","chw_valve_1","#sav-b25-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","HW Valve","99.6 %","BAO","AO:2","DEV:2061325","hw_valve_1","#sav-b25-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Siemans Output","100.0 %","BAO","AO:3","DEV:2061325","sci_1","#sav-b25-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061325","clg_pct_1","#sav-b25-b/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Cool Request","0.0" ,"BAV","AV:4","DEV:2061325","cool_request_1","#sav-b25-b/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061325","clg_sp_1","#sav-b25-b/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Heat Request","1.0" ,"BAV","AV:7","DEV:2061325","heat_request_1","#sav-b25-b/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061325","htg_sp_1","#sav-b25-b/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061325","m370_1","#sav-b25-b/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Htg Pct","100.0" ,"BAV","AV:9","DEV:2061325","htg_pct_1","#sav-b25-b/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Local Override","0.0" ,"BAV","AV:10","DEV:2061325","loc_ovrd_1","#sav-b25-b/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Mode","6.0" ,"BAV","AV:11","DEV:2061325","opr_mode_1","#sav-b25-b/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","0.0" ,"BAV","AV:3","DEV:2061325","m276_1","#sav-b25-b/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","576.0" ,"BAV","AV:6","DEV:2061325","m278_1","#sav-b25-b/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","176.0" ,"BAV","AV:13","DEV:2061325","m280_1","#sav-b25-b/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","576.0" ,"BAV","AV:14","DEV:2061325","m282_1","#sav-b25-b/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","90.89" ,"BAV","AV:20","DEV:2061325","m309_1","#sav-b25-b/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Total Exhaust","0.0" ,"BAV","AV:23","DEV:2061325","m317_1","#sav-b25-b/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","524.0" ,"BAV","AV:24","DEV:2061325","m319_1","#sav-b25-b/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","-520.0" ,"BAV","AV:25","DEV:2061325","m321_1","#sav-b25-b/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","576.0" ,"BAV","AV:27","DEV:2061325","m325_1","#sav-b25-b/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","124.0" ,"BAV","AV:28","DEV:2061325","m327_1","#sav-b25-b/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","576.0" ,"BAV","AV:35","DEV:2061325","m353_1","#sav-b25-b/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","176.0" ,"BAV","AV:36","DEV:2061325","m356_1","#sav-b25-b/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","576.0" ,"BAV","AV:37","DEV:2061325","m358_1","#sav-b25-b/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","176.0" ,"BAV","AV:38","DEV:2061325","m360_1","#sav-b25-b/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","0.0" ,"BAV","AV:16","DEV:2061325","m376_1","#sav-b25-b/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","0.0" ,"BAV","AV:17","DEV:2061325","m378_1","#sav-b25-b/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","0.0" ,"BAV","AV:18","DEV:2061325","m380_1","#sav-b25-b/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","176.0" ,"BAV","AV:19","DEV:2061325","m393_1","#sav-b25-b/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","0.0" ,"BAV","AV:21","DEV:2061325","m395_1","#sav-b25-b/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","0.0" ,"BAV","AV:22","DEV:2061325","m397_1","#sav-b25-b/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","0.0" ,"BAV","AV:26","DEV:2061325","m399_1","#sav-b25-b/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","0.0" ,"BAV","AV:31","DEV:2061325","m402_1","#sav-b25-b/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","0.0" ,"BAV","AV:32","DEV:2061325","m405_1","#sav-b25-b/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","0.0" ,"BAV","AV:33","DEV:2061325","m408_1","#sav-b25-b/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","0.0" ,"BAV","AV:45","DEV:2061325","m414_1","#sav-b25-b/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","0.0" ,"BAV","AV:46","DEV:2061325","m415_1","#sav-b25-b/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Run Request","30.0" ,"BAV","AV:29","DEV:2061325","sys_run_req_1","#sav-b25-b/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Static Request","1.0" ,"BAV","AV:30","DEV:2061325","stat_request_1","#sav-b25-b/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061325","stat_request_exh_1","#sav-b25-b/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061325","m384_1","#sav-b25-b/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","GEX Overide","Off","BBV","BV:8","DEV:2061325","gexoveride_1","#sav-b25-b/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","On","BBV","BV:6","DEV:2061325","m128_1","#sav-b25-b/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","Off","BBV","BV:7","DEV:2061325","m264_1","#sav-b25-b/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","Off","BBV","BV:12","DEV:2061325","m394_1","#sav-b25-b/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","Off","BBV","BV:16","DEV:2061325","m401_1","#sav-b25-b/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","Off","BBV","BV:17","DEV:2061325","m404_1","#sav-b25-b/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","point name","Off","BBV","BV:18","DEV:2061325","m407_1","#sav-b25-b/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Run","On","BBV","BV:1","DEV:2061325","run_1","#sav-b25-b/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","SAV Overide","Off","BBV","BV:15","DEV:2061325","savoveride_1","#sav-b25-b/savoveride"
