"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Schedule","Occupied","BBV","BV:2","DEV:2061325","schedule_1","#sav-b25-b/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","DAT_HI","Normal","BALM","BV:3","DEV:2061325","dat_hi_1","#sav-b25-b/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","DAT_LO","Alarm","BALM","BV:4","DEV:2061325","dat_lo_1","#sav-b25-b/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061325","ztmp_hi_2f_1","#sav-b25-b/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061325","ztmp_hi_4f_1","#sav-b25-b/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","HWV Leaky","Normal","BALM","BV:11","DEV:2061325","chwv_lk_1","#sav-b25-b/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","HWV Leaky","Normal","BALM","BV:19","DEV:2061325","hwv_lk_1","#sav-b25-b/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061325","ztmp_lo_2f_1","#sav-b25-b/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061325","ztmp_lo_4f_1","#sav-b25-b/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Moisture Detector","Normal","BALM","BV:5","DEV:2061325","moisture_1","#sav-b25-b/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061325","m333_1","#sav-b25-b/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061325","m333_setpt_1","#sav-b25-b/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","BACnet PID / Input","77.1" ,"BAV","AV:40","DEV:2061325","m333_input_1","#sav-b25-b/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061325","m333_pidout_1","#sav-b25-b/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","BACnet PID","100.0 %","BPID","LOOP:2","DEV:2061325","m409_1","#sav-b25-b/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","BACnet PID / Setpoint","95.0" ,"BAV","AV:42","DEV:2061325","m409_setpt_1","#sav-b25-b/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","BACnet PID / Input","77.1" ,"BAV","AV:43","DEV:2061325","m409_input_1","#sav-b25-b/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","BACnet PID / PID out","100.0 %","BAV","AV:44","DEV:2061325","m409_pidout_1","#sav-b25-b/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Zone Temp","" ,"BRS","" ,"DEV:2061326","" ,"#sav-b26-a_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Zone Temp / Zone Temp","70.4 F" ,"BAI","AI:1","DEV:2061326","zone_temp_1","#sav-b26-a_/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061326","override_time_remaining_1","#sav-b26-a_/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061326","" ,"#sav-b26-a_/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061326","occ_clg_sp_1","#sav-b26-a_/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061326","occ_htg_sp_1","#sav-b26-a_/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061326","unocc_clg_sp_1","#sav-b26-a_/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061326","unocc_htg_sp_1","#sav-b26-a_/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061326","clg_adj_1","#sav-b26-a_/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061326","htg_adj_1","#sav-b26-a_/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061326","eff_clg_sp_1","#sav-b26-a_/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061326","eff_htg_sp_1","#sav-b26-a_/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Discharge Temp","75.3 F" ,"BAI","AI:2","DEV:2061326","da_temp_1","#sav-b26-a_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061326","misc_a1_1","#sav-b26-a_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Misc Input","Off","BBI","BI:2","DEV:2061326","misc_di_1","#sav-b26-a_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Condensate Detector","Off","BBI","BI:1","DEV:2061326","m213_1","#sav-b26-a_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061326","chw_valve_1","#sav-b26-a_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","HW Valve","99.7 %","BAO","AO:2","DEV:2061326","hw_valve_1","#sav-b26-a_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Siemans Output","88.5 %","BAO","AO:3","DEV:2061326","sci_1","#sav-b26-a_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061326","clg_pct_1","#sav-b26-a_/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061326","cool_request_1","#sav-b26-a_/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061326","clg_sp_1","#sav-b26-a_/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Heat Request","1.0" ,"BAV","AV:7","DEV:2061326","heat_request_1","#sav-b26-a_/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061326","htg_sp_1","#sav-b26-a_/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061326","m370_1","#sav-b26-a_/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Htg Pct","85.6" ,"BAV","AV:9","DEV:2061326","htg_pct_1","#sav-b26-a_/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061326","loc_ovrd_1","#sav-b26-a_/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Mode","6.0" ,"BAV","AV:11","DEV:2061326","opr_mode_1","#sav-b26-a_/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","63.1" ,"BAV","AV:3","DEV:2061326","m276_1","#sav-b26-a_/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","324.0" ,"BAV","AV:6","DEV:2061326","m278_1","#sav-b26-a_/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","104.0" ,"BAV","AV:13","DEV:2061326","m280_1","#sav-b26-a_/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","324.0" ,"BAV","AV:14","DEV:2061326","m282_1","#sav-b26-a_/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","90.79" ,"BAV","AV:20","DEV:2061326","m309_1","#sav-b26-a_/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Total Exhaust","280.0" ,"BAV","AV:23","DEV:2061326","m317_1","#sav-b26-a_/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","308.0" ,"BAV","AV:24","DEV:2061326","m319_1","#sav-b26-a_/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","-28.0" ,"BAV","AV:25","DEV:2061326","m321_1","#sav-b26-a_/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","300.0" ,"BAV","AV:27","DEV:2061326","m325_1","#sav-b26-a_/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","308.0" ,"BAV","AV:28","DEV:2061326","m327_1","#sav-b26-a_/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","324.0" ,"BAV","AV:35","DEV:2061326","m353_1","#sav-b26-a_/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","104.0" ,"BAV","AV:36","DEV:2061326","m356_1","#sav-b26-a_/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","324.0" ,"BAV","AV:37","DEV:2061326","m358_1","#sav-b26-a_/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","104.0" ,"BAV","AV:38","DEV:2061326","m360_1","#sav-b26-a_/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","0.0" ,"BAV","AV:16","DEV:2061326","m376_1","#sav-b26-a_/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","0.0" ,"BAV","AV:17","DEV:2061326","m378_1","#sav-b26-a_/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","0.0" ,"BAV","AV:18","DEV:2061326","m380_1","#sav-b26-a_/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","104.0" ,"BAV","AV:19","DEV:2061326","m393_1","#sav-b26-a_/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","0.0" ,"BAV","AV:21","DEV:2061326","m395_1","#sav-b26-a_/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","280.0" ,"BAV","AV:22","DEV:2061326","m397_1","#sav-b26-a_/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","0.0" ,"BAV","AV:26","DEV:2061326","m399_1","#sav-b26-a_/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","0.0" ,"BAV","AV:31","DEV:2061326","m402_1","#sav-b26-a_/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","0.0" ,"BAV","AV:32","DEV:2061326","m405_1","#sav-b26-a_/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","0.0" ,"BAV","AV:33","DEV:2061326","m408_1","#sav-b26-a_/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","0.0" ,"BAV","AV:45","DEV:2061326","m414_1","#sav-b26-a_/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","0.0" ,"BAV","AV:46","DEV:2061326","m415_1","#sav-b26-a_/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061326","sys_run_req_1","#sav-b26-a_/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061326","stat_request_1","#sav-b26-a_/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061326","stat_request_exh_1","#sav-b26-a_/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061326","m384_1","#sav-b26-a_/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","GEX Overide","Off","BBV","BV:8","DEV:2061326","gexoveride_1","#sav-b26-a_/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","On","BBV","BV:6","DEV:2061326","m128_1","#sav-b26-a_/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","Off","BBV","BV:7","DEV:2061326","m264_1","#sav-b26-a_/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","Off","BBV","BV:12","DEV:2061326","m394_1","#sav-b26-a_/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","Off","BBV","BV:16","DEV:2061326","m401_1","#sav-b26-a_/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","Off","BBV","BV:17","DEV:2061326","m404_1","#sav-b26-a_/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","point name","Off","BBV","BV:18","DEV:2061326","m407_1","#sav-b26-a_/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Run","On","BBV","BV:1","DEV:2061326","run_1","#sav-b26-a_/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","SAV Overide","Off","BBV","BV:15","DEV:2061326","savoveride_1","#sav-b26-a_/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Schedule","Occupied","BBV","BV:2","DEV:2061326","schedule_1","#sav-b26-a_/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","DAT_HI","Normal","BALM","BV:3","DEV:2061326","dat_hi_1","#sav-b26-a_/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","DAT_LO","Alarm","BALM","BV:4","DEV:2061326","dat_lo_1","#sav-b26-a_/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061326","ztmp_hi_2f_1","#sav-b26-a_/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061326","ztmp_hi_4f_1","#sav-b26-a_/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","HWV Leaky","Normal","BALM","BV:11","DEV:2061326","chwv_lk_1","#sav-b26-a_/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061326","hwv_lk_1","#sav-b26-a_/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061326","ztmp_lo_2f_1","#sav-b26-a_/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061326","ztmp_lo_4f_1","#sav-b26-a_/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061326","moisture_1","#sav-b26-a_/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061326","m333_1","#sav-b26-a_/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061326","m333_setpt_1","#sav-b26-a_/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","BACnet PID / Input","75.3" ,"BAV","AV:40","DEV:2061326","m333_input_1","#sav-b26-a_/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061326","m333_pidout_1","#sav-b26-a_/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","BACnet PID","99.0 %","BPID","LOOP:2","DEV:2061326","m409_1","#sav-b26-a_/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","BACnet PID / Setpoint","90.90043" ,"BAV","AV:42","DEV:2061326","m409_setpt_1","#sav-b26-a_/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","BACnet PID / Input","75.3" ,"BAV","AV:43","DEV:2061326","m409_input_1","#sav-b26-a_/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","BACnet PID / PID out","99.0 %","BAV","AV:44","DEV:2061326","m409_pidout_1","#sav-b26-a_/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Zone Temp","" ,"BRS","" ,"DEV:2061329","" ,"#sav-b29-b_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Zone Temp / Zone Temp","70.2 F" ,"BAI","AI:1","DEV:2061329","zone_temp_1","#sav-b29-b_/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061329","override_time_remaining_1","#sav-b29-b_/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Setpoint","" ,"BSPTCS","" ,"DEV:2061329","" ,"#sav-b29-b_/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061329","occ_clg_sp_1","#sav-b29-b_/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061329","occ_htg_sp_1","#sav-b29-b_/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061329","unocc_clg_sp_1","#sav-b29-b_/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061329","unocc_htg_sp_1","#sav-b29-b_/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061329","clg_adj_1","#sav-b29-b_/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061329","htg_adj_1","#sav-b29-b_/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061329","eff_clg_sp_1","#sav-b29-b_/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061329","eff_htg_sp_1","#sav-b29-b_/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Discharge Temp","73.5 F" ,"BAI","AI:2","DEV:2061329","da_temp_1","#sav-b29-b_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061329","misc_a1_1","#sav-b29-b_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Misc Input","Off","BBI","BI:2","DEV:2061329","misc_di_1","#sav-b29-b_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Condensate Detector","Off","BBI","BI:1","DEV:2061329","m213_1","#sav-b29-b_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061329","chw_valve_1","#sav-b29-b_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","HW Valve","98.8 %","BAO","AO:2","DEV:2061329","hw_valve_1","#sav-b29-b_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Siemans Output","96.8 %","BAO","AO:3","DEV:2061329","sci_1","#sav-b29-b_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061329","clg_pct_1","#sav-b29-b_/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Cool Request","0.0" ,"BAV","AV:4","DEV:2061329","cool_request_1","#sav-b29-b_/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061329","clg_sp_1","#sav-b29-b_/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Heat Request","1.0" ,"BAV","AV:7","DEV:2061329","heat_request_1","#sav-b29-b_/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061329","htg_sp_1","#sav-b29-b_/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061329","m370_1","#sav-b29-b_/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Htg Pct","96.0" ,"BAV","AV:9","DEV:2061329","htg_pct_1","#sav-b29-b_/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Local Override","0.0" ,"BAV","AV:10","DEV:2061329","loc_ovrd_1","#sav-b29-b_/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Mode","6.0" ,"BAV","AV:11","DEV:2061329","opr_mode_1","#sav-b29-b_/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","7.0" ,"BAV","AV:3","DEV:2061329","m276_1","#sav-b29-b_/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","740.0" ,"BAV","AV:6","DEV:2061329","m278_1","#sav-b29-b_/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","192.0" ,"BAV","AV:13","DEV:2061329","m280_1","#sav-b29-b_/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","740.0" ,"BAV","AV:14","DEV:2061329","m282_1","#sav-b29-b_/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","81.39" ,"BAV","AV:20","DEV:2061329","m309_1","#sav-b29-b_/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Total Exhaust","128.0" ,"BAV","AV:23","DEV:2061329","m317_1","#sav-b29-b_/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","732.0" ,"BAV","AV:24","DEV:2061329","m319_1","#sav-b29-b_/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","-620.0" ,"BAV","AV:25","DEV:2061329","m321_1","#sav-b29-b_/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","740.0" ,"BAV","AV:27","DEV:2061329","m325_1","#sav-b29-b_/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","24.0" ,"BAV","AV:28","DEV:2061329","m327_1","#sav-b29-b_/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","740.0" ,"BAV","AV:35","DEV:2061329","m353_1","#sav-b29-b_/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","192.0" ,"BAV","AV:36","DEV:2061329","m356_1","#sav-b29-b_/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","740.0" ,"BAV","AV:37","DEV:2061329","m358_1","#sav-b29-b_/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","192.0" ,"BAV","AV:38","DEV:2061329","m360_1","#sav-b29-b_/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","0.0" ,"BAV","AV:16","DEV:2061329","m376_1","#sav-b29-b_/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","0.0" ,"BAV","AV:17","DEV:2061329","m378_1","#sav-b29-b_/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","0.0" ,"BAV","AV:18","DEV:2061329","m380_1","#sav-b29-b_/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","192.0" ,"BAV","AV:19","DEV:2061329","m393_1","#sav-b29-b_/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","0.0" ,"BAV","AV:21","DEV:2061329","m395_1","#sav-b29-b_/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","124.0" ,"BAV","AV:22","DEV:2061329","m397_1","#sav-b29-b_/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","0.0" ,"BAV","AV:26","DEV:2061329","m399_1","#sav-b29-b_/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","0.0" ,"BAV","AV:31","DEV:2061329","m402_1","#sav-b29-b_/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","0.0" ,"BAV","AV:32","DEV:2061329","m405_1","#sav-b29-b_/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","0.0" ,"BAV","AV:33","DEV:2061329","m408_1","#sav-b29-b_/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","0.0" ,"BAV","AV:45","DEV:2061329","m414_1","#sav-b29-b_/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","0.0" ,"BAV","AV:46","DEV:2061329","m415_1","#sav-b29-b_/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Run Request","30.0" ,"BAV","AV:29","DEV:2061329","sys_run_req_1","#sav-b29-b_/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Static Request","0.0" ,"BAV","AV:30","DEV:2061329","stat_request_1","#sav-b29-b_/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061329","stat_request_exh_1","#sav-b29-b_/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061329","m384_1","#sav-b29-b_/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","GEX Overide","Off","BBV","BV:8","DEV:2061329","gexoveride_1","#sav-b29-b_/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","On","BBV","BV:6","DEV:2061329","m128_1","#sav-b29-b_/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","Off","BBV","BV:7","DEV:2061329","m264_1","#sav-b29-b_/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","Off","BBV","BV:12","DEV:2061329","m394_1","#sav-b29-b_/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","Off","BBV","BV:16","DEV:2061329","m401_1","#sav-b29-b_/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","Off","BBV","BV:17","DEV:2061329","m404_1","#sav-b29-b_/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","point name","Off","BBV","BV:18","DEV:2061329","m407_1","#sav-b29-b_/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Run","On","BBV","BV:1","DEV:2061329","run_1","#sav-b29-b_/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","SAV Overide","Off","BBV","BV:15","DEV:2061329","savoveride_1","#sav-b29-b_/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Schedule","Occupied","BBV","BV:2","DEV:2061329","schedule_1","#sav-b29-b_/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","DAT_HI","Normal","BALM","BV:3","DEV:2061329","dat_hi_1","#sav-b29-b_/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","DAT_LO","Alarm","BALM","BV:4","DEV:2061329","dat_lo_1","#sav-b29-b_/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061329","ztmp_hi_2f_1","#sav-b29-b_/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061329","ztmp_hi_4f_1","#sav-b29-b_/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","HWV Leaky","Normal","BALM","BV:11","DEV:2061329","chwv_lk_1","#sav-b29-b_/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","HWV Leaky","Normal","BALM","BV:19","DEV:2061329","hwv_lk_1","#sav-b29-b_/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061329","ztmp_lo_2f_1","#sav-b29-b_/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061329","ztmp_lo_4f_1","#sav-b29-b_/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Moisture Detector","Normal","BALM","BV:5","DEV:2061329","moisture_1","#sav-b29-b_/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061329","m333_1","#sav-b29-b_/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061329","m333_setpt_1","#sav-b29-b_/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","BACnet PID / Input","73.5" ,"BAV","AV:40","DEV:2061329","m333_input_1","#sav-b29-b_/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061329","m333_pidout_1","#sav-b29-b_/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","BACnet PID","100.0 %","BPID","LOOP:2","DEV:2061329","m409_1","#sav-b29-b_/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","BACnet PID / Setpoint","94.000015" ,"BAV","AV:42","DEV:2061329","m409_setpt_1","#sav-b29-b_/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","BACnet PID / Input","73.5" ,"BAV","AV:43","DEV:2061329","m409_input_1","#sav-b29-b_/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","BACnet PID / PID out","100.0 %","BAV","AV:44","DEV:2061329","m409_pidout_1","#sav-b29-b_/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Zone Temp","" ,"BRS","" ,"DEV:2061330","" ,"#sav-b30-a_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Zone Temp / Zone Temp","69.1 F" ,"BAI","AI:1","DEV:2061330","zone_temp_1","#sav-b30-a_/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061330","override_time_remaining_1","#sav-b30-a_/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061330","" ,"#sav-b30-a_/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061330","occ_clg_sp_1","#sav-b30-a_/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061330","occ_htg_sp_1","#sav-b30-a_/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061330","unocc_clg_sp_1","#sav-b30-a_/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061330","unocc_htg_sp_1","#sav-b30-a_/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Setpoint / Cooling Setpoint Adjust","-2.0 F" ,"BAV","AV:51","DEV:2061330","clg_adj_1","#sav-b30-a_/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Setpoint / Heating Setpoint Adjust","-2.0 F" ,"BAV","AV:52","DEV:2061330","htg_adj_1","#sav-b30-a_/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Setpoint / Effective Cooling Setpoint","74.0 F" ,"BAV","AV:53","DEV:2061330","eff_clg_sp_1","#sav-b30-a_/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Setpoint / Effective Heating Setpoint","68.0 F" ,"BAV","AV:54","DEV:2061330","eff_htg_sp_1","#sav-b30-a_/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Discharge Temp","60.3 F" ,"BAI","AI:2","DEV:2061330","da_temp_1","#sav-b30-a_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061330","misc_a1_1","#sav-b30-a_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Misc Input","Off","BBI","BI:2","DEV:2061330","misc_di_1","#sav-b30-a_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Condensate Detector","Off","BBI","BI:1","DEV:2061330","m213_1","#sav-b30-a_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061330","chw_valve_1","#sav-b30-a_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061330","hw_valve_1","#sav-b30-a_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061330","sci_1","#sav-b30-a_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061330","clg_pct_1","#sav-b30-a_/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061330","cool_request_1","#sav-b30-a_/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Cool Stpt","74.0" ,"BAV","AV:5","DEV:2061330","clg_sp_1","#sav-b30-a_/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Heat Request","0.0" ,"BAV","AV:7","DEV:2061330","heat_request_1","#sav-b30-a_/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Heat Stpt","68.0" ,"BAV","AV:8","DEV:2061330","htg_sp_1","#sav-b30-a_/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061330","m370_1","#sav-b30-a_/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061330","htg_pct_1","#sav-b30-a_/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061330","loc_ovrd_1","#sav-b30-a_/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Mode","6.0" ,"BAV","AV:11","DEV:2061330","opr_mode_1","#sav-b30-a_/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","100.0" ,"BAV","AV:3","DEV:2061330","m276_1","#sav-b30-a_/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","0.0" ,"BAV","AV:6","DEV:2061330","m278_1","#sav-b30-a_/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","0.0" ,"BAV","AV:13","DEV:2061330","m280_1","#sav-b30-a_/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","0.0" ,"BAV","AV:14","DEV:2061330","m282_1","#sav-b30-a_/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","0.0" ,"BAV","AV:20","DEV:2061330","m309_1","#sav-b30-a_/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Total Exhaust","0.0" ,"BAV","AV:23","DEV:2061330","m317_1","#sav-b30-a_/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","0.0" ,"BAV","AV:24","DEV:2061330","m319_1","#sav-b30-a_/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","0.0" ,"BAV","AV:25","DEV:2061330","m321_1","#sav-b30-a_/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","0.0" ,"BAV","AV:27","DEV:2061330","m325_1","#sav-b30-a_/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","0.0" ,"BAV","AV:28","DEV:2061330","m327_1","#sav-b30-a_/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","0.0" ,"BAV","AV:35","DEV:2061330","m353_1","#sav-b30-a_/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","0.0" ,"BAV","AV:36","DEV:2061330","m356_1","#sav-b30-a_/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","0.0" ,"BAV","AV:37","DEV:2061330","m358_1","#sav-b30-a_/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","0.0" ,"BAV","AV:38","DEV:2061330","m360_1","#sav-b30-a_/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","0.0" ,"BAV","AV:16","DEV:2061330","m376_1","#sav-b30-a_/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","0.0" ,"BAV","AV:17","DEV:2061330","m378_1","#sav-b30-a_/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","0.0" ,"BAV","AV:18","DEV:2061330","m380_1","#sav-b30-a_/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","0.0" ,"BAV","AV:19","DEV:2061330","m393_1","#sav-b30-a_/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","0.0" ,"BAV","AV:21","DEV:2061330","m395_1","#sav-b30-a_/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","0.0" ,"BAV","AV:22","DEV:2061330","m397_1","#sav-b30-a_/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","0.0" ,"BAV","AV:26","DEV:2061330","m399_1","#sav-b30-a_/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","0.0" ,"BAV","AV:31","DEV:2061330","m402_1","#sav-b30-a_/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","0.0" ,"BAV","AV:32","DEV:2061330","m405_1","#sav-b30-a_/m405"
