"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","0.0" ,"BAV","AV:33","DEV:2061330","m408_1","#sav-b30-a_/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","0.0" ,"BAV","AV:45","DEV:2061330","m414_1","#sav-b30-a_/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","0.0" ,"BAV","AV:46","DEV:2061330","m415_1","#sav-b30-a_/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061330","sys_run_req_1","#sav-b30-a_/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061330","stat_request_1","#sav-b30-a_/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061330","stat_request_exh_1","#sav-b30-a_/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061330","m384_1","#sav-b30-a_/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","GEX Overide","Off","BBV","BV:8","DEV:2061330","gexoveride_1","#sav-b30-a_/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","On","BBV","BV:6","DEV:2061330","m128_1","#sav-b30-a_/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","Off","BBV","BV:7","DEV:2061330","m264_1","#sav-b30-a_/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","Off","BBV","BV:12","DEV:2061330","m394_1","#sav-b30-a_/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","Off","BBV","BV:16","DEV:2061330","m401_1","#sav-b30-a_/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","Off","BBV","BV:17","DEV:2061330","m404_1","#sav-b30-a_/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","point name","Off","BBV","BV:18","DEV:2061330","m407_1","#sav-b30-a_/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Run","On","BBV","BV:1","DEV:2061330","run_1","#sav-b30-a_/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","SAV Overide","Off","BBV","BV:15","DEV:2061330","savoveride_1","#sav-b30-a_/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Schedule","Occupied","BBV","BV:2","DEV:2061330","schedule_1","#sav-b30-a_/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","DAT_HI","Normal","BALM","BV:3","DEV:2061330","dat_hi_1","#sav-b30-a_/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","DAT_LO","Normal","BALM","BV:4","DEV:2061330","dat_lo_1","#sav-b30-a_/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061330","ztmp_hi_2f_1","#sav-b30-a_/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061330","ztmp_hi_4f_1","#sav-b30-a_/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","HWV Leaky","Alarm","BALM","BV:11","DEV:2061330","chwv_lk_1","#sav-b30-a_/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061330","hwv_lk_1","#sav-b30-a_/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061330","ztmp_lo_2f_1","#sav-b30-a_/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061330","ztmp_lo_4f_1","#sav-b30-a_/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061330","moisture_1","#sav-b30-a_/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061330","m333_1","#sav-b30-a_/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","BACnet PID / Setpoint","74.0" ,"BAV","AV:39","DEV:2061330","m333_setpt_1","#sav-b30-a_/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","BACnet PID / Input","60.4" ,"BAV","AV:40","DEV:2061330","m333_input_1","#sav-b30-a_/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061330","m333_pidout_1","#sav-b30-a_/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061330","m409_1","#sav-b30-a_/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","BACnet PID / Setpoint","68.0" ,"BAV","AV:42","DEV:2061330","m409_setpt_1","#sav-b30-a_/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","BACnet PID / Input","60.4" ,"BAV","AV:43","DEV:2061330","m409_input_1","#sav-b30-a_/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061330","m409_pidout_1","#sav-b30-a_/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Zone Temp","" ,"BRS","" ,"DEV:2061331","" ,"#sav-b31-a_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Zone Temp / Zone Temp","70.4 F" ,"BAI","AI:1","DEV:2061331","zone_temp_1","#sav-b31-a_/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061331","override_time_remaining_1","#sav-b31-a_/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061331","" ,"#sav-b31-a_/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061331","occ_clg_sp_1","#sav-b31-a_/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061331","occ_htg_sp_1","#sav-b31-a_/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061331","unocc_clg_sp_1","#sav-b31-a_/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061331","unocc_htg_sp_1","#sav-b31-a_/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061331","clg_adj_1","#sav-b31-a_/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061331","htg_adj_1","#sav-b31-a_/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061331","eff_clg_sp_1","#sav-b31-a_/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061331","eff_htg_sp_1","#sav-b31-a_/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Discharge Temp","75.8 F" ,"BAI","AI:2","DEV:2061331","da_temp_1","#sav-b31-a_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061331","misc_a1_1","#sav-b31-a_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Misc Input","Off","BBI","BI:2","DEV:2061331","misc_di_1","#sav-b31-a_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Condensate Detector","On","BBI","BI:1","DEV:2061331","m213_1","#sav-b31-a_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061331","chw_valve_1","#sav-b31-a_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061331","hw_valve_1","#sav-b31-a_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061331","sci_1","#sav-b31-a_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061331","clg_pct_1","#sav-b31-a_/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061331","cool_request_1","#sav-b31-a_/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061331","clg_sp_1","#sav-b31-a_/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Heat Request","0.0" ,"BAV","AV:7","DEV:2061331","heat_request_1","#sav-b31-a_/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061331","htg_sp_1","#sav-b31-a_/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061331","m370_1","#sav-b31-a_/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Htg Pct","0.09" ,"BAV","AV:9","DEV:2061331","htg_pct_1","#sav-b31-a_/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061331","loc_ovrd_1","#sav-b31-a_/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Mode","6.0" ,"BAV","AV:11","DEV:2061331","opr_mode_1","#sav-b31-a_/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","44.0" ,"BAV","AV:3","DEV:2061331","m276_1","#sav-b31-a_/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","104.0" ,"BAV","AV:6","DEV:2061331","m278_1","#sav-b31-a_/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","104.0" ,"BAV","AV:13","DEV:2061331","m280_1","#sav-b31-a_/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","104.0" ,"BAV","AV:14","DEV:2061331","m282_1","#sav-b31-a_/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","65.49" ,"BAV","AV:20","DEV:2061331","m309_1","#sav-b31-a_/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Total Exhaust","112.0" ,"BAV","AV:23","DEV:2061331","m317_1","#sav-b31-a_/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","120.0" ,"BAV","AV:24","DEV:2061331","m319_1","#sav-b31-a_/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","8.0" ,"BAV","AV:25","DEV:2061331","m321_1","#sav-b31-a_/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","104.0" ,"BAV","AV:27","DEV:2061331","m325_1","#sav-b31-a_/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","104.0" ,"BAV","AV:28","DEV:2061331","m327_1","#sav-b31-a_/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","104.0" ,"BAV","AV:35","DEV:2061331","m353_1","#sav-b31-a_/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","104.0" ,"BAV","AV:36","DEV:2061331","m356_1","#sav-b31-a_/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","104.0" ,"BAV","AV:37","DEV:2061331","m358_1","#sav-b31-a_/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","104.0" ,"BAV","AV:38","DEV:2061331","m360_1","#sav-b31-a_/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","0.0" ,"BAV","AV:16","DEV:2061331","m376_1","#sav-b31-a_/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","0.0" ,"BAV","AV:17","DEV:2061331","m378_1","#sav-b31-a_/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","0.0" ,"BAV","AV:18","DEV:2061331","m380_1","#sav-b31-a_/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","0.0" ,"BAV","AV:19","DEV:2061331","m393_1","#sav-b31-a_/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","0.0" ,"BAV","AV:21","DEV:2061331","m395_1","#sav-b31-a_/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","116.0" ,"BAV","AV:22","DEV:2061331","m397_1","#sav-b31-a_/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","0.0" ,"BAV","AV:26","DEV:2061331","m399_1","#sav-b31-a_/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","0.0" ,"BAV","AV:31","DEV:2061331","m402_1","#sav-b31-a_/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","0.0" ,"BAV","AV:32","DEV:2061331","m405_1","#sav-b31-a_/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","0.0" ,"BAV","AV:33","DEV:2061331","m408_1","#sav-b31-a_/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","0.0" ,"BAV","AV:45","DEV:2061331","m414_1","#sav-b31-a_/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","0.0" ,"BAV","AV:46","DEV:2061331","m415_1","#sav-b31-a_/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061331","sys_run_req_1","#sav-b31-a_/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061331","stat_request_1","#sav-b31-a_/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061331","stat_request_exh_1","#sav-b31-a_/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061331","m384_1","#sav-b31-a_/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","GEX Overide","Off","BBV","BV:8","DEV:2061331","gexoveride_1","#sav-b31-a_/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","On","BBV","BV:6","DEV:2061331","m128_1","#sav-b31-a_/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","Off","BBV","BV:7","DEV:2061331","m264_1","#sav-b31-a_/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","Off","BBV","BV:12","DEV:2061331","m394_1","#sav-b31-a_/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","Off","BBV","BV:16","DEV:2061331","m401_1","#sav-b31-a_/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","Off","BBV","BV:17","DEV:2061331","m404_1","#sav-b31-a_/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","point name","Off","BBV","BV:18","DEV:2061331","m407_1","#sav-b31-a_/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Run","On","BBV","BV:1","DEV:2061331","run_1","#sav-b31-a_/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","SAV Overide","Off","BBV","BV:15","DEV:2061331","savoveride_1","#sav-b31-a_/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Schedule","Occupied","BBV","BV:2","DEV:2061331","schedule_1","#sav-b31-a_/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","DAT_HI","Normal","BALM","BV:3","DEV:2061331","dat_hi_1","#sav-b31-a_/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","DAT_LO","Normal","BALM","BV:4","DEV:2061331","dat_lo_1","#sav-b31-a_/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061331","ztmp_hi_2f_1","#sav-b31-a_/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061331","ztmp_hi_4f_1","#sav-b31-a_/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","HWV Leaky","Normal","BALM","BV:11","DEV:2061331","chwv_lk_1","#sav-b31-a_/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061331","hwv_lk_1","#sav-b31-a_/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061331","ztmp_lo_2f_1","#sav-b31-a_/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061331","ztmp_lo_4f_1","#sav-b31-a_/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Moisture Detector","Alarm","BALM","BV:5","DEV:2061331","moisture_1","#sav-b31-a_/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061331","m333_1","#sav-b31-a_/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061331","m333_setpt_1","#sav-b31-a_/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","BACnet PID / Input","75.4" ,"BAV","AV:40","DEV:2061331","m333_input_1","#sav-b31-a_/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061331","m333_pidout_1","#sav-b31-a_/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061331","m409_1","#sav-b31-a_/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","BACnet PID / Setpoint","70.022766" ,"BAV","AV:42","DEV:2061331","m409_setpt_1","#sav-b31-a_/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","BACnet PID / Input","75.3" ,"BAV","AV:43","DEV:2061331","m409_input_1","#sav-b31-a_/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061331","m409_pidout_1","#sav-b31-a_/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Zone Temp","" ,"BRS","" ,"DEV:2061332","" ,"#sav-b32-b_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Zone Temp / Zone Temp","69.9 F" ,"BAI","AI:1","DEV:2061332","zone_temp_1","#sav-b32-b_/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061332","override_time_remaining_1","#sav-b32-b_/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Setpoint","" ,"BSPTCS","" ,"DEV:2061332","" ,"#sav-b32-b_/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061332","occ_clg_sp_1","#sav-b32-b_/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061332","occ_htg_sp_1","#sav-b32-b_/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061332","unocc_clg_sp_1","#sav-b32-b_/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061332","unocc_htg_sp_1","#sav-b32-b_/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061332","clg_adj_1","#sav-b32-b_/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061332","htg_adj_1","#sav-b32-b_/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061332","eff_clg_sp_1","#sav-b32-b_/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061332","eff_htg_sp_1","#sav-b32-b_/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Discharge Temp","61.5 F" ,"BAI","AI:2","DEV:2061332","da_temp_1","#sav-b32-b_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061332","misc_a1_1","#sav-b32-b_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Misc Input","Off","BBI","BI:2","DEV:2061332","misc_di_1","#sav-b32-b_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Condensate Detector","Off","BBI","BI:1","DEV:2061332","m213_1","#sav-b32-b_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061332","chw_valve_1","#sav-b32-b_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","HW Valve","40.7 %","BAO","AO:2","DEV:2061332","hw_valve_1","#sav-b32-b_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061332","sci_1","#sav-b32-b_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061332","clg_pct_1","#sav-b32-b_/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Cool Request","0.0" ,"BAV","AV:4","DEV:2061332","cool_request_1","#sav-b32-b_/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061332","clg_sp_1","#sav-b32-b_/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Heat Request","0.0" ,"BAV","AV:7","DEV:2061332","heat_request_1","#sav-b32-b_/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061332","htg_sp_1","#sav-b32-b_/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061332","m370_1","#sav-b32-b_/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Htg Pct","49.71" ,"BAV","AV:9","DEV:2061332","htg_pct_1","#sav-b32-b_/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Local Override","0.0" ,"BAV","AV:10","DEV:2061332","loc_ovrd_1","#sav-b32-b_/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Mode","6.0" ,"BAV","AV:11","DEV:2061332","opr_mode_1","#sav-b32-b_/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","100.0" ,"BAV","AV:3","DEV:2061332","m276_1","#sav-b32-b_/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","0.0" ,"BAV","AV:6","DEV:2061332","m278_1","#sav-b32-b_/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","0.0" ,"BAV","AV:13","DEV:2061332","m280_1","#sav-b32-b_/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","104.0" ,"BAV","AV:14","DEV:2061332","m282_1","#sav-b32-b_/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","0.0" ,"BAV","AV:20","DEV:2061332","m309_1","#sav-b32-b_/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Total Exhaust","0.0" ,"BAV","AV:23","DEV:2061332","m317_1","#sav-b32-b_/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","0.0" ,"BAV","AV:24","DEV:2061332","m319_1","#sav-b32-b_/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","0.0" ,"BAV","AV:25","DEV:2061332","m321_1","#sav-b32-b_/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","0.0" ,"BAV","AV:27","DEV:2061332","m325_1","#sav-b32-b_/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","0.0" ,"BAV","AV:28","DEV:2061332","m327_1","#sav-b32-b_/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","0.0" ,"BAV","AV:35","DEV:2061332","m353_1","#sav-b32-b_/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","0.0" ,"BAV","AV:36","DEV:2061332","m356_1","#sav-b32-b_/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","0.0" ,"BAV","AV:37","DEV:2061332","m358_1","#sav-b32-b_/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","0.0" ,"BAV","AV:38","DEV:2061332","m360_1","#sav-b32-b_/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","0.0" ,"BAV","AV:16","DEV:2061332","m376_1","#sav-b32-b_/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","0.0" ,"BAV","AV:17","DEV:2061332","m378_1","#sav-b32-b_/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","0.0" ,"BAV","AV:18","DEV:2061332","m380_1","#sav-b32-b_/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","0.0" ,"BAV","AV:19","DEV:2061332","m393_1","#sav-b32-b_/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","0.0" ,"BAV","AV:21","DEV:2061332","m395_1","#sav-b32-b_/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","0.0" ,"BAV","AV:22","DEV:2061332","m397_1","#sav-b32-b_/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","0.0" ,"BAV","AV:26","DEV:2061332","m399_1","#sav-b32-b_/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","0.0" ,"BAV","AV:31","DEV:2061332","m402_1","#sav-b32-b_/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","0.0" ,"BAV","AV:32","DEV:2061332","m405_1","#sav-b32-b_/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","0.0" ,"BAV","AV:33","DEV:2061332","m408_1","#sav-b32-b_/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","0.0" ,"BAV","AV:45","DEV:2061332","m414_1","#sav-b32-b_/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","0.0" ,"BAV","AV:46","DEV:2061332","m415_1","#sav-b32-b_/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Run Request","30.0" ,"BAV","AV:29","DEV:2061332","sys_run_req_1","#sav-b32-b_/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Static Request","0.0" ,"BAV","AV:30","DEV:2061332","stat_request_1","#sav-b32-b_/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061332","stat_request_exh_1","#sav-b32-b_/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061332","m384_1","#sav-b32-b_/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","GEX Overide","Off","BBV","BV:8","DEV:2061332","gexoveride_1","#sav-b32-b_/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","On","BBV","BV:6","DEV:2061332","m128_1","#sav-b32-b_/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","Off","BBV","BV:7","DEV:2061332","m264_1","#sav-b32-b_/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","Off","BBV","BV:12","DEV:2061332","m394_1","#sav-b32-b_/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","Off","BBV","BV:16","DEV:2061332","m401_1","#sav-b32-b_/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","Off","BBV","BV:17","DEV:2061332","m404_1","#sav-b32-b_/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","point name","Off","BBV","BV:18","DEV:2061332","m407_1","#sav-b32-b_/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Run","On","BBV","BV:1","DEV:2061332","run_1","#sav-b32-b_/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","SAV Overide","Off","BBV","BV:15","DEV:2061332","savoveride_1","#sav-b32-b_/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Schedule","Occupied","BBV","BV:2","DEV:2061332","schedule_1","#sav-b32-b_/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","DAT_HI","Normal","BALM","BV:3","DEV:2061332","dat_hi_1","#sav-b32-b_/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","DAT_LO","Normal","BALM","BV:4","DEV:2061332","dat_lo_1","#sav-b32-b_/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061332","ztmp_hi_2f_1","#sav-b32-b_/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061332","ztmp_hi_4f_1","#sav-b32-b_/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","HWV Leaky","Alarm","BALM","BV:11","DEV:2061332","chwv_lk_1","#sav-b32-b_/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","HWV Leaky","Normal","BALM","BV:19","DEV:2061332","hwv_lk_1","#sav-b32-b_/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061332","ztmp_lo_2f_1","#sav-b32-b_/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061332","ztmp_lo_4f_1","#sav-b32-b_/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Moisture Detector","Normal","BALM","BV:5","DEV:2061332","moisture_1","#sav-b32-b_/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061332","m333_1","#sav-b32-b_/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061332","m333_setpt_1","#sav-b32-b_/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","BACnet PID / Input","62.0" ,"BAV","AV:40","DEV:2061332","m333_input_1","#sav-b32-b_/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061332","m333_pidout_1","#sav-b32-b_/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","BACnet PID","41.95 %","BPID","LOOP:2","DEV:2061332","m409_1","#sav-b32-b_/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","BACnet PID / Setpoint","82.42752" ,"BAV","AV:42","DEV:2061332","m409_setpt_1","#sav-b32-b_/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","BACnet PID / Input","62.0" ,"BAV","AV:43","DEV:2061332","m409_input_1","#sav-b32-b_/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","BACnet PID / PID out","41.950985 %","BAV","AV:44","DEV:2061332","m409_pidout_1","#sav-b32-b_/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Zone Temp","" ,"BRS","" ,"DEV:2061333","" ,"#sav-b33-a_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Zone Temp / Zone Temp","69.4 F" ,"BAI","AI:1","DEV:2061333","zone_temp_1","#sav-b33-a_/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061333","override_time_remaining_1","#sav-b33-a_/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061333","" ,"#sav-b33-a_/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061333","occ_clg_sp_1","#sav-b33-a_/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061333","occ_htg_sp_1","#sav-b33-a_/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061333","unocc_clg_sp_1","#sav-b33-a_/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061333","unocc_htg_sp_1","#sav-b33-a_/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061333","clg_adj_1","#sav-b33-a_/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061333","htg_adj_1","#sav-b33-a_/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061333","eff_clg_sp_1","#sav-b33-a_/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061333","eff_htg_sp_1","#sav-b33-a_/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Discharge Temp","71.3 F" ,"BAI","AI:2","DEV:2061333","da_temp_1","#sav-b33-a_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061333","misc_a1_1","#sav-b33-a_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Misc Input","Off","BBI","BI:2","DEV:2061333","misc_di_1","#sav-b33-a_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Condensate Detector","Off","BBI","BI:1","DEV:2061333","m213_1","#sav-b33-a_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061333","chw_valve_1","#sav-b33-a_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","HW Valve","33.7 %","BAO","AO:2","DEV:2061333","hw_valve_1","#sav-b33-a_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061333","sci_1","#sav-b33-a_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061333","clg_pct_1","#sav-b33-a_/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061333","cool_request_1","#sav-b33-a_/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061333","clg_sp_1","#sav-b33-a_/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Heat Request","0.0" ,"BAV","AV:7","DEV:2061333","heat_request_1","#sav-b33-a_/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061333","htg_sp_1","#sav-b33-a_/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061333","m370_1","#sav-b33-a_/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Htg Pct","37.95" ,"BAV","AV:9","DEV:2061333","htg_pct_1","#sav-b33-a_/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061333","loc_ovrd_1","#sav-b33-a_/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Mode","6.0" ,"BAV","AV:11","DEV:2061333","opr_mode_1","#sav-b33-a_/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","0.0" ,"BAV","AV:3","DEV:2061333","m276_1","#sav-b33-a_/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","0.0" ,"BAV","AV:6","DEV:2061333","m278_1","#sav-b33-a_/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","0.0" ,"BAV","AV:13","DEV:2061333","m280_1","#sav-b33-a_/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","100.0" ,"BAV","AV:14","DEV:2061333","m282_1","#sav-b33-a_/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","48.09" ,"BAV","AV:20","DEV:2061333","m309_1","#sav-b33-a_/m309"
