"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Total Exhaust","0.0" ,"BAV","AV:23","DEV:2061333","m317_1","#sav-b33-a_/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","108.0" ,"BAV","AV:24","DEV:2061333","m319_1","#sav-b33-a_/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","-8.0" ,"BAV","AV:25","DEV:2061333","m321_1","#sav-b33-a_/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","100.0" ,"BAV","AV:27","DEV:2061333","m325_1","#sav-b33-a_/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","0.0" ,"BAV","AV:28","DEV:2061333","m327_1","#sav-b33-a_/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","0.0" ,"BAV","AV:35","DEV:2061333","m353_1","#sav-b33-a_/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","0.0" ,"BAV","AV:36","DEV:2061333","m356_1","#sav-b33-a_/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","100.0" ,"BAV","AV:37","DEV:2061333","m358_1","#sav-b33-a_/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","100.0" ,"BAV","AV:38","DEV:2061333","m360_1","#sav-b33-a_/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","0.0" ,"BAV","AV:16","DEV:2061333","m376_1","#sav-b33-a_/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","0.0" ,"BAV","AV:17","DEV:2061333","m378_1","#sav-b33-a_/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","0.0" ,"BAV","AV:18","DEV:2061333","m380_1","#sav-b33-a_/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","100.0" ,"BAV","AV:19","DEV:2061333","m393_1","#sav-b33-a_/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","0.0" ,"BAV","AV:21","DEV:2061333","m395_1","#sav-b33-a_/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","100.0" ,"BAV","AV:22","DEV:2061333","m397_1","#sav-b33-a_/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","0.0" ,"BAV","AV:26","DEV:2061333","m399_1","#sav-b33-a_/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","0.0" ,"BAV","AV:31","DEV:2061333","m402_1","#sav-b33-a_/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","0.0" ,"BAV","AV:32","DEV:2061333","m405_1","#sav-b33-a_/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","0.0" ,"BAV","AV:33","DEV:2061333","m408_1","#sav-b33-a_/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","0.0" ,"BAV","AV:45","DEV:2061333","m414_1","#sav-b33-a_/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","0.0" ,"BAV","AV:46","DEV:2061333","m415_1","#sav-b33-a_/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061333","sys_run_req_1","#sav-b33-a_/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061333","stat_request_1","#sav-b33-a_/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061333","stat_request_exh_1","#sav-b33-a_/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061333","m384_1","#sav-b33-a_/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","GEX Overide","Off","BBV","BV:8","DEV:2061333","gexoveride_1","#sav-b33-a_/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","On","BBV","BV:6","DEV:2061333","m128_1","#sav-b33-a_/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","Off","BBV","BV:7","DEV:2061333","m264_1","#sav-b33-a_/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","Off","BBV","BV:12","DEV:2061333","m394_1","#sav-b33-a_/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","Off","BBV","BV:16","DEV:2061333","m401_1","#sav-b33-a_/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","Off","BBV","BV:17","DEV:2061333","m404_1","#sav-b33-a_/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","point name","Off","BBV","BV:18","DEV:2061333","m407_1","#sav-b33-a_/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Run","On","BBV","BV:1","DEV:2061333","run_1","#sav-b33-a_/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","SAV Overide","Off","BBV","BV:15","DEV:2061333","savoveride_1","#sav-b33-a_/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Schedule","Occupied","BBV","BV:2","DEV:2061333","schedule_1","#sav-b33-a_/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","DAT_HI","Normal","BALM","BV:3","DEV:2061333","dat_hi_1","#sav-b33-a_/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","DAT_LO","Alarm","BALM","BV:4","DEV:2061333","dat_lo_1","#sav-b33-a_/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061333","ztmp_hi_2f_1","#sav-b33-a_/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061333","ztmp_hi_4f_1","#sav-b33-a_/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","HWV Leaky","Normal","BALM","BV:11","DEV:2061333","chwv_lk_1","#sav-b33-a_/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061333","hwv_lk_1","#sav-b33-a_/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061333","ztmp_lo_2f_1","#sav-b33-a_/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061333","ztmp_lo_4f_1","#sav-b33-a_/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061333","moisture_1","#sav-b33-a_/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061333","m333_1","#sav-b33-a_/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061333","m333_setpt_1","#sav-b33-a_/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","BACnet PID / Input","71.7" ,"BAV","AV:40","DEV:2061333","m333_input_1","#sav-b33-a_/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061333","m333_pidout_1","#sav-b33-a_/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","BACnet PID","32.65 %","BPID","LOOP:2","DEV:2061333","m409_1","#sav-b33-a_/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","BACnet PID / Setpoint","79.48879" ,"BAV","AV:42","DEV:2061333","m409_setpt_1","#sav-b33-a_/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","BACnet PID / Input","71.7" ,"BAV","AV:43","DEV:2061333","m409_input_1","#sav-b33-a_/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","BACnet PID / PID out","32.655212 %","BAV","AV:44","DEV:2061333","m409_pidout_1","#sav-b33-a_/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Zone Temp","" ,"BRS","" ,"DEV:2060412","" ,"#sav-b37-d_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Zone Temp / Zone Temp","73.4 F" ,"BAI","AI:1","DEV:2060412","zone_temp_1","#sav-b37-d_/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2060412","override_time_remaining_1","#sav-b37-d_/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Setpoint","" ,"BSPTCS","" ,"DEV:2060412","" ,"#sav-b37-d_/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2060412","occ_clg_sp_1","#sav-b37-d_/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2060412","occ_htg_sp_1","#sav-b37-d_/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2060412","unocc_clg_sp_1","#sav-b37-d_/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2060412","unocc_htg_sp_1","#sav-b37-d_/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Setpoint / Cooling Setpoint Adjust","-2.0 F" ,"BAV","AV:51","DEV:2060412","clg_adj_1","#sav-b37-d_/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Setpoint / Heating Setpoint Adjust","-2.0 F" ,"BAV","AV:52","DEV:2060412","htg_adj_1","#sav-b37-d_/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Setpoint / Effective Cooling Setpoint","74.0 F" ,"BAV","AV:53","DEV:2060412","eff_clg_sp_1","#sav-b37-d_/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Setpoint / Effective Heating Setpoint","68.0 F" ,"BAV","AV:54","DEV:2060412","eff_htg_sp_1","#sav-b37-d_/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Discharge Temp","55.8 F" ,"BAI","AI:2","DEV:2060412","da_temp_1","#sav-b37-d_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2060412","misc_a1_1","#sav-b37-d_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Misc Input","Off","BBI","BI:2","DEV:2060412","misc_di_1","#sav-b37-d_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Condensate Detector","Off","BBI","BI:1","DEV:2060412","m213_1","#sav-b37-d_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","CHW Valve","34.8 %","BAO","AO:1","DEV:2060412","chw_valve_1","#sav-b37-d_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","HW Valve","0.0 %","BAO","AO:2","DEV:2060412","hw_valve_1","#sav-b37-d_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Siemans Output","20.0 %","BAO","AO:3","DEV:2060412","sci_1","#sav-b37-d_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Clg Pct","74.33" ,"BAV","AV:2","DEV:2060412","clg_pct_1","#sav-b37-d_/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Cool Request","1.0" ,"BAV","AV:4","DEV:2060412","cool_request_1","#sav-b37-d_/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Cool Stpt","74.0" ,"BAV","AV:5","DEV:2060412","clg_sp_1","#sav-b37-d_/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Heat Request","0.0" ,"BAV","AV:7","DEV:2060412","heat_request_1","#sav-b37-d_/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Heat Stpt","68.0" ,"BAV","AV:8","DEV:2060412","htg_sp_1","#sav-b37-d_/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2060412","m370_1","#sav-b37-d_/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Htg Pct","0.0" ,"BAV","AV:9","DEV:2060412","htg_pct_1","#sav-b37-d_/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Local Override","0.0" ,"BAV","AV:10","DEV:2060412","loc_ovrd_1","#sav-b37-d_/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Mode","6.0" ,"BAV","AV:11","DEV:2060412","opr_mode_1","#sav-b37-d_/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","GEX Dmpr Pos","34.2" ,"BAV","AV:3","DEV:2060412","m276_1","#sav-b37-d_/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","point name","1152.0" ,"BAV","AV:6","DEV:2060412","m278_1","#sav-b37-d_/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","point name","232.0" ,"BAV","AV:13","DEV:2060412","m280_1","#sav-b37-d_/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","point name","1352.0" ,"BAV","AV:14","DEV:2060412","m282_1","#sav-b37-d_/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","point name","33.3" ,"BAV","AV:20","DEV:2060412","m309_1","#sav-b37-d_/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Total Exhaust","204.0" ,"BAV","AV:23","DEV:2060412","m317_1","#sav-b37-d_/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","point name","424.0" ,"BAV","AV:24","DEV:2060412","m319_1","#sav-b37-d_/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","point name","-16.0" ,"BAV","AV:25","DEV:2060412","m321_1","#sav-b37-d_/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","point name","432.0" ,"BAV","AV:27","DEV:2060412","m325_1","#sav-b37-d_/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","point name","212.0" ,"BAV","AV:28","DEV:2060412","m327_1","#sav-b37-d_/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","point name","1024.0" ,"BAV","AV:35","DEV:2060412","m353_1","#sav-b37-d_/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","point name","596.0" ,"BAV","AV:36","DEV:2060412","m356_1","#sav-b37-d_/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","point name","1072.0" ,"BAV","AV:37","DEV:2060412","m358_1","#sav-b37-d_/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","point name","640.0" ,"BAV","AV:38","DEV:2060412","m360_1","#sav-b37-d_/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","point name","0.0" ,"BAV","AV:16","DEV:2060412","m376_1","#sav-b37-d_/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","point name","0.0" ,"BAV","AV:17","DEV:2060412","m378_1","#sav-b37-d_/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","point name","0.0" ,"BAV","AV:18","DEV:2060412","m380_1","#sav-b37-d_/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","point name","432.0" ,"BAV","AV:19","DEV:2060412","m393_1","#sav-b37-d_/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","point name","0.0" ,"BAV","AV:21","DEV:2060412","m395_1","#sav-b37-d_/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","point name","404.0" ,"BAV","AV:22","DEV:2060412","m397_1","#sav-b37-d_/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","point name","0.0" ,"BAV","AV:26","DEV:2060412","m399_1","#sav-b37-d_/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","point name","0.0" ,"BAV","AV:31","DEV:2060412","m402_1","#sav-b37-d_/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","point name","0.0" ,"BAV","AV:32","DEV:2060412","m405_1","#sav-b37-d_/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","point name","0.0" ,"BAV","AV:33","DEV:2060412","m408_1","#sav-b37-d_/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","point name","0.0" ,"BAV","AV:45","DEV:2060412","m414_1","#sav-b37-d_/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","point name","0.0" ,"BAV","AV:46","DEV:2060412","m415_1","#sav-b37-d_/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Run Request","30.0" ,"BAV","AV:29","DEV:2060412","sys_run_req_1","#sav-b37-d_/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Static Request","0.0" ,"BAV","AV:30","DEV:2060412","stat_request_1","#sav-b37-d_/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2060412","stat_request_exh_1","#sav-b37-d_/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2060412","m384_1","#sav-b37-d_/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","GEX Overide","Off","BBV","BV:8","DEV:2060412","gexoveride_1","#sav-b37-d_/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","point name","On","BBV","BV:6","DEV:2060412","m128_1","#sav-b37-d_/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","point name","Off","BBV","BV:7","DEV:2060412","m264_1","#sav-b37-d_/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","point name","Off","BBV","BV:12","DEV:2060412","m394_1","#sav-b37-d_/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","point name","Off","BBV","BV:16","DEV:2060412","m401_1","#sav-b37-d_/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","point name","Off","BBV","BV:17","DEV:2060412","m404_1","#sav-b37-d_/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","point name","Off","BBV","BV:18","DEV:2060412","m407_1","#sav-b37-d_/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Run","On","BBV","BV:1","DEV:2060412","run_1","#sav-b37-d_/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","SAV Overide","Off","BBV","BV:15","DEV:2060412","savoveride_1","#sav-b37-d_/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Schedule","Occupied","BBV","BV:2","DEV:2060412","schedule_1","#sav-b37-d_/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","DAT_HI","Normal","BALM","BV:3","DEV:2060412","dat_hi_1","#sav-b37-d_/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","DAT_LO","Alarm","BALM","BV:4","DEV:2060412","dat_lo_1","#sav-b37-d_/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2060412","ztmp_hi_2f_1","#sav-b37-d_/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2060412","ztmp_hi_4f_1","#sav-b37-d_/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","HWV Leaky","Normal","BALM","BV:11","DEV:2060412","chwv_lk_1","#sav-b37-d_/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","HWV Leaky","Normal","BALM","BV:19","DEV:2060412","hwv_lk_1","#sav-b37-d_/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2060412","ztmp_lo_2f_1","#sav-b37-d_/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2060412","ztmp_lo_4f_1","#sav-b37-d_/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Moisture Detector","Normal","BALM","BV:5","DEV:2060412","moisture_1","#sav-b37-d_/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","BACnet PID","34.77 %","BPID","LOOP:1","DEV:2060412","m333_1","#sav-b37-d_/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","BACnet PID / Setpoint","59.876663" ,"BAV","AV:39","DEV:2060412","m333_setpt_1","#sav-b37-d_/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","BACnet PID / Input","55.8" ,"BAV","AV:40","DEV:2060412","m333_input_1","#sav-b37-d_/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","BACnet PID / PID out","34.7725 %","BAV","AV:41","DEV:2060412","m333_pidout_1","#sav-b37-d_/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2060412","m409_1","#sav-b37-d_/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","BACnet PID / Setpoint","68.0" ,"BAV","AV:42","DEV:2060412","m409_setpt_1","#sav-b37-d_/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","BACnet PID / Input","55.8" ,"BAV","AV:43","DEV:2060412","m409_input_1","#sav-b37-d_/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2060412","m409_pidout_1","#sav-b37-d_/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Zone Temp","" ,"BRS","" ,"DEV:2060413","" ,"#sav-b38-a_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Zone Temp / Zone Temp","75.2 F" ,"BAI","AI:1","DEV:2060413","zone_temp_1","#sav-b38-a_/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2060413","override_time_remaining_1","#sav-b38-a_/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Setpoint","" ,"BSPTCS","" ,"DEV:2060413","" ,"#sav-b38-a_/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2060413","occ_clg_sp_1","#sav-b38-a_/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2060413","occ_htg_sp_1","#sav-b38-a_/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2060413","unocc_clg_sp_1","#sav-b38-a_/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2060413","unocc_htg_sp_1","#sav-b38-a_/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2060413","clg_adj_1","#sav-b38-a_/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2060413","htg_adj_1","#sav-b38-a_/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2060413","eff_clg_sp_1","#sav-b38-a_/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2060413","eff_htg_sp_1","#sav-b38-a_/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Discharge Temp","72.3 F" ,"BAI","AI:2","DEV:2060413","da_temp_1","#sav-b38-a_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2060413","misc_a1_1","#sav-b38-a_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Misc Input","Off","BBI","BI:2","DEV:2060413","misc_di_1","#sav-b38-a_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Condensate Detector","Off","BBI","BI:1","DEV:2060413","m213_1","#sav-b38-a_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2060413","chw_valve_1","#sav-b38-a_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","HW Valve","0.0 %","BAO","AO:2","DEV:2060413","hw_valve_1","#sav-b38-a_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2060413","sci_1","#sav-b38-a_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2060413","clg_pct_1","#sav-b38-a_/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2060413","cool_request_1","#sav-b38-a_/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2060413","clg_sp_1","#sav-b38-a_/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Heat Request","0.0" ,"BAV","AV:7","DEV:2060413","heat_request_1","#sav-b38-a_/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2060413","htg_sp_1","#sav-b38-a_/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2060413","m370_1","#sav-b38-a_/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Htg Pct","0.0" ,"BAV","AV:9","DEV:2060413","htg_pct_1","#sav-b38-a_/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Local Override","0.0" ,"BAV","AV:10","DEV:2060413","loc_ovrd_1","#sav-b38-a_/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Mode","6.0" ,"BAV","AV:11","DEV:2060413","opr_mode_1","#sav-b38-a_/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","0.0" ,"BAV","AV:3","DEV:2060413","m276_1","#sav-b38-a_/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","400.0" ,"BAV","AV:6","DEV:2060413","m278_1","#sav-b38-a_/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","76.0" ,"BAV","AV:13","DEV:2060413","m280_1","#sav-b38-a_/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","400.0" ,"BAV","AV:14","DEV:2060413","m282_1","#sav-b38-a_/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","31.89" ,"BAV","AV:20","DEV:2060413","m309_1","#sav-b38-a_/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Total Exhaust","40.0" ,"BAV","AV:23","DEV:2060413","m317_1","#sav-b38-a_/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","72.0" ,"BAV","AV:24","DEV:2060413","m319_1","#sav-b38-a_/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","-32.0" ,"BAV","AV:25","DEV:2060413","m321_1","#sav-b38-a_/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","76.0" ,"BAV","AV:27","DEV:2060413","m325_1","#sav-b38-a_/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","76.0" ,"BAV","AV:28","DEV:2060413","m327_1","#sav-b38-a_/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","1024.0" ,"BAV","AV:35","DEV:2060413","m353_1","#sav-b38-a_/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","596.0" ,"BAV","AV:36","DEV:2060413","m356_1","#sav-b38-a_/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","1072.0" ,"BAV","AV:37","DEV:2060413","m358_1","#sav-b38-a_/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","640.0" ,"BAV","AV:38","DEV:2060413","m360_1","#sav-b38-a_/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","0.0" ,"BAV","AV:16","DEV:2060413","m376_1","#sav-b38-a_/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","0.0" ,"BAV","AV:17","DEV:2060413","m378_1","#sav-b38-a_/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","0.0" ,"BAV","AV:18","DEV:2060413","m380_1","#sav-b38-a_/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","76.0" ,"BAV","AV:19","DEV:2060413","m393_1","#sav-b38-a_/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","0.0" ,"BAV","AV:21","DEV:2060413","m395_1","#sav-b38-a_/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","36.0" ,"BAV","AV:22","DEV:2060413","m397_1","#sav-b38-a_/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","0.0" ,"BAV","AV:26","DEV:2060413","m399_1","#sav-b38-a_/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","0.0" ,"BAV","AV:31","DEV:2060413","m402_1","#sav-b38-a_/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","0.0" ,"BAV","AV:32","DEV:2060413","m405_1","#sav-b38-a_/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","0.0" ,"BAV","AV:33","DEV:2060413","m408_1","#sav-b38-a_/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","0.0" ,"BAV","AV:45","DEV:2060413","m414_1","#sav-b38-a_/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","0.0" ,"BAV","AV:46","DEV:2060413","m415_1","#sav-b38-a_/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Run Request","30.0" ,"BAV","AV:29","DEV:2060413","sys_run_req_1","#sav-b38-a_/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Static Request","0.0" ,"BAV","AV:30","DEV:2060413","stat_request_1","#sav-b38-a_/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2060413","stat_request_exh_1","#sav-b38-a_/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2060413","m384_1","#sav-b38-a_/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","GEX Overide","Off","BBV","BV:8","DEV:2060413","gexoveride_1","#sav-b38-a_/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","On","BBV","BV:6","DEV:2060413","m128_1","#sav-b38-a_/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","Off","BBV","BV:7","DEV:2060413","m264_1","#sav-b38-a_/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","Off","BBV","BV:12","DEV:2060413","m394_1","#sav-b38-a_/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","Off","BBV","BV:16","DEV:2060413","m401_1","#sav-b38-a_/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","Off","BBV","BV:17","DEV:2060413","m404_1","#sav-b38-a_/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","point name","Off","BBV","BV:18","DEV:2060413","m407_1","#sav-b38-a_/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Run","On","BBV","BV:1","DEV:2060413","run_1","#sav-b38-a_/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","SAV Overide","Off","BBV","BV:15","DEV:2060413","savoveride_1","#sav-b38-a_/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Schedule","Occupied","BBV","BV:2","DEV:2060413","schedule_1","#sav-b38-a_/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","DAT_HI","Normal","BALM","BV:3","DEV:2060413","dat_hi_1","#sav-b38-a_/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","DAT_LO","Normal","BALM","BV:4","DEV:2060413","dat_lo_1","#sav-b38-a_/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2060413","ztmp_hi_2f_1","#sav-b38-a_/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2060413","ztmp_hi_4f_1","#sav-b38-a_/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","HWV Leaky","Alarm","BALM","BV:11","DEV:2060413","chwv_lk_1","#sav-b38-a_/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","HWV Leaky","Normal","BALM","BV:19","DEV:2060413","hwv_lk_1","#sav-b38-a_/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2060413","ztmp_lo_2f_1","#sav-b38-a_/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2060413","ztmp_lo_4f_1","#sav-b38-a_/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Moisture Detector","Normal","BALM","BV:5","DEV:2060413","moisture_1","#sav-b38-a_/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2060413","m333_1","#sav-b38-a_/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2060413","m333_setpt_1","#sav-b38-a_/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","BACnet PID / Input","72.3" ,"BAV","AV:40","DEV:2060413","m333_input_1","#sav-b38-a_/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2060413","m333_pidout_1","#sav-b38-a_/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2060413","m409_1","#sav-b38-a_/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","BACnet PID / Setpoint","70.0" ,"BAV","AV:42","DEV:2060413","m409_setpt_1","#sav-b38-a_/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","BACnet PID / Input","72.3" ,"BAV","AV:43","DEV:2060413","m409_input_1","#sav-b38-a_/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2060413","m409_pidout_1","#sav-b38-a_/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Room FM200 monitoring","Zone Temp","" ,"BRS","" ,"DEV:2061353","" ,"#server_room_fm200_monitoring/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Room FM200 monitoring","Zone Temp / Zone Temp","70.6 F" ,"BAI","AI:1","DEV:2061353","zone_temp_1","#server_room_fm200_monitoring/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Room FM200 monitoring","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:2","DEV:2061353","override_time_remaining_1","#server_room_fm200_monitoring/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Room FM200 monitoring","Emerg Exhaust Auto","On","BBI","BI:1","DEV:2061353","eea_1","#server_room_fm200_monitoring/eea"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Room FM200 monitoring","Emerg Exhaust manual","Off","BBI","BI:2","DEV:2061353","eem_1","#server_room_fm200_monitoring/eem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Room FM200 monitoring","FM200 Pre Release","Off","BBI","BI:3","DEV:2061353","m006_1","#server_room_fm200_monitoring/m006"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Room FM200 monitoring","Transfer Damper","100.0 %","BAO","AO:1","DEV:2061353","m007_1","#server_room_fm200_monitoring/m007"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Room FM200 monitoring","Emergency Exhaust","Off","BBO","BO:1","DEV:2061353","m005_1","#server_room_fm200_monitoring/m005"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Room FM200 monitoring","Normal Ventalation","On","BBO","BO:2","DEV:2061353","m003_1","#server_room_fm200_monitoring/m003"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Room FM200 monitoring","Pre Release Alarm","Off","BBO","BO:3","DEV:2061353","m004_1","#server_room_fm200_monitoring/m004"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Room FM200 monitoring","Transfer Damper","Off","BBO","BO:4","DEV:2061353","m018_1","#server_room_fm200_monitoring/m018"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Room FM200 monitoring","AC 1 EA/B Emergency Shutdown","Off","BBO","BO:5","DEV:2061353","m019_1","#server_room_fm200_monitoring/m019"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Room FM200 monitoring","point name","100.0" ,"BAV","AV:1","DEV:2061353","m009_1","#server_room_fm200_monitoring/m009"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Room FM200 monitoring","Schedule","Occupied","BBV","BV:1","DEV:2061353","schedule_1","#server_room_fm200_monitoring/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Zone Temp","" ,"BRS","" ,"DEV:2062076","" ,"#afct_r2/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Zone Temp / Zone Temp","71.8 F" ,"BAI","AI:1","DEV:2062076","zone_temp_1","#afct_r2/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2062076","override_time_remaining_1","#afct_r2/lstat/override_time_remaining"
