"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Discharge Temp","63.3 F" ,"BAI","AI:2","DEV:2062076","da_temp_1","#afct_r2/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2062076","misc_a1_1","#afct_r2/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Misc Input","Off","BBI","BI:2","DEV:2062076","misc_di_1","#afct_r2/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Condensate Detector","Off","BBI","BI:1","DEV:2062076","m213_1","#afct_r2/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","CHW Valve","0.0 %","BAO","AO:1","DEV:2062076","chw_valve_1","#afct_r2/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","HW Valve","0.0 %","BAO","AO:2","DEV:2062076","hw_valve_1","#afct_r2/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Siemans Output","20.0 %","BAO","AO:3","DEV:2062076","sci_1","#afct_r2/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Clg Pct","13.56" ,"BAV","AV:2","DEV:2062076","clg_pct_1","#afct_r2/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Cool Request","0.0" ,"BAV","AV:4","DEV:2062076","cool_request_1","#afct_r2/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Cool Stpt","72.0" ,"BAV","AV:5","DEV:2062076","clg_sp_1","#afct_r2/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Heat Request","0.0" ,"BAV","AV:7","DEV:2062076","heat_request_1","#afct_r2/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2062076","htg_sp_1","#afct_r2/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2062076","m370_1","#afct_r2/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Htg Pct","0.0" ,"BAV","AV:9","DEV:2062076","htg_pct_1","#afct_r2/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Local Override","0.0" ,"BAV","AV:10","DEV:2062076","loc_ovrd_1","#afct_r2/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Mode","6.0" ,"BAV","AV:11","DEV:2062076","opr_mode_1","#afct_r2/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","GEX DMP Pos","100.0" ,"BAV","AV:3","DEV:2062076","m276_1","#afct_r2/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","point name","0.0" ,"BAV","AV:6","DEV:2062076","m278_1","#afct_r2/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","point name","0.0" ,"BAV","AV:13","DEV:2062076","m280_1","#afct_r2/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","point name","0.0" ,"BAV","AV:14","DEV:2062076","m282_1","#afct_r2/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","point name","0.0" ,"BAV","AV:20","DEV:2062076","m309_1","#afct_r2/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Total Exhaust","0.0" ,"BAV","AV:23","DEV:2062076","m317_1","#afct_r2/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","point name","632.0" ,"BAV","AV:24","DEV:2062076","m319_1","#afct_r2/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","point name","36.0" ,"BAV","AV:25","DEV:2062076","m321_1","#afct_r2/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","point name","640.0" ,"BAV","AV:27","DEV:2062076","m325_1","#afct_r2/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","point name","648.0" ,"BAV","AV:28","DEV:2062076","m327_1","#afct_r2/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","point name","1024.0" ,"BAV","AV:35","DEV:2062076","m353_1","#afct_r2/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","point name","596.0" ,"BAV","AV:36","DEV:2062076","m356_1","#afct_r2/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","point name","1072.0" ,"BAV","AV:37","DEV:2062076","m358_1","#afct_r2/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","point name","640.0" ,"BAV","AV:38","DEV:2062076","m360_1","#afct_r2/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","point name","0.0" ,"BAV","AV:16","DEV:2062076","m376_1","#afct_r2/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","point name","0.0" ,"BAV","AV:17","DEV:2062076","m378_1","#afct_r2/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","point name","0.0" ,"BAV","AV:18","DEV:2062076","m380_1","#afct_r2/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","point name","0.0" ,"BAV","AV:19","DEV:2062076","m393_1","#afct_r2/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","point name","0.0" ,"BAV","AV:21","DEV:2062076","m395_1","#afct_r2/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","point name","672.0" ,"BAV","AV:22","DEV:2062076","m397_1","#afct_r2/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","point name","0.0" ,"BAV","AV:26","DEV:2062076","m399_1","#afct_r2/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","point name","0.0" ,"BAV","AV:31","DEV:2062076","m402_1","#afct_r2/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","point name","0.0" ,"BAV","AV:32","DEV:2062076","m405_1","#afct_r2/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","point name","0.0" ,"BAV","AV:33","DEV:2062076","m408_1","#afct_r2/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","point name","1072.0" ,"BAV","AV:45","DEV:2062076","m414_1","#afct_r2/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","point name","640.0" ,"BAV","AV:46","DEV:2062076","m415_1","#afct_r2/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Run Request","30.0" ,"BAV","AV:29","DEV:2062076","sys_run_req_1","#afct_r2/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Static Request","0.0" ,"BAV","AV:30","DEV:2062076","stat_request_1","#afct_r2/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Static Request Exhaust","1.0" ,"BAV","AV:15","DEV:2062076","stat_request_exh_1","#afct_r2/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2062076","m384_1","#afct_r2/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","GEX Overide","On","BBV","BV:8","DEV:2062076","gexoveride_1","#afct_r2/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Low Oxygen","Off","BBV","BV:20","DEV:2062076","m425_1","#afct_r2/m425"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","point name","On","BBV","BV:6","DEV:2062076","m128_1","#afct_r2/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","point name","Off","BBV","BV:7","DEV:2062076","m264_1","#afct_r2/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","point name","Off","BBV","BV:12","DEV:2062076","m394_1","#afct_r2/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","point name","Off","BBV","BV:16","DEV:2062076","m401_1","#afct_r2/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","point name","Off","BBV","BV:17","DEV:2062076","m404_1","#afct_r2/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","point name","Off","BBV","BV:18","DEV:2062076","m407_1","#afct_r2/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Run","On","BBV","BV:1","DEV:2062076","run_1","#afct_r2/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","SAV Overide","Off","BBV","BV:15","DEV:2062076","savoveride_1","#afct_r2/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Schedule","Occupied","BBV","BV:2","DEV:2062076","schedule_1","#afct_r2/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","DAT_HI","Normal","BALM","BV:3","DEV:2062076","dat_hi_1","#afct_r2/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","DAT_LO","Normal","BALM","BV:4","DEV:2062076","dat_lo_1","#afct_r2/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2062076","ztmp_hi_2f_1","#afct_r2/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2062076","ztmp_hi_4f_1","#afct_r2/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","HWV Leaky","Normal","BALM","BV:11","DEV:2062076","chwv_lk_1","#afct_r2/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","HWV Leaky","Normal","BALM","BV:19","DEV:2062076","hwv_lk_1","#afct_r2/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2062076","ztmp_lo_2f_1","#afct_r2/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2062076","ztmp_lo_4f_1","#afct_r2/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Moisture Detector","Normal","BALM","BV:5","DEV:2062076","moisture_1","#afct_r2/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2062076","m333_1","#afct_r2/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","BACnet PID / Setpoint","69.287315" ,"BAV","AV:39","DEV:2062076","m333_setpt_1","#afct_r2/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","BACnet PID / Input","63.3" ,"BAV","AV:40","DEV:2062076","m333_input_1","#afct_r2/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2062076","m333_pidout_1","#afct_r2/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2062076","m409_1","#afct_r2/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","BACnet PID / Setpoint","70.0" ,"BAV","AV:42","DEV:2062076","m409_setpt_1","#afct_r2/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","BACnet PID / Input","63.3" ,"BAV","AV:43","DEV:2062076","m409_input_1","#afct_r2/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2062076","m409_pidout_1","#afct_r2/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR oxygen Depletion","NMR RM 20 400 magnet","? %","BAI","AI:1","DEV:2061354","m003_1","#nmr_oxygen_depletion/m003"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR oxygen Depletion","NMR RM 20 600 magnet","? %","BAI","AI:2","DEV:2061354","m004_1","#nmr_oxygen_depletion/m004"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR oxygen Depletion","NMR RM 20 800 magnet","? %","BAI","AI:3","DEV:2061354","m005_1","#nmr_oxygen_depletion/m005"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR oxygen Depletion","NMR RM 20 Floor Oxygen Sensor","? %","BAI","AI:4","DEV:2061354","m001_1","#nmr_oxygen_depletion/m001"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR oxygen Depletion","Oxygen Depletion","?","BBI","BI:1","DEV:2061354","m006_1","#nmr_oxygen_depletion/m006"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR oxygen Depletion","point name","?" ,"BAV","AV:1","DEV:2061354","m008_1","#nmr_oxygen_depletion/m008"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR oxygen Depletion","point name","?" ,"BAV","AV:2","DEV:2061354","m009_1","#nmr_oxygen_depletion/m009"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR oxygen Depletion","point name","?" ,"BAV","AV:3","DEV:2061354","m010_1","#nmr_oxygen_depletion/m010"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR oxygen Depletion","point name","?" ,"BAV","AV:4","DEV:2061354","m011_1","#nmr_oxygen_depletion/m011"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR oxygen Depletion","point name","?","BBV","BV:1","DEV:2061354","m007_1","#nmr_oxygen_depletion/m007"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Siemens D/P","50 Fume Flow","0.0" ,"BAV","AV:56","DEV:220628","m220_2","#siemens_dp/m220"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Siemens D/P","80B Fume Flow","0.0" ,"BAV","AV:57","DEV:220628","m229_2","#siemens_dp/m229"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Siemens D/P","80 Fume Flow","0.0" ,"BAV","AV:62","DEV:220628","m225_2","#siemens_dp/m225"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Siemens D/P","330 Fume Flow","0.0" ,"BAV","AV:63","DEV:220628","m202_2","#siemens_dp/m202"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Siemens D/P","Exhaust","0.21" ,"BAV","AV:64","DEV:220628","m126_2","#siemens_dp/m126"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Siemens D/P","Exhaust EF-5","0.0" ,"BAV","AV:65","DEV:220628","m131_2","#siemens_dp/m131"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Siemens D/P","Exhaust Fume Hood","0.85" ,"BAV","AV:66","DEV:220628","m125_2","#siemens_dp/m125"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Siemens D/P","Supply","0.57" ,"BAV","AV:67","DEV:220628","m127_2","#siemens_dp/m127"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Siemens D/P","Supply AHu-5","0.0" ,"BAV","AV:68","DEV:220628","m128_2","#siemens_dp/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","BlowerRuntime","34.0 hr","BAV","AV:4","DEV:220602","blowerruntime_14","#ac-1a/blowerruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","ChilledWaterRuntime","100.0 hr","BAV","AV:7","DEV:220602","chilledwaterruntime_14","#ac-1a/chilledwaterruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","HighHumidity","80.0 %rh","BAV","AV:9","DEV:220602","highhumidity_14","#ac-1a/highhumidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","HighHumidLimit","80.0 %rh","BAV","AV:12","DEV:220602","highhumidlimit_14","#ac-1a/highhumidlimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","HighHumidLimit","80.0" ,"BAV","AV:13","DEV:220602","highhumidlimit__14","#ac-1a/highhumidlimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","HighTemperature","80.0 F" ,"BAV","AV:26","DEV:220602","hightemperature_14","#ac-1a/hightemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","HighTempLimit","80.0 F" ,"BAV","AV:14","DEV:220602","hightemplimit_14","#ac-1a/hightemplimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","HighTempLimit","80.0" ,"BAV","AV:18","DEV:220602","hightemplimit__14","#ac-1a/hightemplimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","HumidDeadband","4.0 %rh","BAV","AV:19","DEV:220602","humiddeadband_14","#ac-1a/humiddeadband"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","HumidDeadband","4.0" ,"BAV","AV:55","DEV:220602","humiddeadband__14","#ac-1a/humiddeadband_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","HumidifierValve","0.0 %","BAV","AV:67","DEV:220602","humidifiervalve_14","#ac-1a/humidifiervalve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","Humidity","33.0 %rh","BAV","AV:34","DEV:220602","humidity_14","#ac-1a/humidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","HumidRuntime","13.0 hr","BAV","AV:68","DEV:220602","humidruntime_14","#ac-1a/humidruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","HumidSetpoint","40.0 %rh","BAV","AV:74","DEV:220602","humidsetpoint_14","#ac-1a/humidsetpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","HumidSetpoint","40.0" ,"BAV","AV:77","DEV:220602","humidsetpoint__14","#ac-1a/humidsetpoint_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","LowHumidity","30.0 %rh","BAV","AV:100","DEV:220602","lowhumidity_14","#ac-1a/lowhumidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","LowHumidLimit","30.0 %rh","BAV","AV:106","DEV:220602","lowhumidlimit_14","#ac-1a/lowhumidlimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","LowHumidLimit","30.0" ,"BAV","AV:107","DEV:220602","lowhumidlimit__14","#ac-1a/lowhumidlimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","LowTemperature","64.0 F" ,"BAV","AV:108","DEV:220602","lowtemperature_14","#ac-1a/lowtemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","LowTempLimit","64.0 F" ,"BAV","AV:112","DEV:220602","lowtemplimit_14","#ac-1a/lowtemplimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","LowTempLimit","64.0" ,"BAV","AV:116","DEV:220602","lowtemplimit__14","#ac-1a/lowtemplimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","ReturnTemperature","74.3 F" ,"BAV","AV:56","DEV:220602","returntemperature_14","#ac-1a/returntemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","StartDelay","5.0 sec","BAV","AV:117","DEV:220602","startdelay_14","#ac-1a/startdelay"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","StartDelay","5.0" ,"BAV","AV:61","DEV:220602","startdelay__14","#ac-1a/startdelay_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","TempDeadband","2.0 F" ,"BAV","AV:62","DEV:220602","tempdeadband_14","#ac-1a/tempdeadband"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","TempDeadband","2.0" ,"BAV","AV:63","DEV:220602","tempdeadband__14","#ac-1a/tempdeadband_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","TempSetpoint","72.0 F" ,"BAV","AV:65","DEV:220602","tempsetpoint_14","#ac-1a/tempsetpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","CoolingHeld","Off","BBV","BV:711","DEV:220602","coolingheld_14","#ac-1a/coolingheld"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","CoolingHeld","No","BBV","BV:709","DEV:220602","coolingheld__14","#ac-1a/coolingheld_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","CoolingInhibit","Off","BBV","BV:710","DEV:220602","coolinginhibit_14","#ac-1a/coolinginhibit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","DischargeSensorProblem","False","BBV","BV:717","DEV:220602","dischargesensorproblem_14","#ac-1a/dischargesensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","HighCondensate","Off","BBV","BV:724","DEV:220602","highcondensate_14","#ac-1a/highcondensate"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","HighHumidityWarning","Normal","BBV","BV:720","DEV:220602","highhumiditywarning_14","#ac-1a/highhumiditywarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","HighTemperatureWarning","Normal","BBV","BV:723","DEV:220602","hightemperaturewarning_14","#ac-1a/hightemperaturewarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","Humidification","On","BBV","BV:727","DEV:220602","humidification_14","#ac-1a/humidification"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","HumidificationHeld","Off","BBV","BV:739","DEV:220602","humidificationheld_14","#ac-1a/humidificationheld"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","HumidificationHeld","No","BBV","BV:741","DEV:220602","humidificationheld__14","#ac-1a/humidificationheld_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","HumidificationInhibit","Off","BBV","BV:758","DEV:220602","humidificationinhibit_14","#ac-1a/humidificationinhibit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","HumidificationInhibited","Off","BBV","BV:762","DEV:220602","humidificationinhibited_14","#ac-1a/humidificationinhibited"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","HumidifierProblem","Off","BBV","BV:764","DEV:220602","humidifierproblem_14","#ac-1a/humidifierproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","HumiditySensorProblem","False","BBV","BV:766","DEV:220602","humiditysensorproblem_14","#ac-1a/humiditysensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","LowDischargeAlarm","Normal","BBV","BV:767","DEV:220602","lowdischargealarm_14","#ac-1a/lowdischargealarm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","LowHumidityWarning","Normal","BBV","BV:770","DEV:220602","lowhumiditywarning_14","#ac-1a/lowhumiditywarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","LowTemperatureWarning","Normal","BBV","BV:786","DEV:220602","lowtemperaturewarning_14","#ac-1a/lowtemperaturewarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","LowVoltage","Normal","BBV","BV:738","DEV:220602","lowvoltage_14","#ac-1a/lowvoltage"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","ManualOverride","On","BBV","BV:740","DEV:220602","manualoverride_14","#ac-1a/manualoverride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","NoWaterFlow","Off","BBV","BV:742","DEV:220602","nowaterflow_14","#ac-1a/nowaterflow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","Schedule","Occupied","BBV","BV:788","DEV:220602","schedule_14","#ac-1a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","TemperatureSensorProblem","False","BBV","BV:749","DEV:220602","temperaturesensorproblem_14","#ac-1a/temperaturesensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","UnitInStandbyHeldOff","False","BBV","BV:750","DEV:220602","unitinstandbyheldoff_14","#ac-1a/unitinstandbyheldoff"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","COMM_ERR","Off","BALM","BV:751","DEV:220602","comerror_14","#ac-1a/comerror"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","ZTMP_HI","Normal","BALM","BV:805","DEV:220602","ztmp_hi_14","#ac-1a/ztmp_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1A","ZTMP_LO","Normal","BALM","BV:809","DEV:220602","ztmp_lo_14","#ac-1a/ztmp_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","BlowerRuntime","34.0 hr","BAV","AV:72","DEV:220602","blowerruntime_15","#ac-1b/blowerruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","ChilledWaterRuntime","100.0 hr","BAV","AV:75","DEV:220602","chilledwaterruntime_15","#ac-1b/chilledwaterruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","HighHumidity","80.0 %rh","BAV","AV:218","DEV:220602","highhumidity_15","#ac-1b/highhumidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","HighHumidLimit","80.0 %rh","BAV","AV:222","DEV:220602","highhumidlimit_15","#ac-1b/highhumidlimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","HighHumidLimit","80.0" ,"BAV","AV:223","DEV:220602","highhumidlimit__15","#ac-1b/highhumidlimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","HighTemperature","80.0 F" ,"BAV","AV:230","DEV:220602","hightemperature_15","#ac-1b/hightemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","HighTempLimit","80.0 F" ,"BAV","AV:281","DEV:220602","hightemplimit_15","#ac-1b/hightemplimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","HighTempLimit","80.0" ,"BAV","AV:284","DEV:220602","hightemplimit__15","#ac-1b/hightemplimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","HumidDeadband","4.0 %rh","BAV","AV:285","DEV:220602","humiddeadband_15","#ac-1b/humiddeadband"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","HumidDeadband","4.0" ,"BAV","AV:286","DEV:220602","humiddeadband__15","#ac-1b/humiddeadband_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","HumidifierValve","0.0 %","BAV","AV:301","DEV:220602","humidifiervalve_15","#ac-1b/humidifiervalve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","Humidity","32.0 %rh","BAV","AV:89","DEV:220602","humidity_15","#ac-1b/humidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","HumidRuntime","13.0 hr","BAV","AV:305","DEV:220602","humidruntime_15","#ac-1b/humidruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","HumidSetpoint","40.0 %rh","BAV","AV:307","DEV:220602","humidsetpoint_15","#ac-1b/humidsetpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","HumidSetpoint","40.0" ,"BAV","AV:311","DEV:220602","humidsetpoint__15","#ac-1b/humidsetpoint_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","LowHumidity","30.0 %rh","BAV","AV:314","DEV:220602","lowhumidity_15","#ac-1b/lowhumidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","LowHumidLimit","30.0 %rh","BAV","AV:315","DEV:220602","lowhumidlimit_15","#ac-1b/lowhumidlimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","LowHumidLimit","30.0" ,"BAV","AV:316","DEV:220602","lowhumidlimit__15","#ac-1b/lowhumidlimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","LowTemperature","64.0 F" ,"BAV","AV:317","DEV:220602","lowtemperature_15","#ac-1b/lowtemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","LowTempLimit","64.0 F" ,"BAV","AV:318","DEV:220602","lowtemplimit_15","#ac-1b/lowtemplimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","LowTempLimit","64.0" ,"BAV","AV:319","DEV:220602","lowtemplimit__15","#ac-1b/lowtemplimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","ReturnTemperature","75.6 F" ,"BAV","AV:101","DEV:220602","returntemperature_15","#ac-1b/returntemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","StartDelay","5.0 sec","BAV","AV:326","DEV:220602","startdelay_15","#ac-1b/startdelay"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","StartDelay","5.0" ,"BAV","AV:105","DEV:220602","startdelay__15","#ac-1b/startdelay_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","TempDeadband","2.0 F" ,"BAV","AV:266","DEV:220602","tempdeadband_15","#ac-1b/tempdeadband"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","TempDeadband","2.0" ,"BAV","AV:267","DEV:220602","tempdeadband__15","#ac-1b/tempdeadband_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","TempSetpoint","74.0 F" ,"BAV","AV:269","DEV:220602","tempsetpoint_15","#ac-1b/tempsetpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","CoolingHeld","Off","BBV","BV:811","DEV:220602","coolingheld_15","#ac-1b/coolingheld"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","CoolingHeld","No","BBV","BV:756","DEV:220602","coolingheld__15","#ac-1b/coolingheld_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","CoolingInhibit","Off","BBV","BV:757","DEV:220602","coolinginhibit_15","#ac-1b/coolinginhibit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","DischargeSensorProblem","False","BBV","BV:814","DEV:220602","dischargesensorproblem_15","#ac-1b/dischargesensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","HighCondensate","Off","BBV","BV:771","DEV:220602","highcondensate_15","#ac-1b/highcondensate"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","HighHumidityWarning","Normal","BBV","BV:833","DEV:220602","highhumiditywarning_15","#ac-1b/highhumiditywarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","HighTemperatureWarning","Normal","BBV","BV:835","DEV:220602","hightemperaturewarning_15","#ac-1b/hightemperaturewarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","Humidification","On","BBV","BV:774","DEV:220602","humidification_15","#ac-1b/humidification"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","HumidificationHeld","Off","BBV","BV:852","DEV:220602","humidificationheld_15","#ac-1b/humidificationheld"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","HumidificationHeld","No","BBV","BV:856","DEV:220602","humidificationheld__15","#ac-1b/humidificationheld_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","HumidificationInhibit","Off","BBV","BV:858","DEV:220602","humidificationinhibit_15","#ac-1b/humidificationinhibit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","HumidificationInhibited","Off","BBV","BV:860","DEV:220602","humidificationinhibited_15","#ac-1b/humidificationinhibited"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","HumidifierProblem","Off","BBV","BV:861","DEV:220602","humidifierproblem_15","#ac-1b/humidifierproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","HumiditySensorProblem","False","BBV","BV:864","DEV:220602","humiditysensorproblem_15","#ac-1b/humiditysensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","LowDischargeAlarm","Normal","BBV","BV:880","DEV:220602","lowdischargealarm_15","#ac-1b/lowdischargealarm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","LowHumidityWarning","Normal","BBV","BV:882","DEV:220602","lowhumiditywarning_15","#ac-1b/lowhumiditywarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","LowTemperatureWarning","Normal","BBV","BV:899","DEV:220602","lowtemperaturewarning_15","#ac-1b/lowtemperaturewarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","LowVoltage","Normal","BBV","BV:785","DEV:220602","lowvoltage_15","#ac-1b/lowvoltage"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","ManualOverride","On","BBV","BV:787","DEV:220602","manualoverride_15","#ac-1b/manualoverride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","NoWaterFlow","Off","BBV","BV:789","DEV:220602","nowaterflow_15","#ac-1b/nowaterflow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","Schedule","Occupied","BBV","BV:903","DEV:220602","schedule_15","#ac-1b/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","TemperatureSensorProblem","False","BBV","BV:796","DEV:220602","temperaturesensorproblem_15","#ac-1b/temperaturesensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","UnitInStandbyHeldOff","False","BBV","BV:797","DEV:220602","unitinstandbyheldoff_15","#ac-1b/unitinstandbyheldoff"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","COMM_ERR","Off","BALM","BV:798","DEV:220602","comerror_15","#ac-1b/comerror"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","ZTMP_HI","Normal","BALM","BV:905","DEV:220602","ztmp_hi_15","#ac-1b/ztmp_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-1B","ZTMP_LO","Normal","BALM","BV:907","DEV:220602","ztmp_lo_15","#ac-1b/ztmp_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","Fan %","34.0 hr","BAV","AV:110","DEV:220602","blowerruntime_16","#ac-2/blowerruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","ChilledWaterRuntime","0.0 hr","BAV","AV:279","DEV:220602","chilledwaterruntime_16","#ac-2/chilledwaterruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","HighHumidity","80.0 %rh","BAV","AV:339","DEV:220602","highhumidity_16","#ac-2/highhumidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","HighHumidLimit","80.0 %rh","BAV","AV:343","DEV:220602","highhumidlimit_16","#ac-2/highhumidlimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","HighHumidLimit","80.0" ,"BAV","AV:346","DEV:220602","highhumidlimit__16","#ac-2/highhumidlimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","HighTemperature","80.0 F" ,"BAV","AV:298","DEV:220602","hightemperature_16","#ac-2/hightemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","HighTempLimit","80.0 F" ,"BAV","AV:349","DEV:220602","hightemplimit_16","#ac-2/hightemplimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","HighTempLimit","80.0" ,"BAV","AV:350","DEV:220602","hightemplimit__16","#ac-2/hightemplimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","HumidDeadband","4.0 %rh","BAV","AV:351","DEV:220602","humiddeadband_16","#ac-2/humiddeadband"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","HumidDeadband","4.0" ,"BAV","AV:358","DEV:220602","humiddeadband__16","#ac-2/humiddeadband_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","HumidifierValve","0.0 %","BAV","AV:363","DEV:220602","humidifiervalve_16","#ac-2/humidifiervalve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","Humidity","33.0 %rh","BAV","AV:126","DEV:220602","humidity_16","#ac-2/humidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","HumidRuntime","9.0 hr","BAV","AV:364","DEV:220602","humidruntime_16","#ac-2/humidruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","HumidSetpoint","40.0 %rh","BAV","AV:365","DEV:220602","humidsetpoint_16","#ac-2/humidsetpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","HumidSetpoint","40.0" ,"BAV","AV:369","DEV:220602","humidsetpoint__16","#ac-2/humidsetpoint_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","LowHumidity","30.0 %rh","BAV","AV:375","DEV:220602","lowhumidity_16","#ac-2/lowhumidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","LowHumidLimit","30.0 %rh","BAV","AV:377","DEV:220602","lowhumidlimit_16","#ac-2/lowhumidlimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","LowHumidLimit","30.0" ,"BAV","AV:378","DEV:220602","lowhumidlimit__16","#ac-2/lowhumidlimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","LowTemperature","64.0 F" ,"BAV","AV:379","DEV:220602","lowtemperature_16","#ac-2/lowtemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","LowTempLimit","64.0 F" ,"BAV","AV:380","DEV:220602","lowtemplimit_16","#ac-2/lowtemplimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","LowTempLimit","64.0" ,"BAV","AV:381","DEV:220602","lowtemplimit__16","#ac-2/lowtemplimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","ReturnTemperature","70.8 F" ,"BAV","AV:345","DEV:220602","returntemperature_16","#ac-2/returntemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","StartDelay","5.0 sec","BAV","AV:382","DEV:220602","startdelay_16","#ac-2/startdelay"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","StartDelay","5.0" ,"BAV","AV:333","DEV:220602","startdelay__16","#ac-2/startdelay_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","TempDeadband","4.0 F" ,"BAV","AV:347","DEV:220602","tempdeadband_16","#ac-2/tempdeadband"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","TempDeadband","4.0" ,"BAV","AV:348","DEV:220602","tempdeadband__16","#ac-2/tempdeadband_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","TempSetpoint","72.0 F" ,"BAV","AV:337","DEV:220602","tempsetpoint_16","#ac-2/tempsetpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","CoolingHeld","Off","BBV","BV:908","DEV:220602","coolingheld_16","#ac-2/coolingheld"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","CoolingHeld","No","BBV","BV:803","DEV:220602","coolingheld__16","#ac-2/coolingheld_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","CoolingInhibit","Off","BBV","BV:804","DEV:220602","coolinginhibit_16","#ac-2/coolinginhibit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","DischargeSensorProblem","False","BBV","BV:927","DEV:220602","dischargesensorproblem_16","#ac-2/dischargesensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","HighCondensate","Off","BBV","BV:818","DEV:220602","highcondensate_16","#ac-2/highcondensate"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","HighHumidityWarning","Normal","BBV","BV:946","DEV:220602","highhumiditywarning_16","#ac-2/highhumiditywarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","HighTemperatureWarning","Normal","BBV","BV:950","DEV:220602","hightemperaturewarning_16","#ac-2/hightemperaturewarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","Humidification","On","BBV","BV:821","DEV:220602","humidification_16","#ac-2/humidification"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","HumidificationHeld","Off","BBV","BV:952","DEV:220602","humidificationheld_16","#ac-2/humidificationheld"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","HumidificationHeld","No","BBV","BV:954","DEV:220602","humidificationheld__16","#ac-2/humidificationheld_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","HumidificationInhibit","Off","BBV","BV:955","DEV:220602","humidificationinhibit_16","#ac-2/humidificationinhibit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","HumidificationInhibited","Off","BBV","BV:958","DEV:220602","humidificationinhibited_16","#ac-2/humidificationinhibited"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","HumidifierProblem","Off","BBV","BV:974","DEV:220602","humidifierproblem_16","#ac-2/humidifierproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","HumiditySensorProblem","False","BBV","BV:976","DEV:220602","humiditysensorproblem_16","#ac-2/humiditysensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","LowDischargeAlarm","Normal","BBV","BV:993","DEV:220602","lowdischargealarm_16","#ac-2/lowdischargealarm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","LowHumidityWarning","Normal","BBV","BV:997","DEV:220602","lowhumiditywarning_16","#ac-2/lowhumiditywarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","LowTemperatureWarning","Normal","BBV","BV:999","DEV:220602","lowtemperaturewarning_16","#ac-2/lowtemperaturewarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","LowVoltage","Normal","BBV","BV:832","DEV:220602","lowvoltage_16","#ac-2/lowvoltage"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","ManualOverride","On","BBV","BV:834","DEV:220602","manualoverride_16","#ac-2/manualoverride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","NoWaterFlow","Off","BBV","BV:836","DEV:220602","nowaterflow_16","#ac-2/nowaterflow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","Schedule","Occupied","BBV","BV:1001","DEV:220602","schedule_16","#ac-2/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","TemperatureSensorProblem","False","BBV","BV:843","DEV:220602","temperaturesensorproblem_16","#ac-2/temperaturesensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","UnitInStandbyHeldOff","False","BBV","BV:844","DEV:220602","unitinstandbyheldoff_16","#ac-2/unitinstandbyheldoff"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","COMM_ERR","Off","BALM","BV:845","DEV:220602","comerror_16","#ac-2/comerror"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","ZTMP_HI","Normal","BALM","BV:1002","DEV:220602","ztmp_hi_16","#ac-2/ztmp_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","BDF_0206","ZTMP_LO","Normal","BALM","BV:1005","DEV:220602","ztmp_lo_16","#ac-2/ztmp_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","Fan %","34.0 hr","BAV","AV:412","DEV:220602","blowerruntime_17","#ac-3/blowerruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","ChilledWaterRuntime","0.0 hr","BAV","AV:415","DEV:220602","chilledwaterruntime_17","#ac-3/chilledwaterruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","HighHumidity","80.0 %rh","BAV","AV:390","DEV:220602","highhumidity_17","#ac-3/highhumidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","HighHumidLimit","80.0 %rh","BAV","AV:394","DEV:220602","highhumidlimit_17","#ac-3/highhumidlimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","HighHumidLimit","80.0" ,"BAV","AV:395","DEV:220602","highhumidlimit__17","#ac-3/highhumidlimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","HighTemperature","80.0 F" ,"BAV","AV:446","DEV:220602","hightemperature_17","#ac-3/hightemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","HighTempLimit","80.0 F" ,"BAV","AV:397","DEV:220602","hightemplimit_17","#ac-3/hightemplimit"
