"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","HighTempLimit","80.0" ,"BAV","AV:407","DEV:220602","hightemplimit__17","#ac-3/hightemplimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","HumidDeadband","4.0 %rh","BAV","AV:409","DEV:220602","humiddeadband_17","#ac-3/humiddeadband"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","HumidDeadband","4.0" ,"BAV","AV:410","DEV:220602","humiddeadband__17","#ac-3/humiddeadband_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","HumidifierValve","0.0 %","BAV","AV:413","DEV:220602","humidifiervalve_17","#ac-3/humidifiervalve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","Humidity","35.0 %rh","BAV","AV:461","DEV:220602","humidity_17","#ac-3/humidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","HumidRuntime","0.0 hr","BAV","AV:414","DEV:220602","humidruntime_17","#ac-3/humidruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","HumidSetpoint","40.0 %rh","BAV","AV:422","DEV:220602","humidsetpoint_17","#ac-3/humidsetpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","HumidSetpoint","40.0" ,"BAV","AV:426","DEV:220602","humidsetpoint__17","#ac-3/humidsetpoint_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","LowHumidity","30.0 %rh","BAV","AV:428","DEV:220602","lowhumidity_17","#ac-3/lowhumidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","LowHumidLimit","30.0 %rh","BAV","AV:429","DEV:220602","lowhumidlimit_17","#ac-3/lowhumidlimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","LowHumidLimit","30.0" ,"BAV","AV:433","DEV:220602","lowhumidlimit__17","#ac-3/lowhumidlimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","LowTemperature","64.0 F" ,"BAV","AV:435","DEV:220602","lowtemperature_17","#ac-3/lowtemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","LowTempLimit","64.0 F" ,"BAV","AV:439","DEV:220602","lowtemplimit_17","#ac-3/lowtemplimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","LowTempLimit","64.0" ,"BAV","AV:442","DEV:220602","lowtemplimit__17","#ac-3/lowtemplimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","ReturnTemperature","73.0 F" ,"BAV","AV:396","DEV:220602","returntemperature_17","#ac-3/returntemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","StartDelay","5.0 sec","BAV","AV:443","DEV:220602","startdelay_17","#ac-3/startdelay"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","StartDelay","5.0" ,"BAV","AV:401","DEV:220602","startdelay__17","#ac-3/startdelay_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","TempDeadband","0.0 F" ,"BAV","AV:489","DEV:220602","tempdeadband_17","#ac-3/tempdeadband"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","TempDeadband","0.0" ,"BAV","AV:403","DEV:220602","tempdeadband__17","#ac-3/tempdeadband_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","TempSetpoint","74.0 F" ,"BAV","AV:491","DEV:220602","tempsetpoint_17","#ac-3/tempsetpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","CoolingHeld","Off","BBV","BV:1017","DEV:220602","coolingheld_17","#ac-3/coolingheld"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","CoolingHeld","No","BBV","BV:850","DEV:220602","coolingheld__17","#ac-3/coolingheld_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","CoolingInhibit","Off","BBV","BV:851","DEV:220602","coolinginhibit_17","#ac-3/coolinginhibit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","DischargeSensorProblem","False","BBV","BV:1019","DEV:220602","dischargesensorproblem_17","#ac-3/dischargesensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","HighCondensate","Off","BBV","BV:865","DEV:220602","highcondensate_17","#ac-3/highcondensate"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","HighHumidityWarning","Normal","BBV","BV:1023","DEV:220602","highhumiditywarning_17","#ac-3/highhumiditywarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","HighTemperatureWarning","Normal","BBV","BV:1025","DEV:220602","hightemperaturewarning_17","#ac-3/hightemperaturewarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","Humidification","Off","BBV","BV:868","DEV:220602","humidification_17","#ac-3/humidification"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","HumidificationHeld","Off","BBV","BV:1026","DEV:220602","humidificationheld_17","#ac-3/humidificationheld"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","HumidificationHeld","No","BBV","BV:1027","DEV:220602","humidificationheld__17","#ac-3/humidificationheld_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","HumidificationInhibit","Off","BBV","BV:1028","DEV:220602","humidificationinhibit_17","#ac-3/humidificationinhibit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","HumidificationInhibited","Off","BBV","BV:1030","DEV:220602","humidificationinhibited_17","#ac-3/humidificationinhibited"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","HumidifierProblem","Off","BBV","BV:1035","DEV:220602","humidifierproblem_17","#ac-3/humidifierproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","HumiditySensorProblem","False","BBV","BV:1036","DEV:220602","humiditysensorproblem_17","#ac-3/humiditysensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","LowDischargeAlarm","Normal","BBV","BV:1037","DEV:220602","lowdischargealarm_17","#ac-3/lowdischargealarm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","LowHumidityWarning","Normal","BBV","BV:1040","DEV:220602","lowhumiditywarning_17","#ac-3/lowhumiditywarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","LowTemperatureWarning","Normal","BBV","BV:1041","DEV:220602","lowtemperaturewarning_17","#ac-3/lowtemperaturewarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","LowVoltage","Normal","BBV","BV:879","DEV:220602","lowvoltage_17","#ac-3/lowvoltage"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","Statue","On","BBV","BV:881","DEV:220602","manualoverride_17","#ac-3/manualoverride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","NoWaterFlow","Off","BBV","BV:883","DEV:220602","nowaterflow_17","#ac-3/nowaterflow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","Schedule","Occupied","BBV","BV:1042","DEV:220602","schedule_17","#ac-3/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","TemperatureSensorProblem","False","BBV","BV:890","DEV:220602","temperaturesensorproblem_17","#ac-3/temperaturesensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","UnitInStandbyHeldOff","False","BBV","BV:891","DEV:220602","unitinstandbyheldoff_17","#ac-3/unitinstandbyheldoff"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","COMM_ERR","Off","BALM","BV:892","DEV:220602","comerror_17","#ac-3/comerror"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","ZTMP_HI","Normal","BALM","BV:1043","DEV:220602","ztmp_hi_17","#ac-3/ztmp_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AC-3 battery inverter","ZTMP_LO","Normal","BALM","BV:1044","DEV:220602","ztmp_lo_17","#ac-3/ztmp_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Zone Temp","" ,"BRS","" ,"DEV:206308","" ,"#ahu-6_0206/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Zone Temp / Zone Temp","74.7 F" ,"BAI","AI:1","DEV:206308","zone_temp_1","#ahu-6_0206/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:206308","override_time_remaining_1","#ahu-6_0206/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Filter D/P","0.05 in H2O","BAI","AI:4","DEV:206308","filter_dp_1","#ahu-6_0206/filter_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Return Air Temp","61.9 F" ,"BAI","AI:5","DEV:206308","ra_temp_1","#ahu-6_0206/ra_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Static Pressure","0.0 in H2O","BAI","AI:6","DEV:206308","stat_press_1","#ahu-6_0206/stat_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Supply Temp","51.7 F" ,"BAI","AI:7","DEV:206308","sa_temp_1","#ahu-6_0206/sa_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","SF VFD Fault","Off","BBI","BI:1","DEV:206308","sf_fault_1","#ahu-6_0206/sf_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Sup Fan Status","On","BBI","BI:3","DEV:206308","sf_status_1","#ahu-6_0206/sf_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","CHW Valve","0.0 %","BAO","AO:1","DEV:206308","chw_valve_1","#ahu-6_0206/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","OA DAMPER","20.0 %","BAO","AO:2","DEV:206308","oa_dmpr_1","#ahu-6_0206/oa_dmpr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","RA DAMPER","20.0 %","BAO","AO:3","DEV:206308","ra_dmpr_1","#ahu-6_0206/ra_dmpr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","SF VFD Speed Output","25.0 %","BAO","AO:4","DEV:206308","sf_vfd_spd_out_1","#ahu-6_0206/sf_vfd_spd_out"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Sup Fan Hi Static Reset","Off","BBO","BO:1","DEV:206308","sfan_hi_stat_rst_out_1","#ahu-6_0206/sfan_hi_stat_rst_out"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Sup Fan S/S","On","BBO","BO:2","DEV:206308","sfan_ss_1","#ahu-6_0206/sfan_ss"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Clg Pct","3.64" ,"BAV","AV:4","DEV:206308","clg_pct_1","#ahu-6_0206/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Cooling Run Request","30.0" ,"BAV","AV:6","DEV:206308","cl_run_for_1","#ahu-6_0206/cl_run_for"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Cool Request","0.0" ,"BAV","AV:7","DEV:206308","cool_request_1","#ahu-6_0206/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Cool Stpt","75.0" ,"BAV","AV:8","DEV:206308","clg_sp_1","#ahu-6_0206/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Econ Min Pos","20.0 %Open","BAV","AV:2","DEV:206308","ec_min_1","#ahu-6_0206/ec_min"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Heat Stpt","68.0" ,"BAV","AV:9","DEV:206308","htg_sp_1","#ahu-6_0206/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Htg Pct","0.0" ,"BAV","AV:10","DEV:206308","htg_pct_1","#ahu-6_0206/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Local Override","0.0" ,"BAV","AV:11","DEV:206308","loc_ovrd_1","#ahu-6_0206/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Mode","6.0" ,"BAV","AV:12","DEV:206308","opr_mode_1","#ahu-6_0206/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Output Override","0.0 %","BAV","AV:3","DEV:206308","clg_ovrde_1","#ahu-6_0206/clg_ovrde"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Output Override","20.0 %","BAV","AV:14","DEV:206308","econ_ovrde_1","#ahu-6_0206/econ_ovrde"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Output Override","100.0 %","BAV","AV:15","DEV:206308","vfd_ovrde_1","#ahu-6_0206/vfd_ovrde"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","point name","1.0" ,"BAV","AV:16","DEV:206308","dp_100_1","#ahu-6_0206/dp_100"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","static dmnd adj","0.0" ,"BAV","AV:20","DEV:206308","stat_dmnd_adj_1","#ahu-6_0206/stat_dmnd_adj"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Output Override Lock","Off","BBV","BV:1","DEV:206308","clg_ovrde_lock_1","#ahu-6_0206/clg_ovrde_lock"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Run","On","BBV","BV:4","DEV:206308","run_1","#ahu-6_0206/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Schedule","Occupied","BBV","BV:5","DEV:206308","schedule_1","#ahu-6_0206/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","CWV Leaky","Normal","BALM","BV:6","DEV:206308","chwv_lk_1","#ahu-6_0206/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","FILTER","Off","BALM","BV:7","DEV:206308","filter_1","#ahu-6_0206/filter"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Hi Zone Temp 2F","Normal","BALM","BV:8","DEV:206308","ztmp_hi_2f_1","#ahu-6_0206/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Hi Zone Temp 4F","Normal","BALM","BV:9","DEV:206308","ztmp_hi_4f_1","#ahu-6_0206/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Low Zone Temp 2F","Normal","BALM","BV:10","DEV:206308","ztmp_lo_2f_1","#ahu-6_0206/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Low Zone Temp 4F","Normal","BALM","BV:11","DEV:206308","ztmp_lo_4f_1","#ahu-6_0206/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","RAT_HI","Normal","BALM","BV:12","DEV:206308","rat_hi_1","#ahu-6_0206/rat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","RAT_LO","Normal","BALM","BV:13","DEV:206308","rat_lo_1","#ahu-6_0206/rat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","SAT_LO","Normal","BALM","BV:2","DEV:206308","sat_hi_1","#ahu-6_0206/sat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","SFD_FLT","Normal","BALM","BV:15","DEV:206308","sfd_flt_1","#ahu-6_0206/sfd_flt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Supply Fan Fail","Normal","BALM","BV:16","DEV:206308","sf_fail_1","#ahu-6_0206/sf_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Supply Fan in Hand","Off","BALM","BV:17","DEV:206308","sf_hand_1","#ahu-6_0206/sf_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Supply Fan Runtime Expire","Off","BALM","BV:18","DEV:206308","sf_rntm_1","#ahu-6_0206/sf_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Zone Temp","" ,"BRS","" ,"DEV:206909","" ,"#ahu-007_0206/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Zone Temp / Zone Temp","84.4 F" ,"BAI","AI:1","DEV:206909","zone_temp_1","#ahu-007_0206/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:206909","override_time_remaining_1","#ahu-007_0206/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Filter D/P","-0.1 in H2O","BAI","AI:5","DEV:206909","filter_dp_1","#ahu-007_0206/filter_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Exhaust Air Temp","73.6 F" ,"BAI","AI:6","DEV:206909","ra_temp_1","#ahu-007_0206/ra_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Supply Temp","78.7 F" ,"BAI","AI:8","DEV:206909","sa_temp_1","#ahu-007_0206/sa_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","EF VFD Fault","Off","BBI","BI:1","DEV:206909","ef_vfd_flt_1","#ahu-007_0206/ef_vfd_flt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Exh Fan Status","On","BBI","BI:2","DEV:206909","ef_status_1","#ahu-007_0206/ef_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","SF VFD Fault","Off","BBI","BI:4","DEV:206909","sf_vfd_flt_1","#ahu-007_0206/sf_vfd_flt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Sup Fan Status","On","BBI","BI:5","DEV:206909","sf_status_1","#ahu-007_0206/sf_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","CHW Valve","0.0 %","BAO","AO:1","DEV:206909","chw_valve_1","#ahu-007_0206/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","EF VFD Speed","100.0 %","BAO","AO:2","DEV:206909","ef_vfd_output_1","#ahu-007_0206/ef_vfd_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","OA DAMPER","11.3 V","BAO","AO:3","DEV:206909","oa_dmpr_1","#ahu-007_0206/oa_dmpr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","RA DAMPER","100.0 V","BAO","AO:4","DEV:206909","ra_dmpr_1","#ahu-007_0206/ra_dmpr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","SF VFD Speed Output","100.0 %","BAO","AO:5","DEV:206909","sf_vfd_spd_out_1","#ahu-007_0206/sf_vfd_spd_out"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Ehaust Fan S/S","On","BBO","BO:1","DEV:206909","rfan_1","#ahu-007_0206/rfan"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Sup Fan Hi Static Reset","Off","BBO","BO:2","DEV:206909","sfan_hi_stat_rst_out_1","#ahu-007_0206/sfan_hi_stat_rst_out"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Sup Fan S/S","On","BBO","BO:3","DEV:206909","sfan_ss_1","#ahu-007_0206/sfan_ss"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Clg Pct","100.0" ,"BAV","AV:4","DEV:206909","clg_pct_1","#ahu-007_0206/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Cooling Run Request","30.0" ,"BAV","AV:6","DEV:206909","cl_run_for_1","#ahu-007_0206/cl_run_for"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Cool Request","0.0" ,"BAV","AV:7","DEV:206909","cool_request_1","#ahu-007_0206/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Cool Stpt","80.0" ,"BAV","AV:8","DEV:206909","clg_sp_1","#ahu-007_0206/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Econ Min Pos","100.0 %Open","BAV","AV:2","DEV:206909","ec_min_1","#ahu-007_0206/ec_min"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Heat Stpt","66.0" ,"BAV","AV:9","DEV:206909","htg_sp_1","#ahu-007_0206/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Htg Pct","0.0" ,"BAV","AV:10","DEV:206909","htg_pct_1","#ahu-007_0206/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Local Override","0.0" ,"BAV","AV:11","DEV:206909","loc_ovrd_1","#ahu-007_0206/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Mode","6.0" ,"BAV","AV:12","DEV:206909","opr_mode_1","#ahu-007_0206/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Output Override","0.0 %","BAV","AV:3","DEV:206909","clg_ovrde_1","#ahu-007_0206/clg_ovrde"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Output Override","15.0 %","BAV","AV:14","DEV:206909","econ_ovrde_1","#ahu-007_0206/econ_ovrde"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Output Override","20.0 %","BAV","AV:15","DEV:206909","rf_vfd_ovrde_1","#ahu-007_0206/rf_vfd_ovrde"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Output Override","100.0 %","BAV","AV:16","DEV:206909","vfd_ovrde_1","#ahu-007_0206/vfd_ovrde"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","point name","1.0" ,"BAV","AV:17","DEV:206909","dp_100_1","#ahu-007_0206/dp_100"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","RF VFD Freq","60.0 Hz","BAV","AV:19","DEV:206909","rf_vfd_freq_1","#ahu-007_0206/rf_vfd_freq"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","static dmnd adj","0.0" ,"BAV","AV:23","DEV:206909","stat_dmnd_adj_1","#ahu-007_0206/stat_dmnd_adj"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Output Override Lock","Off","BBV","BV:1","DEV:206909","clg_ovrde_lock_1","#ahu-007_0206/clg_ovrde_lock"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Run","On","BBV","BV:5","DEV:206909","run_1","#ahu-007_0206/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Schedule","Occupied","BBV","BV:6","DEV:206909","schedule_1","#ahu-007_0206/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","CWV Leaky","Alarm","BALM","BV:7","DEV:206909","chwv_lk_1","#ahu-007_0206/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","EF_FAIL","Normal","BALM","BV:8","DEV:206909","ef_fail_1","#ahu-007_0206/ef_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","EF_HAND","Off","BALM","BV:9","DEV:206909","ef_hand_1","#ahu-007_0206/ef_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","EF_RNTM","Off","BALM","BV:10","DEV:206909","ef_rntm_1","#ahu-007_0206/ef_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","FILTER","Off","BALM","BV:11","DEV:206909","filter_1","#ahu-007_0206/filter"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Hi Zone Temp 2F","Normal","BALM","BV:12","DEV:206909","ztmp_hi_2f_1","#ahu-007_0206/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Hi Zone Temp 4F","Alarm","BALM","BV:13","DEV:206909","ztmp_hi_4f_1","#ahu-007_0206/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Low Zone Temp 2F","Normal","BALM","BV:14","DEV:206909","ztmp_lo_2f_1","#ahu-007_0206/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Low Zone Temp 4F","Normal","BALM","BV:15","DEV:206909","ztmp_lo_4f_1","#ahu-007_0206/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","RAT_HI","Normal","BALM","BV:16","DEV:206909","rat_hi_1","#ahu-007_0206/rat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","RAT_LO","Normal","BALM","BV:17","DEV:206909","rat_lo_1","#ahu-007_0206/rat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","RFD_FLT","Normal","BALM","BV:18","DEV:206909","rfd_flt_1","#ahu-007_0206/rfd_flt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","SAT_LO","Normal","BALM","BV:2","DEV:206909","sat_hi_1","#ahu-007_0206/sat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","SFD_FLT","Normal","BALM","BV:20","DEV:206909","sfd_flt_1","#ahu-007_0206/sfd_flt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Supply Fan Fail","Normal","BALM","BV:21","DEV:206909","sf_fail_1","#ahu-007_0206/sf_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Supply Fan in Hand","Off","BALM","BV:22","DEV:206909","sf_hand_1","#ahu-007_0206/sf_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Supply Fan Runtime Expire","Off","BALM","BV:23","DEV:206909","sf_rntm_1","#ahu-007_0206/sf_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-001","air_flow_fdbk_dis","53.0" ,"BAV","AV:43","DEV:220602","air_flow_fdbk_dis_30","#001_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-001","Airflow","53.0" ,"BAV","AV:6","DEV:220602","m219_30","#001_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-001","Cool Request","0.0" ,"BAV","AV:44","DEV:220602","cool_request_30","#001_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-001","Cool Stpt","76.0" ,"BAV","AV:16","DEV:220602","m218_30","#001_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-001","eff_temp_stpt","76.0" ,"BAV","AV:45","DEV:220602","eff_temp_stpt_30","#001_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-001","Heat Request","0.0" ,"BAV","AV:46","DEV:220602","heat_request_30","#001_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-001","Heat Stpt","70.0" ,"BAV","AV:58","DEV:220602","m217_30","#001_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-001","min_airflow","0.0" ,"BAV","AV:47","DEV:220602","max_airflow_dis_30","#001_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-001","min_airflow","40.0" ,"BAV","AV:48","DEV:220602","min_airflow_dis_30","#001_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-001","Mode","6.0" ,"BAV","AV:66","DEV:220602","opr_mode_30","#001_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-001","point name","0.0" ,"BAV","AV:49","DEV:220602","m029_30","#001_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-001","point name","0.0" ,"BAV","AV:51","DEV:220602","m083_30","#001_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-001","Zone Temp","73.0" ,"BAV","AV:52","DEV:220602","m086_30","#001_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-001","point name","0.0" ,"BAV","AV:53","DEV:220602","m098_30","#001_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-001","point name","1000.0" ,"BAV","AV:551","DEV:220602","m174_30","#001_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-001","point name","0.0" ,"BAV","AV:552","DEV:220602","m176_30","#001_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-001","Run Request","30.0" ,"BAV","AV:54","DEV:220602","sys_run_req_30","#001_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-001","Setpoint Adjust","0.0" ,"BAV","AV:59","DEV:220602","stpt_adjust_30","#001_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-001","Static Request","0.0" ,"BAV","AV:79","DEV:220602","stat_request_30","#001_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-001","terminal_load","-1.0" ,"BAV","AV:29","DEV:220602","terminal_load_30","#001_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-001","Zone Tenp","70.8" ,"BAV","AV:510","DEV:220602","temp_30","#001_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-001","occ","On","BBV","BV:961","DEV:220602","occ_30","#001_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-001","point name","Off","BBV","BV:963","DEV:220602","m099_30","#001_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-001","point name","Off","BBV","BV:964","DEV:220602","m124_30","#001_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-001","point name","On","BBV","BV:965","DEV:220602","m128_30","#001_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-001","Schedule","Occupied","BBV","BV:715","DEV:220602","m120_30","#001_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-001","Zone Temp 2F","Normal","BALM","BV:719","DEV:220602","ztmp_2f_30","#001_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-001","Zone Temp 4F","Normal","BALM","BV:747","DEV:220602","ztmp_4f_30","#001_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-002","air_flow_fdbk_dis","21.0" ,"BAV","AV:30","DEV:220602","air_flow_fdbk_dis_31","#002_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-002","Airflow","21.0" ,"BAV","AV:103","DEV:220602","m219_31","#002_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-002","Cool Request","0.0" ,"BAV","AV:57","DEV:220602","cool_request_31","#002_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-002","Cool Stpt","76.0" ,"BAV","AV:114","DEV:220602","m218_31","#002_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-002","eff_temp_stpt","76.0" ,"BAV","AV:31","DEV:220602","eff_temp_stpt_31","#002_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-002","Heat Request","0.0" ,"BAV","AV:32","DEV:220602","heat_request_31","#002_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-002","Heat Stpt","70.0" ,"BAV","AV:217","DEV:220602","m217_31","#002_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-002","min_airflow","0.0" ,"BAV","AV:60","DEV:220602","max_airflow_dis_31","#002_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-002","min_airflow","40.0" ,"BAV","AV:33","DEV:220602","min_airflow_dis_31","#002_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-002","Mode","6.0" ,"BAV","AV:262","DEV:220602","opr_mode_31","#002_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-002","point name","0.0" ,"BAV","AV:35","DEV:220602","m029_31","#002_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-002","point name","0.0" ,"BAV","AV:64","DEV:220602","m083_31","#002_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-002","point name","74.6" ,"BAV","AV:36","DEV:220602","m086_31","#002_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-002","point name","0.0" ,"BAV","AV:37","DEV:220602","m098_31","#002_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-002","point name","1000.0" ,"BAV","AV:561","DEV:220602","m174_31","#002_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-002","point name","0.0" ,"BAV","AV:571","DEV:220602","m176_31","#002_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-002","Run Request","30.0" ,"BAV","AV:38","DEV:220602","sys_run_req_31","#002_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-002","Setpoint Adjust","0.0" ,"BAV","AV:220","DEV:220602","stpt_adjust_31","#002_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-002","Static Request","0.0" ,"BAV","AV:300","DEV:220602","stat_request_31","#002_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-002","terminal_load","-1.0" ,"BAV","AV:39","DEV:220602","terminal_load_31","#002_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-002","Zone Tenp","71.3" ,"BAV","AV:518","DEV:220602","temp_31","#002_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-002","occ","On","BBV","BV:969","DEV:220602","occ_31","#002_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-002","point name","Off","BBV","BV:970","DEV:220602","m099_31","#002_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-002","point name","Off","BBV","BV:971","DEV:220602","m124_31","#002_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-002","point name","On","BBV","BV:972","DEV:220602","m128_31","#002_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-002","Schedule","Occupied","BBV","BV:752","DEV:220602","m120_31","#002_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-002","Zone Temp 2F","Normal","BALM","BV:794","DEV:220602","ztmp_2f_31","#002_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-002","Zone Temp 4F","Normal","BALM","BV:799","DEV:220602","ztmp_4f_31","#002_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C1","air_flow_fdbk_dis","21.0" ,"BAV","AV:69","DEV:220602","air_flow_fdbk_dis_32","#00c1_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C1","Airflow","21.0" ,"BAV","AV:313","DEV:220602","m219_32","#00c1_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C1","Cool Request","0.0" ,"BAV","AV:70","DEV:220602","cool_request_32","#00c1_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C1","Cool Stpt","76.0" ,"BAV","AV:330","DEV:220602","m218_32","#00c1_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C1","eff_temp_stpt","70.0" ,"BAV","AV:71","DEV:220602","eff_temp_stpt_32","#00c1_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C1","Heat Request","1.0" ,"BAV","AV:40","DEV:220602","heat_request_32","#00c1_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C1","Heat Stpt","70.0" ,"BAV","AV:331","DEV:220602","m217_32","#00c1_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C1","min_airflow","68.5" ,"BAV","AV:73","DEV:220602","max_airflow_dis_32","#00c1_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C1","min_airflow","40.0" ,"BAV","AV:41","DEV:220602","min_airflow_dis_32","#00c1_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C1","Mode","6.0" ,"BAV","AV:362","DEV:220602","opr_mode_32","#00c1_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C1","point name","0.0" ,"BAV","AV:42","DEV:220602","m029_32","#00c1_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C1","point name","0.0" ,"BAV","AV:50","DEV:220602","m083_32","#00c1_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C1","point name","74.7" ,"BAV","AV:78","DEV:220602","m086_32","#00c1_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C1","point name","0.0" ,"BAV","AV:76","DEV:220602","m098_32","#00c1_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C1","point name","385.0" ,"BAV","AV:577","DEV:220602","m174_32","#00c1_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C1","point name","0.0" ,"BAV","AV:580","DEV:220602","m176_32","#00c1_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C1","Run Request","30.0" ,"BAV","AV:80","DEV:220602","sys_run_req_32","#00c1_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C1","Setpoint Adjust","0.0" ,"BAV","AV:332","DEV:220602","stpt_adjust_32","#00c1_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C1","Static Request","0.0" ,"BAV","AV:371","DEV:220602","stat_request_32","#00c1_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C1","terminal_load","1.0" ,"BAV","AV:81","DEV:220602","terminal_load_32","#00c1_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C1","Zone Tenp","68.5" ,"BAV","AV:528","DEV:220602","temp_32","#00c1_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C1","occ","On","BBV","BV:981","DEV:220602","occ_32","#00c1_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C1","point name","Off","BBV","BV:983","DEV:220602","m099_32","#00c1_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C1","point name","Off","BBV","BV:988","DEV:220602","m124_32","#00c1_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C1","point name","On","BBV","BV:989","DEV:220602","m128_32","#00c1_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C1","Schedule","Occupied","BBV","BV:813","DEV:220602","m120_32","#00c1_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C1","Zone Temp 2F","Normal","BALM","BV:817","DEV:220602","ztmp_2f_32","#00c1_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C1","Zone Temp 4F","Normal","BALM","BV:841","DEV:220602","ztmp_4f_32","#00c1_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6A","air_flow_fdbk_dis","50.0" ,"BAV","AV:82","DEV:220602","air_flow_fdbk_dis_33","#0c6a_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6A","Airflow","50.0" ,"BAV","AV:383","DEV:220602","m219_33","#0c6a_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6A","Cool Request","0.0" ,"BAV","AV:83","DEV:220602","cool_request_33","#0c6a_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6A","Cool Stpt","76.0" ,"BAV","AV:411","DEV:220602","m218_33","#0c6a_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6A","eff_temp_stpt","70.0" ,"BAV","AV:84","DEV:220602","eff_temp_stpt_33","#0c6a_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6A","Heat Request","1.0" ,"BAV","AV:85","DEV:220602","heat_request_33","#0c6a_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6A","Heat Stpt","70.0" ,"BAV","AV:427","DEV:220602","m217_33","#0c6a_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6A","min_airflow","0.0" ,"BAV","AV:86","DEV:220602","max_airflow_dis_33","#0c6a_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6A","min_airflow","40.0" ,"BAV","AV:87","DEV:220602","min_airflow_dis_33","#0c6a_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6A","Mode","6.0" ,"BAV","AV:444","DEV:220602","opr_mode_33","#0c6a_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6A","point name","0.0" ,"BAV","AV:88","DEV:220602","m029_33","#0c6a_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6A","point name","0.0" ,"BAV","AV:90","DEV:220602","m083_33","#0c6a_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6A","point name","76.5" ,"BAV","AV:91","DEV:220602","m086_33","#0c6a_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6A","point name","0.0" ,"BAV","AV:92","DEV:220602","m098_33","#0c6a_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6A","point name","385.0" ,"BAV","AV:585","DEV:220602","m174_33","#0c6a_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6A","point name","0.0" ,"BAV","AV:594","DEV:220602","m176_33","#0c6a_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6A","Run Request","30.0" ,"BAV","AV:93","DEV:220602","sys_run_req_33","#0c6a_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6A","Setpoint Adjust","0.0" ,"BAV","AV:441","DEV:220602","stpt_adjust_33","#0c6a_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6A","Static Request","0.0" ,"BAV","AV:467","DEV:220602","stat_request_33","#0c6a_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6A","terminal_load","1.0" ,"BAV","AV:94","DEV:220602","terminal_load_33","#0c6a_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6A","Zone Tenp","68.5" ,"BAV","AV:533","DEV:220602","temp_33","#0c6a_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6A","occ","On","BBV","BV:996","DEV:220602","occ_33","#0c6a_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6A","point name","Off","BBV","BV:998","DEV:220602","m099_33","#0c6a_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6A","point name","Off","BBV","BV:1000","DEV:220602","m124_33","#0c6a_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6A","point name","On","BBV","BV:1003","DEV:220602","m128_33","#0c6a_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6A","Schedule","Occupied","BBV","BV:846","DEV:220602","m120_33","#0c6a_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6A","Zone Temp 2F","Normal","BALM","BV:888","DEV:220602","ztmp_2f_33","#0c6a_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6A","Zone Temp 4F","Normal","BALM","BV:893","DEV:220602","ztmp_4f_33","#0c6a_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6B","air_flow_fdbk_dis","74.0" ,"BAV","AV:95","DEV:220602","air_flow_fdbk_dis_34","#0c6b_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6B","Airflow","74.0" ,"BAV","AV:476","DEV:220602","m219_34","#0c6b_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6B","Cool Request","0.0" ,"BAV","AV:96","DEV:220602","cool_request_34","#0c6b_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6B","Cool Stpt","72.0" ,"BAV","AV:486","DEV:220602","m218_34","#0c6b_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6B","eff_temp_stpt","70.0" ,"BAV","AV:97","DEV:220602","eff_temp_stpt_34","#0c6b_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6B","Heat Request","0.0" ,"BAV","AV:98","DEV:220602","heat_request_34","#0c6b_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6B","Heat Stpt","70.0" ,"BAV","AV:487","DEV:220602","m217_34","#0c6b_thermafuser/m217"
