"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6B","min_airflow","0.0" ,"BAV","AV:99","DEV:220602","max_airflow_dis_34","#0c6b_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6B","min_airflow","40.0" ,"BAV","AV:102","DEV:220602","min_airflow_dis_34","#0c6b_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6B","Mode","6.0" ,"BAV","AV:504","DEV:220602","opr_mode_34","#0c6b_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6B","point name","0.0" ,"BAV","AV:109","DEV:220602","m029_34","#0c6b_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6B","point name","0.0" ,"BAV","AV:111","DEV:220602","m083_34","#0c6b_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6B","point name","84.4" ,"BAV","AV:104","DEV:220602","m086_34","#0c6b_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6B","point name","0.0" ,"BAV","AV:113","DEV:220602","m098_34","#0c6b_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6B","point name","385.0" ,"BAV","AV:603","DEV:220602","m174_34","#0c6b_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6B","point name","0.0" ,"BAV","AV:608","DEV:220602","m176_34","#0c6b_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6B","Run Request","30.0" ,"BAV","AV:115","DEV:220602","sys_run_req_34","#0c6b_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6B","Setpoint Adjust","0.0" ,"BAV","AV:494","DEV:220602","stpt_adjust_34","#0c6b_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6B","Static Request","0.0" ,"BAV","AV:509","DEV:220602","stat_request_34","#0c6b_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6B","terminal_load","1.0" ,"BAV","AV:118","DEV:220602","terminal_load_34","#0c6b_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6B","Zone Tenp","71.2" ,"BAV","AV:541","DEV:220602","temp_34","#0c6b_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6B","occ","On","BBV","BV:1010","DEV:220602","occ_34","#0c6b_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6B","point name","Off","BBV","BV:1011","DEV:220602","m099_34","#0c6b_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6B","point name","Off","BBV","BV:1012","DEV:220602","m124_34","#0c6b_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6B","point name","On","BBV","BV:1013","DEV:220602","m128_34","#0c6b_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6B","Schedule","Occupied","BBV","BV:911","DEV:220602","m120_34","#0c6b_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6B","Zone Temp 2F","Normal","BALM","BV:929","DEV:220602","ztmp_2f_34","#0c6b_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Room-0C6B","Zone Temp 4F","Normal","BALM","BV:935","DEV:220602","ztmp_4f_34","#0c6b_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Flow Control","" ,"BAF","" ,"DEV:2060401","" ,"#vav-b-34/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Flow Control / Flow Input","64.0 cfm","BAI","AI:1","DEV:2060401","flow_input_1","#vav-b-34/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Zone Temp","" ,"BRS","" ,"DEV:2060401","" ,"#vav-b-34/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Zone Temp / Zone Temp","73.1 F" ,"BAI","AI:3","DEV:2060401","zone_temp_1","#vav-b-34/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2060401","override_time_remaining_1","#vav-b-34/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Discharge Temp","73.9 F" ,"BAI","AI:2","DEV:2060401","da_temp_1","#vav-b-34/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2060401","st_press_1","#vav-b-34/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2060401","misc_input_1","#vav-b-34/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Zone CO2","1.0 ppm","BAI","AI:5","DEV:2060401","zone_co2_1","#vav-b-34/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Condensate Detector","Off","BBI","BI:1","DEV:2060401","m283_1","#vav-b-34/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","CW Valve","0.0 %","BAO","AO:1","DEV:2060401","cw_valve_1","#vav-b-34/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","HW Valve","0.0" ,"BFM","AO:2","DEV:2060401","hw_valve_1","#vav-b-34/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2060401","cosi_1","#vav-b-34/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Clg Pct","0.0" ,"BAV","AV:1","DEV:2060401","clg_pct_1","#vav-b-34/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Cool Request","0.0" ,"BAV","AV:2","DEV:2060401","cool_request_1","#vav-b-34/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Cool Setpoint","65.0 F" ,"BAV","AV:27","DEV:2060401","cool_stpt_1","#vav-b-34/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Cool Stpt","65.0" ,"BAV","AV:3","DEV:2060401","clg_sp_1","#vav-b-34/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Damper Position","24.42 %","BAV","AV:10","DEV:2060401","dmpr_pos_1","#vav-b-34/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Duct 1 Setpoint","0.15 in H2O","BAV","AV:12","DEV:2060401","dsspt_1","#vav-b-34/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Heat Request","0.0" ,"BAV","AV:7","DEV:2060401","heat_request_1","#vav-b-34/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Heat Setpoint","80.0 F" ,"BAV","AV:28","DEV:2060401","heat_stpt_1","#vav-b-34/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Heat Stpt","80.0" ,"BAV","AV:8","DEV:2060401","htg_sp_1","#vav-b-34/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2060401","hosi_1","#vav-b-34/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Htg Pct","0.0" ,"BAV","AV:9","DEV:2060401","htg_pct_1","#vav-b-34/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2060401","co2_stpt_1","#vav-b-34/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2060401","min_dmpr_pos_1","#vav-b-34/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Mode","6.0" ,"BAV","AV:11","DEV:2060401","opr_mode_1","#vav-b-34/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","point name","0.0" ,"BAV","AV:16","DEV:2060401","m111_1","#vav-b-34/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","point name","0.0" ,"BAV","AV:5","DEV:2060401","m156_1","#vav-b-34/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","point name","73.1" ,"BAV","AV:17","DEV:2060401","m197_1","#vav-b-34/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","point name","0.0" ,"BAV","AV:18","DEV:2060401","m198_1","#vav-b-34/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Run Request","30.0" ,"BAV","AV:13","DEV:2060401","sys_run_req_1","#vav-b-34/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Static Pressure 1 Setpoint","0.15 in H2O","BAV","AV:15","DEV:2060401","stat_press1_stpnt_1","#vav-b-34/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Supply Air Temp Setpoint","65.0 F" ,"BAV","AV:29","DEV:2060401","sa_setpt_1","#vav-b-34/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2060401","sys_req_rntm_1","#vav-b-34/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Total Cool Request","0.0" ,"BAV","AV:31","DEV:2060401","total_cl_req_1","#vav-b-34/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Total Heat Request","0.0" ,"BAV","AV:32","DEV:2060401","total_ht_req_1","#vav-b-34/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Airflow Request","is not","BBV","BV:1","DEV:2060401","air_request_1","#vav-b-34/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2060401","occ_stat_1","#vav-b-34/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","OS Learning Inhibit","On","BBV","BV:15","DEV:2060401","osli_1","#vav-b-34/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","point name","On","BBV","BV:3","DEV:2060401","m128_1","#vav-b-34/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","point name","Off","BBV","BV:16","DEV:2060401","m269_1","#vav-b-34/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","point name","Off","BBV","BV:18","DEV:2060401","m303_1","#vav-b-34/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Run","On","BBV","BV:2","DEV:2060401","run_1","#vav-b-34/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Schedule","Occupied","BBV","BV:19","DEV:2060401","m274_1","#vav-b-34/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","DAT_HI","Normal","BALM","BV:5","DEV:2060401","dat_hi_1","#vav-b-34/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","DAT_LO","Normal","BALM","BV:10","DEV:2060401","dat_lo_1","#vav-b-34/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2060401","ztmp_hi_2f_1","#vav-b-34/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2060401","ztmp_hi_4f_1","#vav-b-34/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","HWV Leaky","Normal","BALM","BV:12","DEV:2060401","chwv_lk_1","#vav-b-34/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","HWV Leaky","Alarm","BALM","BV:13","DEV:2060401","hwv_lk_1","#vav-b-34/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2060401","ztmp_lo_2f_1","#vav-b-34/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2060401","ztmp_lo_4f_1","#vav-b-34/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Moisture Detector","Normal","BALM","BV:14","DEV:2060401","moisture_1","#vav-b-34/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2060401","ssp1_lo_1","#vav-b-34/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2060401","ssp1_hi_1","#vav-b-34/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","ZCO2_HI","Normal","BALM","BV:17","DEV:2060401","zco2_hi_1","#vav-b-34/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2060401","m312_1","#vav-b-34/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","BACnet PID / Setpoint","65.0" ,"BAV","AV:21","DEV:2060401","m312_setpt_1","#vav-b-34/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","BACnet PID / Input","73.9" ,"BAV","AV:22","DEV:2060401","m312_input_1","#vav-b-34/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2060401","m312_pidout_1","#vav-b-34/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2060401","m313_1","#vav-b-34/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","BACnet PID / Setpoint","65.0" ,"BAV","AV:24","DEV:2060401","m313_setpt_1","#vav-b-34/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","BACnet PID / Input","73.9" ,"BAV","AV:25","DEV:2060401","m313_input_1","#vav-b-34/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","BACnet PID / PID out","0.0 %","BAV","AV:26","DEV:2060401","m313_pidout_1","#vav-b-34/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Flow Control","" ,"BAF","" ,"DEV:2060402","" ,"#vav-b-35/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Flow Control / Flow Input","38.0 cfm","BAI","AI:1","DEV:2060402","flow_input_1","#vav-b-35/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Zone Temp","" ,"BRS","" ,"DEV:2060402","" ,"#vav-b-35/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Zone Temp / Zone Temp","72.6 F" ,"BAI","AI:3","DEV:2060402","zone_temp_1","#vav-b-35/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2060402","override_time_remaining_1","#vav-b-35/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Discharge Temp","76.1 F" ,"BAI","AI:2","DEV:2060402","da_temp_1","#vav-b-35/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2060402","st_press_1","#vav-b-35/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2060402","misc_input_1","#vav-b-35/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Zone CO2","2.0 ppm","BAI","AI:5","DEV:2060402","zone_co2_1","#vav-b-35/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Condensate Detector","Off","BBI","BI:1","DEV:2060402","m283_1","#vav-b-35/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","CW Valve","0.0 %","BAO","AO:1","DEV:2060402","cw_valve_1","#vav-b-35/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","HW Valve","0.0" ,"BFM","AO:2","DEV:2060402","hw_valve_1","#vav-b-35/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2060402","cosi_1","#vav-b-35/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Clg Pct","0.0" ,"BAV","AV:1","DEV:2060402","clg_pct_1","#vav-b-35/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Cool Request","0.0" ,"BAV","AV:2","DEV:2060402","cool_request_1","#vav-b-35/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Cool Setpoint","65.0 F" ,"BAV","AV:27","DEV:2060402","cool_stpt_1","#vav-b-35/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Cool Stpt","65.0" ,"BAV","AV:3","DEV:2060402","clg_sp_1","#vav-b-35/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Damper Position","28.05 %","BAV","AV:10","DEV:2060402","dmpr_pos_1","#vav-b-35/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Duct 1 Setpoint","0.15 in H2O","BAV","AV:12","DEV:2060402","dsspt_1","#vav-b-35/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Heat Request","0.0" ,"BAV","AV:7","DEV:2060402","heat_request_1","#vav-b-35/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Heat Setpoint","80.0 F" ,"BAV","AV:28","DEV:2060402","heat_stpt_1","#vav-b-35/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Heat Stpt","80.0" ,"BAV","AV:8","DEV:2060402","htg_sp_1","#vav-b-35/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2060402","hosi_1","#vav-b-35/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Htg Pct","0.0" ,"BAV","AV:9","DEV:2060402","htg_pct_1","#vav-b-35/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2060402","co2_stpt_1","#vav-b-35/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2060402","min_dmpr_pos_1","#vav-b-35/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Mode","6.0" ,"BAV","AV:11","DEV:2060402","opr_mode_1","#vav-b-35/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","point name","-2.0" ,"BAV","AV:16","DEV:2060402","m111_1","#vav-b-35/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","point name","0.0" ,"BAV","AV:5","DEV:2060402","m156_1","#vav-b-35/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","point name","72.6" ,"BAV","AV:17","DEV:2060402","m197_1","#vav-b-35/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","point name","0.0" ,"BAV","AV:18","DEV:2060402","m198_1","#vav-b-35/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Run Request","30.0" ,"BAV","AV:13","DEV:2060402","sys_run_req_1","#vav-b-35/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Static Pressure 1 Setpoint","0.15 in H2O","BAV","AV:15","DEV:2060402","stat_press1_stpnt_1","#vav-b-35/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Supply Air Temp Setpoint","65.0 F" ,"BAV","AV:29","DEV:2060402","sa_setpt_1","#vav-b-35/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2060402","sys_req_rntm_1","#vav-b-35/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Total Cool Request","0.0" ,"BAV","AV:31","DEV:2060402","total_cl_req_1","#vav-b-35/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Total Heat Request","0.0" ,"BAV","AV:32","DEV:2060402","total_ht_req_1","#vav-b-35/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Airflow Request","is not","BBV","BV:1","DEV:2060402","air_request_1","#vav-b-35/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2060402","occ_stat_1","#vav-b-35/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","OS Learning Inhibit","On","BBV","BV:15","DEV:2060402","osli_1","#vav-b-35/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","point name","On","BBV","BV:3","DEV:2060402","m128_1","#vav-b-35/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","point name","Off","BBV","BV:16","DEV:2060402","m269_1","#vav-b-35/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","point name","Off","BBV","BV:18","DEV:2060402","m303_1","#vav-b-35/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Run","On","BBV","BV:2","DEV:2060402","run_1","#vav-b-35/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Schedule","Occupied","BBV","BV:19","DEV:2060402","m274_1","#vav-b-35/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","DAT_HI","Normal","BALM","BV:5","DEV:2060402","dat_hi_1","#vav-b-35/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","DAT_LO","Normal","BALM","BV:10","DEV:2060402","dat_lo_1","#vav-b-35/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2060402","ztmp_hi_2f_1","#vav-b-35/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2060402","ztmp_hi_4f_1","#vav-b-35/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","HWV Leaky","Normal","BALM","BV:12","DEV:2060402","chwv_lk_1","#vav-b-35/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","HWV Leaky","Alarm","BALM","BV:13","DEV:2060402","hwv_lk_1","#vav-b-35/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2060402","ztmp_lo_2f_1","#vav-b-35/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2060402","ztmp_lo_4f_1","#vav-b-35/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Moisture Detector","Normal","BALM","BV:14","DEV:2060402","moisture_1","#vav-b-35/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2060402","ssp1_lo_1","#vav-b-35/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2060402","ssp1_hi_1","#vav-b-35/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","ZCO2_HI","Normal","BALM","BV:17","DEV:2060402","zco2_hi_1","#vav-b-35/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2060402","m312_1","#vav-b-35/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","BACnet PID / Setpoint","65.0" ,"BAV","AV:21","DEV:2060402","m312_setpt_1","#vav-b-35/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","BACnet PID / Input","76.1" ,"BAV","AV:22","DEV:2060402","m312_input_1","#vav-b-35/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2060402","m312_pidout_1","#vav-b-35/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2060402","m313_1","#vav-b-35/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","BACnet PID / Setpoint","65.0" ,"BAV","AV:24","DEV:2060402","m313_setpt_1","#vav-b-35/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","BACnet PID / Input","76.1" ,"BAV","AV:25","DEV:2060402","m313_input_1","#vav-b-35/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","BACnet PID / PID out","0.0 %","BAV","AV:26","DEV:2060402","m313_pidout_1","#vav-b-35/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Flow Control","" ,"BAF","" ,"DEV:2060403","" ,"#vav-b-36/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Flow Control / Flow Input","122.0 cfm","BAI","AI:1","DEV:2060403","flow_input_1","#vav-b-36/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Zone Temp","" ,"BRS","" ,"DEV:2060403","" ,"#vav-b-36/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Zone Temp / Zone Temp","71.7 F" ,"BAI","AI:3","DEV:2060403","zone_temp_1","#vav-b-36/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2060403","override_time_remaining_1","#vav-b-36/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Discharge Temp","87.6 F" ,"BAI","AI:2","DEV:2060403","da_temp_1","#vav-b-36/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2060403","st_press_1","#vav-b-36/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2060403","misc_input_1","#vav-b-36/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Zone CO2","2.0 ppm","BAI","AI:5","DEV:2060403","zone_co2_1","#vav-b-36/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Condensate Detector","Off","BBI","BI:1","DEV:2060403","m283_1","#vav-b-36/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","CW Valve","0.0 %","BAO","AO:1","DEV:2060403","cw_valve_1","#vav-b-36/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","HW Valve","45.0" ,"BFM","AO:2","DEV:2060403","hw_valve_1","#vav-b-36/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2060403","cosi_1","#vav-b-36/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Clg Pct","0.0" ,"BAV","AV:1","DEV:2060403","clg_pct_1","#vav-b-36/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Cool Request","0.0" ,"BAV","AV:2","DEV:2060403","cool_request_1","#vav-b-36/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Cool Setpoint","65.0 F" ,"BAV","AV:27","DEV:2060403","cool_stpt_1","#vav-b-36/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Cool Stpt","65.0" ,"BAV","AV:3","DEV:2060403","clg_sp_1","#vav-b-36/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Damper Position","21.78 %","BAV","AV:10","DEV:2060403","dmpr_pos_1","#vav-b-36/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Duct 1 Setpoint","0.15 in H2O","BAV","AV:12","DEV:2060403","dsspt_1","#vav-b-36/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Heat Request","0.0" ,"BAV","AV:7","DEV:2060403","heat_request_1","#vav-b-36/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Heat Setpoint","90.0 F" ,"BAV","AV:28","DEV:2060403","heat_stpt_1","#vav-b-36/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Heat Stpt","90.0" ,"BAV","AV:8","DEV:2060403","htg_sp_1","#vav-b-36/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2060403","hosi_1","#vav-b-36/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Htg Pct","0.0" ,"BAV","AV:9","DEV:2060403","htg_pct_1","#vav-b-36/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2060403","co2_stpt_1","#vav-b-36/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2060403","min_dmpr_pos_1","#vav-b-36/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Mode","6.0" ,"BAV","AV:11","DEV:2060403","opr_mode_1","#vav-b-36/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","point name","0.0" ,"BAV","AV:16","DEV:2060403","m111_1","#vav-b-36/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","point name","0.0" ,"BAV","AV:5","DEV:2060403","m156_1","#vav-b-36/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","point name","71.7" ,"BAV","AV:17","DEV:2060403","m197_1","#vav-b-36/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","point name","0.0" ,"BAV","AV:18","DEV:2060403","m198_1","#vav-b-36/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Run Request","30.0" ,"BAV","AV:13","DEV:2060403","sys_run_req_1","#vav-b-36/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Static Pressure 1 Setpoint","0.15 in H2O","BAV","AV:15","DEV:2060403","stat_press1_stpnt_1","#vav-b-36/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Supply Air Temp Setpoint","90.0 F" ,"BAV","AV:29","DEV:2060403","sa_setpt_1","#vav-b-36/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2060403","sys_req_rntm_1","#vav-b-36/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Total Cool Request","0.0" ,"BAV","AV:31","DEV:2060403","total_cl_req_1","#vav-b-36/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Total Heat Request","2.0" ,"BAV","AV:32","DEV:2060403","total_ht_req_1","#vav-b-36/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Airflow Request","is not","BBV","BV:1","DEV:2060403","air_request_1","#vav-b-36/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2060403","occ_stat_1","#vav-b-36/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","OS Learning Inhibit","On","BBV","BV:15","DEV:2060403","osli_1","#vav-b-36/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","point name","On","BBV","BV:3","DEV:2060403","m128_1","#vav-b-36/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","point name","Off","BBV","BV:16","DEV:2060403","m269_1","#vav-b-36/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","point name","Off","BBV","BV:18","DEV:2060403","m303_1","#vav-b-36/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Run","On","BBV","BV:2","DEV:2060403","run_1","#vav-b-36/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Schedule","Occupied","BBV","BV:19","DEV:2060403","m274_1","#vav-b-36/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","DAT_HI","Normal","BALM","BV:5","DEV:2060403","dat_hi_1","#vav-b-36/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","DAT_LO","Normal","BALM","BV:10","DEV:2060403","dat_lo_1","#vav-b-36/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2060403","ztmp_hi_2f_1","#vav-b-36/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2060403","ztmp_hi_4f_1","#vav-b-36/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","HWV Leaky","Normal","BALM","BV:12","DEV:2060403","chwv_lk_1","#vav-b-36/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","HWV Leaky","Normal","BALM","BV:13","DEV:2060403","hwv_lk_1","#vav-b-36/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2060403","ztmp_lo_2f_1","#vav-b-36/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2060403","ztmp_lo_4f_1","#vav-b-36/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Moisture Detector","Normal","BALM","BV:14","DEV:2060403","moisture_1","#vav-b-36/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2060403","ssp1_lo_1","#vav-b-36/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2060403","ssp1_hi_1","#vav-b-36/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","ZCO2_HI","Normal","BALM","BV:17","DEV:2060403","zco2_hi_1","#vav-b-36/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","BACnet PID","48.05 %","BPID","LOOP:1","DEV:2060403","m312_1","#vav-b-36/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","BACnet PID / Setpoint","90.0" ,"BAV","AV:21","DEV:2060403","m312_setpt_1","#vav-b-36/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","BACnet PID / Input","87.5" ,"BAV","AV:22","DEV:2060403","m312_input_1","#vav-b-36/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","BACnet PID / PID out","48.425835 %","BAV","AV:23","DEV:2060403","m312_pidout_1","#vav-b-36/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2060403","m313_1","#vav-b-36/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","BACnet PID / Setpoint","90.0" ,"BAV","AV:24","DEV:2060403","m313_setpt_1","#vav-b-36/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","BACnet PID / Input","87.5" ,"BAV","AV:25","DEV:2060403","m313_input_1","#vav-b-36/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","BACnet PID / PID out","0.0 %","BAV","AV:26","DEV:2060403","m313_pidout_1","#vav-b-36/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-170-21","Valve %","29.19" ,"BAV","AV:348","DEV:206147","m276_16","#eav-21/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-170-21","point name","296.0" ,"BAV","AV:349","DEV:206147","m317_16","#eav-21/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-170-21","Static Request Exhaust","0.0" ,"BAV","AV:350","DEV:206147","stat_request_exh_16","#eav-21/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-170-21","Fume Hood Alarm","Off","BBV","BV:397","DEV:206147","fha_16","#eav-21/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-170-21","GEX Overide","Off","BBV","BV:91","DEV:206147","gexoveride_16","#eav-21/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-170-21","Low Static Alarm","Off","BBV","BV:92","DEV:206147","low_static_16","#eav-21/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-170-21","Out Of Service","On","BBV","BV:358","DEV:206147","oos_16","#eav-21/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-170-21","Emergency","Off","BALM","BV:139","DEV:206147","m054_16","#eav-21/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-170-21","General Alarm","Off","BALM","BV:140","DEV:206147","m055_16","#eav-21/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-170-21","High Flow","Off","BALM","BV:141","DEV:206147","m053_16","#eav-21/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-170-21","High  Warning","Off","BALM","BV:142","DEV:206147","m057_16","#eav-21/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-170-21","Low Flow","Off","BALM","BV:143","DEV:206147","m052_16","#eav-21/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-170-21","Low Warning","Off","BALM","BV:144","DEV:206147","m056_16","#eav-21/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-160-20","Valve %","30.89" ,"BAV","AV:351","DEV:206147","m276_17","#eav-20/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-160-20","point name","284.0" ,"BAV","AV:352","DEV:206147","m317_17","#eav-20/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-160-20","Static Request Exhaust","0.0" ,"BAV","AV:353","DEV:206147","stat_request_exh_17","#eav-20/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-160-20","Fume Hood Alarm","Off","BBV","BV:398","DEV:206147","fha_17","#eav-20/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-160-20","GEX Overide","Off","BBV","BV:93","DEV:206147","gexoveride_17","#eav-20/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-160-20","Low Static Alarm","Off","BBV","BV:94","DEV:206147","low_static_17","#eav-20/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-160-20","Out Of Service","Off","BBV","BV:359","DEV:206147","oos_17","#eav-20/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-160-20","Emergency","Off","BALM","BV:145","DEV:206147","m054_17","#eav-20/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-160-20","General Alarm","Off","BALM","BV:146","DEV:206147","m055_17","#eav-20/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-160-20","High Flow","Off","BALM","BV:147","DEV:206147","m053_17","#eav-20/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-160-20","High  Warning","Off","BALM","BV:148","DEV:206147","m057_17","#eav-20/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-160-20","Low Flow","Off","BALM","BV:149","DEV:206147","m052_17","#eav-20/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-160-20","Low Warning","Off","BALM","BV:150","DEV:206147","m056_17","#eav-20/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-150-19","Valve %","31.79" ,"BAV","AV:354","DEV:206147","m276_18","#eav-19/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-150-19","point name","292.0" ,"BAV","AV:355","DEV:206147","m317_18","#eav-19/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-150-19","Static Request Exhaust","0.0" ,"BAV","AV:356","DEV:206147","stat_request_exh_18","#eav-19/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-150-19","Fume Hood Alarm","Off","BBV","BV:399","DEV:206147","fha_18","#eav-19/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-150-19","GEX Overide","Off","BBV","BV:95","DEV:206147","gexoveride_18","#eav-19/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-150-19","Low Static Alarm","Off","BBV","BV:96","DEV:206147","low_static_18","#eav-19/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-150-19","Out Of Service","Off","BBV","BV:360","DEV:206147","oos_18","#eav-19/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-150-19","Emergency","Off","BALM","BV:151","DEV:206147","m054_18","#eav-19/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-150-19","General Alarm","Off","BALM","BV:152","DEV:206147","m055_18","#eav-19/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-150-19","High Flow","Off","BALM","BV:153","DEV:206147","m053_18","#eav-19/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-150-19","High  Warning","Off","BALM","BV:154","DEV:206147","m057_18","#eav-19/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-150-19","Low Flow","Off","BALM","BV:155","DEV:206147","m052_18","#eav-19/m052"
