"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-150-19","Low Warning","Off","BALM","BV:156","DEV:206147","m056_18","#eav-19/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-140-18","Valve %","10.09" ,"BAV","AV:357","DEV:206147","m276_19","#eav-18/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-140-18","point name","448.0" ,"BAV","AV:358","DEV:206147","m317_19","#eav-18/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-140-18","Static Request Exhaust","0.0" ,"BAV","AV:359","DEV:206147","stat_request_exh_19","#eav-18/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-140-18","Fume Hood Alarm","On","BBV","BV:400","DEV:206147","fha_19","#eav-18/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-140-18","GEX Overide","Off","BBV","BV:97","DEV:206147","gexoveride_19","#eav-18/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-140-18","Low Static Alarm","Off","BBV","BV:98","DEV:206147","low_static_19","#eav-18/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-140-18","Out Of Service","Off","BBV","BV:361","DEV:206147","oos_19","#eav-18/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-140-18","Emergency","On","BALM","BV:157","DEV:206147","m054_19","#eav-18/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-140-18","General Alarm","Off","BALM","BV:158","DEV:206147","m055_19","#eav-18/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-140-18","High Flow","Off","BALM","BV:159","DEV:206147","m053_19","#eav-18/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-140-18","High  Warning","Off","BALM","BV:160","DEV:206147","m057_19","#eav-18/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-140-18","Low Flow","Off","BALM","BV:161","DEV:206147","m052_19","#eav-18/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-140-18","Low Warning","Off","BALM","BV:162","DEV:206147","m056_19","#eav-18/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-130-17","Valve %","30.39" ,"BAV","AV:360","DEV:206147","m276_20","#eav-17/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-130-17","point name","296.0" ,"BAV","AV:361","DEV:206147","m317_20","#eav-17/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-130-17","Static Request Exhaust","0.0" ,"BAV","AV:362","DEV:206147","stat_request_exh_20","#eav-17/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-130-17","Fume Hood Alarm","Off","BBV","BV:401","DEV:206147","fha_20","#eav-17/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-130-17","GEX Overide","Off","BBV","BV:99","DEV:206147","gexoveride_20","#eav-17/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-130-17","Low Static Alarm","Off","BBV","BV:100","DEV:206147","low_static_20","#eav-17/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-130-17","Out Of Service","Off","BBV","BV:362","DEV:206147","oos_20","#eav-17/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-130-17","Emergency","Off","BALM","BV:163","DEV:206147","m054_20","#eav-17/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-130-17","General Alarm","Off","BALM","BV:164","DEV:206147","m055_20","#eav-17/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-130-17","High Flow","Off","BALM","BV:165","DEV:206147","m053_20","#eav-17/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-130-17","High  Warning","Off","BALM","BV:166","DEV:206147","m057_20","#eav-17/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-130-17","Low Flow","Off","BALM","BV:167","DEV:206147","m052_20","#eav-17/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-130-17","Low Warning","Off","BALM","BV:168","DEV:206147","m056_20","#eav-17/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-110A-16","Valve %","10.0" ,"BAV","AV:399","DEV:206147","m276_21","#eav-16/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-110A-16","point name","1816.0" ,"BAV","AV:400","DEV:206147","m317_21","#eav-16/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-110A-16","Static Request Exhaust","0.0" ,"BAV","AV:401","DEV:206147","stat_request_exh_21","#eav-16/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-110A-16","Fume Hood Alarm","Off","BBV","BV:414","DEV:206147","fha_21","#eav-16/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-110A-16","GEX Overide","Off","BBV","BV:125","DEV:206147","gexoveride_21","#eav-16/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-110A-16","Low Static Alarm","Off","BBV","BV:126","DEV:206147","low_static_21","#eav-16/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-110A-16","Out Of Service","Off","BBV","BV:375","DEV:206147","oos_21","#eav-16/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-110A-16","Emergency","Off","BALM","BV:241","DEV:206147","m054_21","#eav-16/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-110A-16","General Alarm","Off","BALM","BV:242","DEV:206147","m055_21","#eav-16/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-110A-16","High Flow","Off","BALM","BV:243","DEV:206147","m053_21","#eav-16/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-110A-16","High  Warning","Off","BALM","BV:244","DEV:206147","m057_21","#eav-16/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-110A-16","Low Flow","Off","BALM","BV:245","DEV:206147","m052_21","#eav-16/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar/Fume Hoods","206-110A-16","Low Warning","Off","BALM","BV:246","DEV:206147","m056_21","#eav-16/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","BlowerRuntime","34.0 hr","BAV","AV:497","DEV:220602","blowerruntime_18","#ac-4/blowerruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","ChilledWaterRuntime","0.0 hr","BAV","AV:500","DEV:220602","chilledwaterruntime_18","#ac-4/chilledwaterruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","HighHumidity","80.0 %rh","BAV","AV:445","DEV:220602","highhumidity_18","#ac-4/highhumidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","HighHumidLimit","80.0 %rh","BAV","AV:447","DEV:220602","highhumidlimit_18","#ac-4/highhumidlimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","HighHumidLimit","80.0" ,"BAV","AV:454","DEV:220602","highhumidlimit__18","#ac-4/highhumidlimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","HighTemperature","80.0 F" ,"BAV","AV:519","DEV:220602","hightemperature_18","#ac-4/hightemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","HighTempLimit","80.0 F" ,"BAV","AV:458","DEV:220602","hightemplimit_18","#ac-4/hightemplimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","HighTempLimit","80.0" ,"BAV","AV:459","DEV:220602","hightemplimit__18","#ac-4/hightemplimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","HumidDeadband","4.0 %rh","BAV","AV:460","DEV:220602","humiddeadband_18","#ac-4/humiddeadband"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","HumidDeadband","4.0" ,"BAV","AV:465","DEV:220602","humiddeadband__18","#ac-4/humiddeadband_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","HumidifierValve","0.0 %","BAV","AV:471","DEV:220602","humidifiervalve_18","#ac-4/humidifiervalve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","Humidity","36.0 %rh","BAV","AV:527","DEV:220602","humidity_18","#ac-4/humidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","HumidRuntime","1.0 hr","BAV","AV:473","DEV:220602","humidruntime_18","#ac-4/humidruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","HumidSetpoint","40.0 %rh","BAV","AV:474","DEV:220602","humidsetpoint_18","#ac-4/humidsetpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","HumidSetpoint","40.0" ,"BAV","AV:475","DEV:220602","humidsetpoint__18","#ac-4/humidsetpoint_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","LowHumidity","30.0 %rh","BAV","AV:477","DEV:220602","lowhumidity_18","#ac-4/lowhumidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","LowHumidLimit","30.0 %rh","BAV","AV:478","DEV:220602","lowhumidlimit_18","#ac-4/lowhumidlimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","LowHumidLimit","30.0" ,"BAV","AV:479","DEV:220602","lowhumidlimit__18","#ac-4/lowhumidlimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","LowTemperature","64.0 F" ,"BAV","AV:488","DEV:220602","lowtemperature_18","#ac-4/lowtemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","LowTempLimit","64.0 F" ,"BAV","AV:490","DEV:220602","lowtemplimit_18","#ac-4/lowtemplimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","LowTempLimit","64.0" ,"BAV","AV:492","DEV:220602","lowtemplimit__18","#ac-4/lowtemplimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","ReturnTemperature","75.3 F" ,"BAV","AV:549","DEV:220602","returntemperature_18","#ac-4/returntemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","StartDelay","5.0 sec","BAV","AV:493","DEV:220602","startdelay_18","#ac-4/startdelay"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","StartDelay","5.0" ,"BAV","AV:554","DEV:220602","startdelay__18","#ac-4/startdelay_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","TempDeadband","4.0 F" ,"BAV","AV:555","DEV:220602","tempdeadband_18","#ac-4/tempdeadband"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","TempDeadband","4.0" ,"BAV","AV:556","DEV:220602","tempdeadband__18","#ac-4/tempdeadband_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","TempSetpoint","73.0 F" ,"BAV","AV:558","DEV:220602","tempsetpoint_18","#ac-4/tempsetpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","CoolingHeld","Off","BBV","BV:1045","DEV:220602","coolingheld_18","#ac-4/coolingheld"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","CoolingHeld","No","BBV","BV:897","DEV:220602","coolingheld__18","#ac-4/coolingheld_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","CoolingInhibit","Off","BBV","BV:898","DEV:220602","coolinginhibit_18","#ac-4/coolinginhibit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","DischargeSensorProblem","False","BBV","BV:1047","DEV:220602","dischargesensorproblem_18","#ac-4/dischargesensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","HighCondensate","Off","BBV","BV:912","DEV:220602","highcondensate_18","#ac-4/highcondensate"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","HighHumidityWarning","Normal","BBV","BV:1049","DEV:220602","highhumiditywarning_18","#ac-4/highhumiditywarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","HighTemperatureWarning","Normal","BBV","BV:1050","DEV:220602","hightemperaturewarning_18","#ac-4/hightemperaturewarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","Humidification","Off","BBV","BV:915","DEV:220602","humidification_18","#ac-4/humidification"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","HumidificationHeld","Off","BBV","BV:1051","DEV:220602","humidificationheld_18","#ac-4/humidificationheld"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","HumidificationHeld","No","BBV","BV:1052","DEV:220602","humidificationheld__18","#ac-4/humidificationheld_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","HumidificationInhibit","Off","BBV","BV:1054","DEV:220602","humidificationinhibit_18","#ac-4/humidificationinhibit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","HumidificationInhibited","Off","BBV","BV:1055","DEV:220602","humidificationinhibited_18","#ac-4/humidificationinhibited"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","HumidifierProblem","Off","BBV","BV:1057","DEV:220602","humidifierproblem_18","#ac-4/humidifierproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","HumiditySensorProblem","False","BBV","BV:1058","DEV:220602","humiditysensorproblem_18","#ac-4/humiditysensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","LowDischargeAlarm","Normal","BBV","BV:1059","DEV:220602","lowdischargealarm_18","#ac-4/lowdischargealarm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","LowHumidityWarning","Normal","BBV","BV:1060","DEV:220602","lowhumiditywarning_18","#ac-4/lowhumiditywarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","LowTemperatureWarning","Normal","BBV","BV:1061","DEV:220602","lowtemperaturewarning_18","#ac-4/lowtemperaturewarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","LowVoltage","Normal","BBV","BV:926","DEV:220602","lowvoltage_18","#ac-4/lowvoltage"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","ManualOverride","On","BBV","BV:928","DEV:220602","manualoverride_18","#ac-4/manualoverride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","NoWaterFlow","Off","BBV","BV:930","DEV:220602","nowaterflow_18","#ac-4/nowaterflow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","Schedule","Occupied","BBV","BV:1062","DEV:220602","schedule_18","#ac-4/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","TemperatureSensorProblem","False","BBV","BV:937","DEV:220602","temperaturesensorproblem_18","#ac-4/temperaturesensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","UnitInStandbyHeldOff","False","BBV","BV:938","DEV:220602","unitinstandbyheldoff_18","#ac-4/unitinstandbyheldoff"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","COMM_ERR","Off","BALM","BV:939","DEV:220602","comerror_18","#ac-4/comerror"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","ZTMP_HI","Normal","BALM","BV:1063","DEV:220602","ztmp_hi_18","#ac-4/ztmp_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-4 IU2_0206","ZTMP_LO","Normal","BALM","BV:1064","DEV:220602","ztmp_lo_18","#ac-4/ztmp_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","BlowerRuntime","34.0 hr","BAV","AV:565","DEV:220602","blowerruntime_19","#ac-5/blowerruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","ChilledWaterRuntime","0.0 hr","BAV","AV:568","DEV:220602","chilledwaterruntime_19","#ac-5/chilledwaterruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","HighHumidity","80.0 %rh","BAV","AV:495","DEV:220602","highhumidity_19","#ac-5/highhumidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","HighHumidLimit","80.0 %rh","BAV","AV:496","DEV:220602","highhumidlimit_19","#ac-5/highhumidlimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","HighHumidLimit","80.0" ,"BAV","AV:498","DEV:220602","highhumidlimit__19","#ac-5/highhumidlimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","HighTemperature","80.0 F" ,"BAV","AV:587","DEV:220602","hightemperature_19","#ac-5/hightemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","HighTempLimit","80.0 F" ,"BAV","AV:499","DEV:220602","hightemplimit_19","#ac-5/hightemplimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","HighTempLimit","80.0" ,"BAV","AV:501","DEV:220602","hightemplimit__19","#ac-5/hightemplimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","HumidDeadband","4.0 %rh","BAV","AV:502","DEV:220602","humiddeadband_19","#ac-5/humiddeadband"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","HumidDeadband","4.0" ,"BAV","AV:503","DEV:220602","humiddeadband__19","#ac-5/humiddeadband_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","HumidifierValve","0.0 %","BAV","AV:505","DEV:220602","humidifiervalve_19","#ac-5/humidifiervalve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","Humidity","33.0 %rh","BAV","AV:595","DEV:220602","humidity_19","#ac-5/humidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","HumidRuntime","0.0 hr","BAV","AV:506","DEV:220602","humidruntime_19","#ac-5/humidruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","HumidSetpoint","40.0 %rh","BAV","AV:507","DEV:220602","humidsetpoint_19","#ac-5/humidsetpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","HumidSetpoint","40.0" ,"BAV","AV:508","DEV:220602","humidsetpoint__19","#ac-5/humidsetpoint_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","LowHumidity","30.0 %rh","BAV","AV:511","DEV:220602","lowhumidity_19","#ac-5/lowhumidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","LowHumidLimit","30.0 %rh","BAV","AV:512","DEV:220602","lowhumidlimit_19","#ac-5/lowhumidlimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","LowHumidLimit","30.0" ,"BAV","AV:513","DEV:220602","lowhumidlimit__19","#ac-5/lowhumidlimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","LowTemperature","64.0 F" ,"BAV","AV:514","DEV:220602","lowtemperature_19","#ac-5/lowtemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","LowTempLimit","64.0 F" ,"BAV","AV:515","DEV:220602","lowtemplimit_19","#ac-5/lowtemplimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","LowTempLimit","64.0" ,"BAV","AV:516","DEV:220602","lowtemplimit__19","#ac-5/lowtemplimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","ReturnTemperature","73.1 F" ,"BAV","AV:617","DEV:220602","returntemperature_19","#ac-5/returntemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","StartDelay","5.0 sec","BAV","AV:517","DEV:220602","startdelay_19","#ac-5/startdelay"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","StartDelay","5.0" ,"BAV","AV:622","DEV:220602","startdelay__19","#ac-5/startdelay_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","TempDeadband","4.0 F" ,"BAV","AV:623","DEV:220602","tempdeadband_19","#ac-5/tempdeadband"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","TempDeadband","4.0" ,"BAV","AV:624","DEV:220602","tempdeadband__19","#ac-5/tempdeadband_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","TempSetpoint","70.0 F" ,"BAV","AV:626","DEV:220602","tempsetpoint_19","#ac-5/tempsetpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","CoolingHeld","Off","BBV","BV:1065","DEV:220602","coolingheld_19","#ac-5/coolingheld"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","CoolingHeld","No","BBV","BV:944","DEV:220602","coolingheld__19","#ac-5/coolingheld_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","CoolingInhibit","Off","BBV","BV:945","DEV:220602","coolinginhibit_19","#ac-5/coolinginhibit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","DischargeSensorProblem","False","BBV","BV:1068","DEV:220602","dischargesensorproblem_19","#ac-5/dischargesensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","HighCondensate","Off","BBV","BV:959","DEV:220602","highcondensate_19","#ac-5/highcondensate"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","HighHumidityWarning","Normal","BBV","BV:1072","DEV:220602","highhumiditywarning_19","#ac-5/highhumiditywarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","HighTemperatureWarning","Normal","BBV","BV:1073","DEV:220602","hightemperaturewarning_19","#ac-5/hightemperaturewarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","Humidification","Off","BBV","BV:962","DEV:220602","humidification_19","#ac-5/humidification"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","HumidificationHeld","Off","BBV","BV:1074","DEV:220602","humidificationheld_19","#ac-5/humidificationheld"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","HumidificationHeld","No","BBV","BV:1075","DEV:220602","humidificationheld__19","#ac-5/humidificationheld_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","HumidificationInhibit","Off","BBV","BV:1077","DEV:220602","humidificationinhibit_19","#ac-5/humidificationinhibit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","HumidificationInhibited","Off","BBV","BV:1082","DEV:220602","humidificationinhibited_19","#ac-5/humidificationinhibited"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","HumidifierProblem","Off","BBV","BV:1083","DEV:220602","humidifierproblem_19","#ac-5/humidifierproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","HumiditySensorProblem","False","BBV","BV:1084","DEV:220602","humiditysensorproblem_19","#ac-5/humiditysensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","LowDischargeAlarm","Normal","BBV","BV:1087","DEV:220602","lowdischargealarm_19","#ac-5/lowdischargealarm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","LowHumidityWarning","Normal","BBV","BV:1088","DEV:220602","lowhumiditywarning_19","#ac-5/lowhumiditywarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","LowTemperatureWarning","Normal","BBV","BV:1089","DEV:220602","lowtemperaturewarning_19","#ac-5/lowtemperaturewarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","LowVoltage","Normal","BBV","BV:973","DEV:220602","lowvoltage_19","#ac-5/lowvoltage"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","ManualOverride","On","BBV","BV:975","DEV:220602","manualoverride_19","#ac-5/manualoverride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","NoWaterFlow","Off","BBV","BV:977","DEV:220602","nowaterflow_19","#ac-5/nowaterflow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","Schedule","Occupied","BBV","BV:1090","DEV:220602","schedule_19","#ac-5/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","TemperatureSensorProblem","False","BBV","BV:984","DEV:220602","temperaturesensorproblem_19","#ac-5/temperaturesensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","UnitInStandbyHeldOff","False","BBV","BV:985","DEV:220602","unitinstandbyheldoff_19","#ac-5/unitinstandbyheldoff"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","COMM_ERR","Off","BALM","BV:986","DEV:220602","comerror_19","#ac-5/comerror"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","ZTMP_HI","Normal","BALM","BV:1091","DEV:220602","ztmp_hi_19","#ac-5/ztmp_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","AC-5 1M2","ZTMP_LO","Normal","BALM","BV:1092","DEV:220602","ztmp_lo_19","#ac-5/ztmp_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Zone Temp","" ,"BRS","" ,"DEV:2061334","" ,"#sav-1a1-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Zone Temp / Zone Temp","69.9 F" ,"BAI","AI:1","DEV:2061334","zone_temp_1","#sav-1a1-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061334","override_time_remaining_1","#sav-1a1-c/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Setpoint","" ,"BSPTCS","" ,"DEV:2061334","" ,"#sav-1a1-c/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061334","occ_clg_sp_1","#sav-1a1-c/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061334","occ_htg_sp_1","#sav-1a1-c/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061334","unocc_clg_sp_1","#sav-1a1-c/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061334","unocc_htg_sp_1","#sav-1a1-c/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Setpoint / Cooling Setpoint Adjust","-2.0 F" ,"BAV","AV:51","DEV:2061334","clg_adj_1","#sav-1a1-c/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Setpoint / Heating Setpoint Adjust","-2.0 F" ,"BAV","AV:52","DEV:2061334","htg_adj_1","#sav-1a1-c/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Setpoint / Effective Cooling Setpoint","74.0 F" ,"BAV","AV:53","DEV:2061334","eff_clg_sp_1","#sav-1a1-c/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Setpoint / Effective Heating Setpoint","68.0 F" ,"BAV","AV:54","DEV:2061334","eff_htg_sp_1","#sav-1a1-c/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Discharge Temp","59.7 F" ,"BAI","AI:2","DEV:2061334","da_temp_1","#sav-1a1-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061334","misc_a1_1","#sav-1a1-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Misc Input","Off","BBI","BI:2","DEV:2061334","misc_di_1","#sav-1a1-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Condensate Detector","Off","BBI","BI:1","DEV:2061334","m213_1","#sav-1a1-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061334","chw_valve_1","#sav-1a1-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","HW Valve","0.0 %","BAO","AO:2","DEV:2061334","hw_valve_1","#sav-1a1-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061334","sci_1","#sav-1a1-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061334","clg_pct_1","#sav-1a1-c/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Cool Request","0.0" ,"BAV","AV:4","DEV:2061334","cool_request_1","#sav-1a1-c/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Cool Stpt","74.0" ,"BAV","AV:5","DEV:2061334","clg_sp_1","#sav-1a1-c/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Heat Request","0.0" ,"BAV","AV:7","DEV:2061334","heat_request_1","#sav-1a1-c/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Heat Stpt","68.0" ,"BAV","AV:8","DEV:2061334","htg_sp_1","#sav-1a1-c/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061334","m370_1","#sav-1a1-c/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061334","htg_pct_1","#sav-1a1-c/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Local Override","0.0" ,"BAV","AV:10","DEV:2061334","loc_ovrd_1","#sav-1a1-c/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Mode","6.0" ,"BAV","AV:11","DEV:2061334","opr_mode_1","#sav-1a1-c/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","57.2" ,"BAV","AV:3","DEV:2061334","m276_1","#sav-1a1-c/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","1000.0" ,"BAV","AV:6","DEV:2061334","m278_1","#sav-1a1-c/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","500.0" ,"BAV","AV:13","DEV:2061334","m280_1","#sav-1a1-c/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","1000.0" ,"BAV","AV:14","DEV:2061334","m282_1","#sav-1a1-c/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","71.49" ,"BAV","AV:20","DEV:2061334","m309_1","#sav-1a1-c/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Total Exhaust","500.0" ,"BAV","AV:23","DEV:2061334","m317_1","#sav-1a1-c/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","524.0" ,"BAV","AV:24","DEV:2061334","m319_1","#sav-1a1-c/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","-36.0" ,"BAV","AV:25","DEV:2061334","m321_1","#sav-1a1-c/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","500.0" ,"BAV","AV:27","DEV:2061334","m325_1","#sav-1a1-c/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","488.0" ,"BAV","AV:28","DEV:2061334","m327_1","#sav-1a1-c/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","1000.0" ,"BAV","AV:35","DEV:2061334","m353_1","#sav-1a1-c/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","500.0" ,"BAV","AV:36","DEV:2061334","m356_1","#sav-1a1-c/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","1000.0" ,"BAV","AV:37","DEV:2061334","m358_1","#sav-1a1-c/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","500.0" ,"BAV","AV:38","DEV:2061334","m360_1","#sav-1a1-c/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","0.0" ,"BAV","AV:16","DEV:2061334","m376_1","#sav-1a1-c/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","0.0" ,"BAV","AV:17","DEV:2061334","m378_1","#sav-1a1-c/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","0.0" ,"BAV","AV:18","DEV:2061334","m380_1","#sav-1a1-c/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","500.0" ,"BAV","AV:19","DEV:2061334","m393_1","#sav-1a1-c/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","0.0" ,"BAV","AV:21","DEV:2061334","m395_1","#sav-1a1-c/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","500.0" ,"BAV","AV:22","DEV:2061334","m397_1","#sav-1a1-c/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","0.0" ,"BAV","AV:26","DEV:2061334","m399_1","#sav-1a1-c/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","0.0" ,"BAV","AV:31","DEV:2061334","m402_1","#sav-1a1-c/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","0.0" ,"BAV","AV:32","DEV:2061334","m405_1","#sav-1a1-c/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","0.0" ,"BAV","AV:33","DEV:2061334","m408_1","#sav-1a1-c/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","0.0" ,"BAV","AV:45","DEV:2061334","m414_1","#sav-1a1-c/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","0.0" ,"BAV","AV:46","DEV:2061334","m415_1","#sav-1a1-c/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Run Request","30.0" ,"BAV","AV:29","DEV:2061334","sys_run_req_1","#sav-1a1-c/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Static Request","0.0" ,"BAV","AV:30","DEV:2061334","stat_request_1","#sav-1a1-c/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061334","stat_request_exh_1","#sav-1a1-c/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061334","m384_1","#sav-1a1-c/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","GEX Overide","Off","BBV","BV:8","DEV:2061334","gexoveride_1","#sav-1a1-c/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","On","BBV","BV:6","DEV:2061334","m128_1","#sav-1a1-c/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","Off","BBV","BV:7","DEV:2061334","m264_1","#sav-1a1-c/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","Off","BBV","BV:12","DEV:2061334","m394_1","#sav-1a1-c/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","Off","BBV","BV:16","DEV:2061334","m401_1","#sav-1a1-c/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","Off","BBV","BV:17","DEV:2061334","m404_1","#sav-1a1-c/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","point name","Off","BBV","BV:18","DEV:2061334","m407_1","#sav-1a1-c/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Run","On","BBV","BV:1","DEV:2061334","run_1","#sav-1a1-c/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","SAV Overide","Off","BBV","BV:15","DEV:2061334","savoveride_1","#sav-1a1-c/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Schedule","Occupied","BBV","BV:2","DEV:2061334","schedule_1","#sav-1a1-c/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","DAT_HI","Normal","BALM","BV:3","DEV:2061334","dat_hi_1","#sav-1a1-c/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","DAT_LO","Normal","BALM","BV:4","DEV:2061334","dat_lo_1","#sav-1a1-c/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061334","ztmp_hi_2f_1","#sav-1a1-c/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061334","ztmp_hi_4f_1","#sav-1a1-c/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","HWV Leaky","Alarm","BALM","BV:11","DEV:2061334","chwv_lk_1","#sav-1a1-c/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","HWV Leaky","Normal","BALM","BV:19","DEV:2061334","hwv_lk_1","#sav-1a1-c/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061334","ztmp_lo_2f_1","#sav-1a1-c/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061334","ztmp_lo_4f_1","#sav-1a1-c/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Moisture Detector","Normal","BALM","BV:5","DEV:2061334","moisture_1","#sav-1a1-c/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061334","m333_1","#sav-1a1-c/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","BACnet PID / Setpoint","74.0" ,"BAV","AV:39","DEV:2061334","m333_setpt_1","#sav-1a1-c/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","BACnet PID / Input","59.7" ,"BAV","AV:40","DEV:2061334","m333_input_1","#sav-1a1-c/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061334","m333_pidout_1","#sav-1a1-c/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061334","m409_1","#sav-1a1-c/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","BACnet PID / Setpoint","68.0" ,"BAV","AV:42","DEV:2061334","m409_setpt_1","#sav-1a1-c/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","BACnet PID / Input","59.7" ,"BAV","AV:43","DEV:2061334","m409_input_1","#sav-1a1-c/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061334","m409_pidout_1","#sav-1a1-c/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Zone Temp","" ,"BRS","" ,"DEV:2061335","" ,"#sav-1a2-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Zone Temp / Zone Temp","69.8 F" ,"BAI","AI:1","DEV:2061335","zone_temp_1","#sav-1a2-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061335","override_time_remaining_1","#sav-1a2-c/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Setpoint","" ,"BSPTCS","" ,"DEV:2061335","" ,"#sav-1a2-c/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061335","occ_clg_sp_1","#sav-1a2-c/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061335","occ_htg_sp_1","#sav-1a2-c/setpt/occupied_heat_setpoint"
