"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061335","unocc_clg_sp_1","#sav-1a2-c/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Setpoint / Heating Unoccupied Setpoint","65.0 F" ,"BAV","AV:50","DEV:2061335","unocc_htg_sp_1","#sav-1a2-c/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Setpoint / Cooling Setpoint Adjust","2.0 F" ,"BAV","AV:51","DEV:2061335","clg_adj_1","#sav-1a2-c/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Setpoint / Heating Setpoint Adjust","2.0 F" ,"BAV","AV:52","DEV:2061335","htg_adj_1","#sav-1a2-c/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Setpoint / Effective Cooling Setpoint","78.0 F" ,"BAV","AV:53","DEV:2061335","eff_clg_sp_1","#sav-1a2-c/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Setpoint / Effective Heating Setpoint","72.0 F" ,"BAV","AV:54","DEV:2061335","eff_htg_sp_1","#sav-1a2-c/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Discharge Temp","95.0 F" ,"BAI","AI:2","DEV:2061335","da_temp_1","#sav-1a2-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061335","misc_a1_1","#sav-1a2-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Misc Input","Off","BBI","BI:2","DEV:2061335","misc_di_1","#sav-1a2-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Condensate Detector","Off","BBI","BI:1","DEV:2061335","m213_1","#sav-1a2-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061335","chw_valve_1","#sav-1a2-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","HW Valve","98.0 %","BAO","AO:2","DEV:2061335","hw_valve_1","#sav-1a2-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Siemans Output","100.0 %","BAO","AO:3","DEV:2061335","sci_1","#sav-1a2-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061335","clg_pct_1","#sav-1a2-c/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Cool Request","0.0" ,"BAV","AV:4","DEV:2061335","cool_request_1","#sav-1a2-c/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Cool Stpt","78.0" ,"BAV","AV:5","DEV:2061335","clg_sp_1","#sav-1a2-c/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Heat Request","2.0" ,"BAV","AV:7","DEV:2061335","heat_request_1","#sav-1a2-c/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Heat Stpt","72.0" ,"BAV","AV:8","DEV:2061335","htg_sp_1","#sav-1a2-c/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061335","m370_1","#sav-1a2-c/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Htg Pct","100.0" ,"BAV","AV:9","DEV:2061335","htg_pct_1","#sav-1a2-c/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Local Override","0.0" ,"BAV","AV:10","DEV:2061335","loc_ovrd_1","#sav-1a2-c/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Mode","6.0" ,"BAV","AV:11","DEV:2061335","opr_mode_1","#sav-1a2-c/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","55.3" ,"BAV","AV:3","DEV:2061335","m276_1","#sav-1a2-c/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","1000.0" ,"BAV","AV:6","DEV:2061335","m278_1","#sav-1a2-c/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","500.0" ,"BAV","AV:13","DEV:2061335","m280_1","#sav-1a2-c/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","1000.0" ,"BAV","AV:14","DEV:2061335","m282_1","#sav-1a2-c/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","60.89" ,"BAV","AV:20","DEV:2061335","m309_1","#sav-1a2-c/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Total Exhaust","484.0" ,"BAV","AV:23","DEV:2061335","m317_1","#sav-1a2-c/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","492.0" ,"BAV","AV:24","DEV:2061335","m319_1","#sav-1a2-c/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","0.0" ,"BAV","AV:25","DEV:2061335","m321_1","#sav-1a2-c/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","500.0" ,"BAV","AV:27","DEV:2061335","m325_1","#sav-1a2-c/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","488.0" ,"BAV","AV:28","DEV:2061335","m327_1","#sav-1a2-c/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","1000.0" ,"BAV","AV:35","DEV:2061335","m353_1","#sav-1a2-c/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","500.0" ,"BAV","AV:36","DEV:2061335","m356_1","#sav-1a2-c/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","1000.0" ,"BAV","AV:37","DEV:2061335","m358_1","#sav-1a2-c/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","500.0" ,"BAV","AV:38","DEV:2061335","m360_1","#sav-1a2-c/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","0.0" ,"BAV","AV:16","DEV:2061335","m376_1","#sav-1a2-c/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","0.0" ,"BAV","AV:17","DEV:2061335","m378_1","#sav-1a2-c/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","0.0" ,"BAV","AV:18","DEV:2061335","m380_1","#sav-1a2-c/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","500.0" ,"BAV","AV:19","DEV:2061335","m393_1","#sav-1a2-c/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","0.0" ,"BAV","AV:21","DEV:2061335","m395_1","#sav-1a2-c/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","488.0" ,"BAV","AV:22","DEV:2061335","m397_1","#sav-1a2-c/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","0.0" ,"BAV","AV:26","DEV:2061335","m399_1","#sav-1a2-c/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","0.0" ,"BAV","AV:31","DEV:2061335","m402_1","#sav-1a2-c/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","0.0" ,"BAV","AV:32","DEV:2061335","m405_1","#sav-1a2-c/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","0.0" ,"BAV","AV:33","DEV:2061335","m408_1","#sav-1a2-c/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","0.0" ,"BAV","AV:45","DEV:2061335","m414_1","#sav-1a2-c/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","0.0" ,"BAV","AV:46","DEV:2061335","m415_1","#sav-1a2-c/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Run Request","30.0" ,"BAV","AV:29","DEV:2061335","sys_run_req_1","#sav-1a2-c/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Static Request","0.0" ,"BAV","AV:30","DEV:2061335","stat_request_1","#sav-1a2-c/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061335","stat_request_exh_1","#sav-1a2-c/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061335","m384_1","#sav-1a2-c/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","GEX Overide","Off","BBV","BV:8","DEV:2061335","gexoveride_1","#sav-1a2-c/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","On","BBV","BV:6","DEV:2061335","m128_1","#sav-1a2-c/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","Off","BBV","BV:7","DEV:2061335","m264_1","#sav-1a2-c/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","Off","BBV","BV:12","DEV:2061335","m394_1","#sav-1a2-c/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","Off","BBV","BV:16","DEV:2061335","m401_1","#sav-1a2-c/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","Off","BBV","BV:17","DEV:2061335","m404_1","#sav-1a2-c/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","point name","Off","BBV","BV:18","DEV:2061335","m407_1","#sav-1a2-c/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Run","On","BBV","BV:1","DEV:2061335","run_1","#sav-1a2-c/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","SAV Overide","Off","BBV","BV:15","DEV:2061335","savoveride_1","#sav-1a2-c/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Schedule","Occupied","BBV","BV:2","DEV:2061335","schedule_1","#sav-1a2-c/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","DAT_HI","Alarm","BALM","BV:3","DEV:2061335","dat_hi_1","#sav-1a2-c/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","DAT_LO","Normal","BALM","BV:4","DEV:2061335","dat_lo_1","#sav-1a2-c/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061335","ztmp_hi_2f_1","#sav-1a2-c/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061335","ztmp_hi_4f_1","#sav-1a2-c/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","HWV Leaky","Normal","BALM","BV:11","DEV:2061335","chwv_lk_1","#sav-1a2-c/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","HWV Leaky","Normal","BALM","BV:19","DEV:2061335","hwv_lk_1","#sav-1a2-c/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Low Zone Temp 2F","Alarm","BALM","BV:13","DEV:2061335","ztmp_lo_2f_1","#sav-1a2-c/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061335","ztmp_lo_4f_1","#sav-1a2-c/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Moisture Detector","Normal","BALM","BV:5","DEV:2061335","moisture_1","#sav-1a2-c/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061335","m333_1","#sav-1a2-c/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","BACnet PID / Setpoint","78.0" ,"BAV","AV:39","DEV:2061335","m333_setpt_1","#sav-1a2-c/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","BACnet PID / Input","95.1" ,"BAV","AV:40","DEV:2061335","m333_input_1","#sav-1a2-c/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061335","m333_pidout_1","#sav-1a2-c/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","BACnet PID","97.76 %","BPID","LOOP:2","DEV:2061335","m409_1","#sav-1a2-c/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","BACnet PID / Setpoint","95.0" ,"BAV","AV:42","DEV:2061335","m409_setpt_1","#sav-1a2-c/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","BACnet PID / Input","95.1" ,"BAV","AV:43","DEV:2061335","m409_input_1","#sav-1a2-c/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","BACnet PID / PID out","97.76 %","BAV","AV:44","DEV:2061335","m409_pidout_1","#sav-1a2-c/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Zone Temp","" ,"BRS","" ,"DEV:2061336","" ,"#sav-1a3-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Zone Temp / Zone Temp","68.4 F" ,"BAI","AI:1","DEV:2061336","zone_temp_1","#sav-1a3-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061336","override_time_remaining_1","#sav-1a3-b/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Setpoint","" ,"BSPTCS","" ,"DEV:2061336","" ,"#sav-1a3-b/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061336","occ_clg_sp_1","#sav-1a3-b/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061336","occ_htg_sp_1","#sav-1a3-b/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061336","unocc_clg_sp_1","#sav-1a3-b/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061336","unocc_htg_sp_1","#sav-1a3-b/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061336","clg_adj_1","#sav-1a3-b/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061336","htg_adj_1","#sav-1a3-b/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061336","eff_clg_sp_1","#sav-1a3-b/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061336","eff_htg_sp_1","#sav-1a3-b/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Discharge Temp","74.6 F" ,"BAI","AI:2","DEV:2061336","da_temp_1","#sav-1a3-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061336","misc_a1_1","#sav-1a3-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Misc Input","Off","BBI","BI:2","DEV:2061336","misc_di_1","#sav-1a3-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Condensate Detector","On","BBI","BI:1","DEV:2061336","m213_1","#sav-1a3-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061336","chw_valve_1","#sav-1a3-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","HW Valve","99.8 %","BAO","AO:2","DEV:2061336","hw_valve_1","#sav-1a3-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Siemans Output","100.0 %","BAO","AO:3","DEV:2061336","sci_1","#sav-1a3-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061336","clg_pct_1","#sav-1a3-b/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Cool Request","0.0" ,"BAV","AV:4","DEV:2061336","cool_request_1","#sav-1a3-b/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061336","clg_sp_1","#sav-1a3-b/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Heat Request","2.0" ,"BAV","AV:7","DEV:2061336","heat_request_1","#sav-1a3-b/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061336","htg_sp_1","#sav-1a3-b/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061336","m370_1","#sav-1a3-b/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Htg Pct","100.0" ,"BAV","AV:9","DEV:2061336","htg_pct_1","#sav-1a3-b/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Local Override","0.0" ,"BAV","AV:10","DEV:2061336","loc_ovrd_1","#sav-1a3-b/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Mode","6.0" ,"BAV","AV:11","DEV:2061336","opr_mode_1","#sav-1a3-b/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","0.0" ,"BAV","AV:3","DEV:2061336","m276_1","#sav-1a3-b/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","600.0" ,"BAV","AV:6","DEV:2061336","m278_1","#sav-1a3-b/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","92.0" ,"BAV","AV:13","DEV:2061336","m280_1","#sav-1a3-b/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","600.0" ,"BAV","AV:14","DEV:2061336","m282_1","#sav-1a3-b/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","89.9" ,"BAV","AV:20","DEV:2061336","m309_1","#sav-1a3-b/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Total Exhaust","584.0" ,"BAV","AV:23","DEV:2061336","m317_1","#sav-1a3-b/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","588.0" ,"BAV","AV:24","DEV:2061336","m319_1","#sav-1a3-b/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","-4.0" ,"BAV","AV:25","DEV:2061336","m321_1","#sav-1a3-b/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","600.0" ,"BAV","AV:27","DEV:2061336","m325_1","#sav-1a3-b/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","588.0" ,"BAV","AV:28","DEV:2061336","m327_1","#sav-1a3-b/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","600.0" ,"BAV","AV:35","DEV:2061336","m353_1","#sav-1a3-b/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","92.0" ,"BAV","AV:36","DEV:2061336","m356_1","#sav-1a3-b/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","600.0" ,"BAV","AV:37","DEV:2061336","m358_1","#sav-1a3-b/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","92.0" ,"BAV","AV:38","DEV:2061336","m360_1","#sav-1a3-b/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","0.0" ,"BAV","AV:16","DEV:2061336","m376_1","#sav-1a3-b/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","0.0" ,"BAV","AV:17","DEV:2061336","m378_1","#sav-1a3-b/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","0.0" ,"BAV","AV:18","DEV:2061336","m380_1","#sav-1a3-b/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","92.0" ,"BAV","AV:19","DEV:2061336","m393_1","#sav-1a3-b/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","0.0" ,"BAV","AV:21","DEV:2061336","m395_1","#sav-1a3-b/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","584.0" ,"BAV","AV:22","DEV:2061336","m397_1","#sav-1a3-b/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","0.0" ,"BAV","AV:26","DEV:2061336","m399_1","#sav-1a3-b/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","0.0" ,"BAV","AV:31","DEV:2061336","m402_1","#sav-1a3-b/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","0.0" ,"BAV","AV:32","DEV:2061336","m405_1","#sav-1a3-b/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","0.0" ,"BAV","AV:33","DEV:2061336","m408_1","#sav-1a3-b/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","0.0" ,"BAV","AV:45","DEV:2061336","m414_1","#sav-1a3-b/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","0.0" ,"BAV","AV:46","DEV:2061336","m415_1","#sav-1a3-b/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Run Request","30.0" ,"BAV","AV:29","DEV:2061336","sys_run_req_1","#sav-1a3-b/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Static Request","0.0" ,"BAV","AV:30","DEV:2061336","stat_request_1","#sav-1a3-b/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061336","stat_request_exh_1","#sav-1a3-b/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061336","m384_1","#sav-1a3-b/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","GEX Overide","Off","BBV","BV:8","DEV:2061336","gexoveride_1","#sav-1a3-b/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","On","BBV","BV:6","DEV:2061336","m128_1","#sav-1a3-b/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","Off","BBV","BV:7","DEV:2061336","m264_1","#sav-1a3-b/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","Off","BBV","BV:12","DEV:2061336","m394_1","#sav-1a3-b/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","Off","BBV","BV:16","DEV:2061336","m401_1","#sav-1a3-b/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","Off","BBV","BV:17","DEV:2061336","m404_1","#sav-1a3-b/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","point name","Off","BBV","BV:18","DEV:2061336","m407_1","#sav-1a3-b/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Run","On","BBV","BV:1","DEV:2061336","run_1","#sav-1a3-b/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","SAV Overide","Off","BBV","BV:15","DEV:2061336","savoveride_1","#sav-1a3-b/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Schedule","Occupied","BBV","BV:2","DEV:2061336","schedule_1","#sav-1a3-b/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","DAT_HI","Normal","BALM","BV:3","DEV:2061336","dat_hi_1","#sav-1a3-b/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","DAT_LO","Alarm","BALM","BV:4","DEV:2061336","dat_lo_1","#sav-1a3-b/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061336","ztmp_hi_2f_1","#sav-1a3-b/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061336","ztmp_hi_4f_1","#sav-1a3-b/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","HWV Leaky","Normal","BALM","BV:11","DEV:2061336","chwv_lk_1","#sav-1a3-b/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","HWV Leaky","Normal","BALM","BV:19","DEV:2061336","hwv_lk_1","#sav-1a3-b/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Low Zone Temp 2F","Alarm","BALM","BV:13","DEV:2061336","ztmp_lo_2f_1","#sav-1a3-b/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061336","ztmp_lo_4f_1","#sav-1a3-b/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Moisture Detector","Alarm","BALM","BV:5","DEV:2061336","moisture_1","#sav-1a3-b/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061336","m333_1","#sav-1a3-b/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061336","m333_setpt_1","#sav-1a3-b/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","BACnet PID / Input","74.6" ,"BAV","AV:40","DEV:2061336","m333_input_1","#sav-1a3-b/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061336","m333_pidout_1","#sav-1a3-b/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","BACnet PID","100.0 %","BPID","LOOP:2","DEV:2061336","m409_1","#sav-1a3-b/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","BACnet PID / Setpoint","95.0" ,"BAV","AV:42","DEV:2061336","m409_setpt_1","#sav-1a3-b/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","BACnet PID / Input","74.6" ,"BAV","AV:43","DEV:2061336","m409_input_1","#sav-1a3-b/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","BACnet PID / PID out","100.0 %","BAV","AV:44","DEV:2061336","m409_pidout_1","#sav-1a3-b/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Zone Temp","" ,"BRS","" ,"DEV:2061337","" ,"#sav-1a4-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Zone Temp / Zone Temp","69.9 F" ,"BAI","AI:1","DEV:2061337","zone_temp_1","#sav-1a4-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061337","override_time_remaining_1","#sav-1a4-c/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Setpoint","" ,"BSPTCS","" ,"DEV:2061337","" ,"#sav-1a4-c/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061337","occ_clg_sp_1","#sav-1a4-c/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061337","occ_htg_sp_1","#sav-1a4-c/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061337","unocc_clg_sp_1","#sav-1a4-c/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061337","unocc_htg_sp_1","#sav-1a4-c/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Setpoint / Cooling Setpoint Adjust","2.0 F" ,"BAV","AV:51","DEV:2061337","clg_adj_1","#sav-1a4-c/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Setpoint / Heating Setpoint Adjust","2.0 F" ,"BAV","AV:52","DEV:2061337","htg_adj_1","#sav-1a4-c/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Setpoint / Effective Cooling Setpoint","78.0 F" ,"BAV","AV:53","DEV:2061337","eff_clg_sp_1","#sav-1a4-c/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Setpoint / Effective Heating Setpoint","72.0 F" ,"BAV","AV:54","DEV:2061337","eff_htg_sp_1","#sav-1a4-c/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Discharge Temp","74.8 F" ,"BAI","AI:2","DEV:2061337","da_temp_1","#sav-1a4-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061337","misc_a1_1","#sav-1a4-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Misc Input","Off","BBI","BI:2","DEV:2061337","misc_di_1","#sav-1a4-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Condensate Detector","Off","BBI","BI:1","DEV:2061337","m213_1","#sav-1a4-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061337","chw_valve_1","#sav-1a4-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","HW Valve","99.8 %","BAO","AO:2","DEV:2061337","hw_valve_1","#sav-1a4-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Siemans Output","100.0 %","BAO","AO:3","DEV:2061337","sci_1","#sav-1a4-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061337","clg_pct_1","#sav-1a4-c/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Cool Request","0.0" ,"BAV","AV:4","DEV:2061337","cool_request_1","#sav-1a4-c/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Cool Stpt","78.0" ,"BAV","AV:5","DEV:2061337","clg_sp_1","#sav-1a4-c/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Heat Request","2.0" ,"BAV","AV:7","DEV:2061337","heat_request_1","#sav-1a4-c/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Heat Stpt","72.0" ,"BAV","AV:8","DEV:2061337","htg_sp_1","#sav-1a4-c/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061337","m370_1","#sav-1a4-c/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Htg Pct","100.0" ,"BAV","AV:9","DEV:2061337","htg_pct_1","#sav-1a4-c/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Local Override","0.0" ,"BAV","AV:10","DEV:2061337","loc_ovrd_1","#sav-1a4-c/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Mode","6.0" ,"BAV","AV:11","DEV:2061337","opr_mode_1","#sav-1a4-c/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","100.0" ,"BAV","AV:3","DEV:2061337","m276_1","#sav-1a4-c/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","1152.0" ,"BAV","AV:6","DEV:2061337","m278_1","#sav-1a4-c/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","560.0" ,"BAV","AV:13","DEV:2061337","m280_1","#sav-1a4-c/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","1152.0" ,"BAV","AV:14","DEV:2061337","m282_1","#sav-1a4-c/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","98.29" ,"BAV","AV:20","DEV:2061337","m309_1","#sav-1a4-c/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Total Exhaust","792.0" ,"BAV","AV:23","DEV:2061337","m317_1","#sav-1a4-c/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","1176.0" ,"BAV","AV:24","DEV:2061337","m319_1","#sav-1a4-c/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","-276.0" ,"BAV","AV:25","DEV:2061337","m321_1","#sav-1a4-c/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","1152.0" ,"BAV","AV:27","DEV:2061337","m325_1","#sav-1a4-c/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","1152.0" ,"BAV","AV:28","DEV:2061337","m327_1","#sav-1a4-c/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","1152.0" ,"BAV","AV:35","DEV:2061337","m353_1","#sav-1a4-c/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","560.0" ,"BAV","AV:36","DEV:2061337","m356_1","#sav-1a4-c/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","1152.0" ,"BAV","AV:37","DEV:2061337","m358_1","#sav-1a4-c/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","560.0" ,"BAV","AV:38","DEV:2061337","m360_1","#sav-1a4-c/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","0.0" ,"BAV","AV:16","DEV:2061337","m376_1","#sav-1a4-c/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","0.0" ,"BAV","AV:17","DEV:2061337","m378_1","#sav-1a4-c/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","0.0" ,"BAV","AV:18","DEV:2061337","m380_1","#sav-1a4-c/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","560.0" ,"BAV","AV:19","DEV:2061337","m393_1","#sav-1a4-c/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","0.0" ,"BAV","AV:21","DEV:2061337","m395_1","#sav-1a4-c/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","848.0" ,"BAV","AV:22","DEV:2061337","m397_1","#sav-1a4-c/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","0.0" ,"BAV","AV:26","DEV:2061337","m399_1","#sav-1a4-c/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","0.0" ,"BAV","AV:31","DEV:2061337","m402_1","#sav-1a4-c/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","0.0" ,"BAV","AV:32","DEV:2061337","m405_1","#sav-1a4-c/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","0.0" ,"BAV","AV:33","DEV:2061337","m408_1","#sav-1a4-c/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","0.0" ,"BAV","AV:45","DEV:2061337","m414_1","#sav-1a4-c/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","0.0" ,"BAV","AV:46","DEV:2061337","m415_1","#sav-1a4-c/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Run Request","30.0" ,"BAV","AV:29","DEV:2061337","sys_run_req_1","#sav-1a4-c/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Static Request","0.0" ,"BAV","AV:30","DEV:2061337","stat_request_1","#sav-1a4-c/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Static Request Exhaust","1.0" ,"BAV","AV:15","DEV:2061337","stat_request_exh_1","#sav-1a4-c/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061337","m384_1","#sav-1a4-c/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","GEX Overide","Off","BBV","BV:8","DEV:2061337","gexoveride_1","#sav-1a4-c/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","On","BBV","BV:6","DEV:2061337","m128_1","#sav-1a4-c/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","Off","BBV","BV:7","DEV:2061337","m264_1","#sav-1a4-c/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","Off","BBV","BV:12","DEV:2061337","m394_1","#sav-1a4-c/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","Off","BBV","BV:16","DEV:2061337","m401_1","#sav-1a4-c/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","Off","BBV","BV:17","DEV:2061337","m404_1","#sav-1a4-c/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","point name","Off","BBV","BV:18","DEV:2061337","m407_1","#sav-1a4-c/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Run","On","BBV","BV:1","DEV:2061337","run_1","#sav-1a4-c/run"
