"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","SAV Overide","Off","BBV","BV:15","DEV:2061337","savoveride_1","#sav-1a4-c/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Schedule","Occupied","BBV","BV:2","DEV:2061337","schedule_1","#sav-1a4-c/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","DAT_HI","Normal","BALM","BV:3","DEV:2061337","dat_hi_1","#sav-1a4-c/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","DAT_LO","Alarm","BALM","BV:4","DEV:2061337","dat_lo_1","#sav-1a4-c/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061337","ztmp_hi_2f_1","#sav-1a4-c/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061337","ztmp_hi_4f_1","#sav-1a4-c/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","HWV Leaky","Alarm","BALM","BV:11","DEV:2061337","chwv_lk_1","#sav-1a4-c/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","HWV Leaky","Normal","BALM","BV:19","DEV:2061337","hwv_lk_1","#sav-1a4-c/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Low Zone Temp 2F","Alarm","BALM","BV:13","DEV:2061337","ztmp_lo_2f_1","#sav-1a4-c/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061337","ztmp_lo_4f_1","#sav-1a4-c/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Moisture Detector","Normal","BALM","BV:5","DEV:2061337","moisture_1","#sav-1a4-c/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061337","m333_1","#sav-1a4-c/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","BACnet PID / Setpoint","78.0" ,"BAV","AV:39","DEV:2061337","m333_setpt_1","#sav-1a4-c/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","BACnet PID / Input","74.9" ,"BAV","AV:40","DEV:2061337","m333_input_1","#sav-1a4-c/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061337","m333_pidout_1","#sav-1a4-c/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","BACnet PID","99.59 %","BPID","LOOP:2","DEV:2061337","m409_1","#sav-1a4-c/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","BACnet PID / Setpoint","95.0" ,"BAV","AV:42","DEV:2061337","m409_setpt_1","#sav-1a4-c/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","BACnet PID / Input","74.9" ,"BAV","AV:43","DEV:2061337","m409_input_1","#sav-1a4-c/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","BACnet PID / PID out","99.59999 %","BAV","AV:44","DEV:2061337","m409_pidout_1","#sav-1a4-c/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Zone Temp","" ,"BRS","" ,"DEV:2061338","" ,"#sav-1a5-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Zone Temp / Zone Temp","70.7 F" ,"BAI","AI:1","DEV:2061338","zone_temp_1","#sav-1a5-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061338","override_time_remaining_1","#sav-1a5-c/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Setpoint","" ,"BSPTCS","" ,"DEV:2061338","" ,"#sav-1a5-c/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061338","occ_clg_sp_1","#sav-1a5-c/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061338","occ_htg_sp_1","#sav-1a5-c/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061338","unocc_clg_sp_1","#sav-1a5-c/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061338","unocc_htg_sp_1","#sav-1a5-c/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061338","clg_adj_1","#sav-1a5-c/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061338","htg_adj_1","#sav-1a5-c/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061338","eff_clg_sp_1","#sav-1a5-c/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061338","eff_htg_sp_1","#sav-1a5-c/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Discharge Temp","61.0 F" ,"BAI","AI:2","DEV:2061338","da_temp_1","#sav-1a5-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061338","misc_a1_1","#sav-1a5-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Misc Input","Off","BBI","BI:2","DEV:2061338","misc_di_1","#sav-1a5-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Condensate Detector","On","BBI","BI:1","DEV:2061338","m213_1","#sav-1a5-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061338","chw_valve_1","#sav-1a5-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","HW Valve","0.0 %","BAO","AO:2","DEV:2061338","hw_valve_1","#sav-1a5-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061338","sci_1","#sav-1a5-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061338","clg_pct_1","#sav-1a5-c/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Cool Request","0.0" ,"BAV","AV:4","DEV:2061338","cool_request_1","#sav-1a5-c/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061338","clg_sp_1","#sav-1a5-c/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Heat Request","0.0" ,"BAV","AV:7","DEV:2061338","heat_request_1","#sav-1a5-c/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061338","htg_sp_1","#sav-1a5-c/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061338","m370_1","#sav-1a5-c/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061338","htg_pct_1","#sav-1a5-c/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Local Override","0.0" ,"BAV","AV:10","DEV:2061338","loc_ovrd_1","#sav-1a5-c/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Mode","6.0" ,"BAV","AV:11","DEV:2061338","opr_mode_1","#sav-1a5-c/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","85.4" ,"BAV","AV:3","DEV:2061338","m276_1","#sav-1a5-c/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","560.0" ,"BAV","AV:6","DEV:2061338","m278_1","#sav-1a5-c/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","92.0" ,"BAV","AV:13","DEV:2061338","m280_1","#sav-1a5-c/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","860.0" ,"BAV","AV:14","DEV:2061338","m282_1","#sav-1a5-c/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","87.4" ,"BAV","AV:20","DEV:2061338","m309_1","#sav-1a5-c/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Total Exhaust","572.0" ,"BAV","AV:23","DEV:2061338","m317_1","#sav-1a5-c/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","844.0" ,"BAV","AV:24","DEV:2061338","m319_1","#sav-1a5-c/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","20.0" ,"BAV","AV:25","DEV:2061338","m321_1","#sav-1a5-c/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","860.0" ,"BAV","AV:27","DEV:2061338","m325_1","#sav-1a5-c/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","556.0" ,"BAV","AV:28","DEV:2061338","m327_1","#sav-1a5-c/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","560.0" ,"BAV","AV:35","DEV:2061338","m353_1","#sav-1a5-c/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","92.0" ,"BAV","AV:36","DEV:2061338","m356_1","#sav-1a5-c/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","860.0" ,"BAV","AV:37","DEV:2061338","m358_1","#sav-1a5-c/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","392.0" ,"BAV","AV:38","DEV:2061338","m360_1","#sav-1a5-c/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","0.0" ,"BAV","AV:16","DEV:2061338","m376_1","#sav-1a5-c/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","0.0" ,"BAV","AV:17","DEV:2061338","m378_1","#sav-1a5-c/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","0.0" ,"BAV","AV:18","DEV:2061338","m380_1","#sav-1a5-c/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","392.0" ,"BAV","AV:19","DEV:2061338","m393_1","#sav-1a5-c/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","0.0" ,"BAV","AV:21","DEV:2061338","m395_1","#sav-1a5-c/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","872.0" ,"BAV","AV:22","DEV:2061338","m397_1","#sav-1a5-c/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","0.0" ,"BAV","AV:26","DEV:2061338","m399_1","#sav-1a5-c/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","0.0" ,"BAV","AV:31","DEV:2061338","m402_1","#sav-1a5-c/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","0.0" ,"BAV","AV:32","DEV:2061338","m405_1","#sav-1a5-c/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","0.0" ,"BAV","AV:33","DEV:2061338","m408_1","#sav-1a5-c/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","0.0" ,"BAV","AV:45","DEV:2061338","m414_1","#sav-1a5-c/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","0.0" ,"BAV","AV:46","DEV:2061338","m415_1","#sav-1a5-c/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Run Request","30.0" ,"BAV","AV:29","DEV:2061338","sys_run_req_1","#sav-1a5-c/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Static Request","0.0" ,"BAV","AV:30","DEV:2061338","stat_request_1","#sav-1a5-c/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061338","stat_request_exh_1","#sav-1a5-c/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061338","m384_1","#sav-1a5-c/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","GEX Overide","Off","BBV","BV:8","DEV:2061338","gexoveride_1","#sav-1a5-c/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","On","BBV","BV:6","DEV:2061338","m128_1","#sav-1a5-c/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","Off","BBV","BV:7","DEV:2061338","m264_1","#sav-1a5-c/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","Off","BBV","BV:12","DEV:2061338","m394_1","#sav-1a5-c/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","Off","BBV","BV:16","DEV:2061338","m401_1","#sav-1a5-c/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","Off","BBV","BV:17","DEV:2061338","m404_1","#sav-1a5-c/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","point name","Off","BBV","BV:18","DEV:2061338","m407_1","#sav-1a5-c/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Run","On","BBV","BV:1","DEV:2061338","run_1","#sav-1a5-c/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","SAV Overide","Off","BBV","BV:15","DEV:2061338","savoveride_1","#sav-1a5-c/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Schedule","Occupied","BBV","BV:2","DEV:2061338","schedule_1","#sav-1a5-c/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","DAT_HI","Normal","BALM","BV:3","DEV:2061338","dat_hi_1","#sav-1a5-c/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","DAT_LO","Normal","BALM","BV:4","DEV:2061338","dat_lo_1","#sav-1a5-c/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061338","ztmp_hi_2f_1","#sav-1a5-c/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061338","ztmp_hi_4f_1","#sav-1a5-c/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","HWV Leaky","Normal","BALM","BV:11","DEV:2061338","chwv_lk_1","#sav-1a5-c/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","HWV Leaky","Normal","BALM","BV:19","DEV:2061338","hwv_lk_1","#sav-1a5-c/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061338","ztmp_lo_2f_1","#sav-1a5-c/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061338","ztmp_lo_4f_1","#sav-1a5-c/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Moisture Detector","Alarm","BALM","BV:5","DEV:2061338","moisture_1","#sav-1a5-c/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061338","m333_1","#sav-1a5-c/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061338","m333_setpt_1","#sav-1a5-c/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","BACnet PID / Input","61.0" ,"BAV","AV:40","DEV:2061338","m333_input_1","#sav-1a5-c/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061338","m333_pidout_1","#sav-1a5-c/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061338","m409_1","#sav-1a5-c/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","BACnet PID / Setpoint","70.0" ,"BAV","AV:42","DEV:2061338","m409_setpt_1","#sav-1a5-c/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","BACnet PID / Input","61.0" ,"BAV","AV:43","DEV:2061338","m409_input_1","#sav-1a5-c/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061338","m409_pidout_1","#sav-1a5-c/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Zone Temp","" ,"BRS","" ,"DEV:2061339","" ,"#sav-1a6-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Zone Temp / Zone Temp","69.6 F" ,"BAI","AI:1","DEV:2061339","zone_temp_1","#sav-1a6-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061339","override_time_remaining_1","#sav-1a6-c/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Setpoint","" ,"BSPTCS","" ,"DEV:2061339","" ,"#sav-1a6-c/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Setpoint / Cooling Occupied Setpoint","75.0 F" ,"BAV","AV:47","DEV:2061339","occ_clg_sp_1","#sav-1a6-c/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061339","occ_htg_sp_1","#sav-1a6-c/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061339","unocc_clg_sp_1","#sav-1a6-c/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061339","unocc_htg_sp_1","#sav-1a6-c/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Setpoint / Cooling Setpoint Adjust","2.0 F" ,"BAV","AV:51","DEV:2061339","clg_adj_1","#sav-1a6-c/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Setpoint / Heating Setpoint Adjust","2.0 F" ,"BAV","AV:52","DEV:2061339","htg_adj_1","#sav-1a6-c/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Setpoint / Effective Cooling Setpoint","77.0 F" ,"BAV","AV:53","DEV:2061339","eff_clg_sp_1","#sav-1a6-c/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Setpoint / Effective Heating Setpoint","72.0 F" ,"BAV","AV:54","DEV:2061339","eff_htg_sp_1","#sav-1a6-c/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Discharge Temp","85.4 F" ,"BAI","AI:2","DEV:2061339","da_temp_1","#sav-1a6-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061339","misc_a1_1","#sav-1a6-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Misc Input","Off","BBI","BI:2","DEV:2061339","misc_di_1","#sav-1a6-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Condensate Detector","Off","BBI","BI:1","DEV:2061339","m213_1","#sav-1a6-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061339","chw_valve_1","#sav-1a6-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","HW Valve","100.0 %","BAO","AO:2","DEV:2061339","hw_valve_1","#sav-1a6-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Siemans Output","100.0 %","BAO","AO:3","DEV:2061339","sci_1","#sav-1a6-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061339","clg_pct_1","#sav-1a6-c/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Cool Request","0.0" ,"BAV","AV:4","DEV:2061339","cool_request_1","#sav-1a6-c/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Cool Stpt","77.0" ,"BAV","AV:5","DEV:2061339","clg_sp_1","#sav-1a6-c/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Heat Request","2.0" ,"BAV","AV:7","DEV:2061339","heat_request_1","#sav-1a6-c/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Heat Stpt","72.0" ,"BAV","AV:8","DEV:2061339","htg_sp_1","#sav-1a6-c/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061339","m370_1","#sav-1a6-c/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Htg Pct","100.0" ,"BAV","AV:9","DEV:2061339","htg_pct_1","#sav-1a6-c/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Local Override","0.0" ,"BAV","AV:10","DEV:2061339","loc_ovrd_1","#sav-1a6-c/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Mode","6.0" ,"BAV","AV:11","DEV:2061339","opr_mode_1","#sav-1a6-c/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","70.2" ,"BAV","AV:3","DEV:2061339","m276_1","#sav-1a6-c/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","752.0" ,"BAV","AV:6","DEV:2061339","m278_1","#sav-1a6-c/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","276.0" ,"BAV","AV:13","DEV:2061339","m280_1","#sav-1a6-c/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","900.0" ,"BAV","AV:14","DEV:2061339","m282_1","#sav-1a6-c/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","82.8" ,"BAV","AV:20","DEV:2061339","m309_1","#sav-1a6-c/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Total Exhaust","0.0" ,"BAV","AV:23","DEV:2061339","m317_1","#sav-1a6-c/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","752.0" ,"BAV","AV:24","DEV:2061339","m319_1","#sav-1a6-c/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","0.0" ,"BAV","AV:25","DEV:2061339","m321_1","#sav-1a6-c/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","0.0" ,"BAV","AV:27","DEV:2061339","m325_1","#sav-1a6-c/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","0.0" ,"BAV","AV:28","DEV:2061339","m327_1","#sav-1a6-c/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","752.0" ,"BAV","AV:35","DEV:2061339","m353_1","#sav-1a6-c/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","276.0" ,"BAV","AV:36","DEV:2061339","m356_1","#sav-1a6-c/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","900.0" ,"BAV","AV:37","DEV:2061339","m358_1","#sav-1a6-c/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","424.0" ,"BAV","AV:38","DEV:2061339","m360_1","#sav-1a6-c/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","0.0" ,"BAV","AV:16","DEV:2061339","m376_1","#sav-1a6-c/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","0.0" ,"BAV","AV:17","DEV:2061339","m378_1","#sav-1a6-c/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","0.0" ,"BAV","AV:18","DEV:2061339","m380_1","#sav-1a6-c/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","424.0" ,"BAV","AV:19","DEV:2061339","m393_1","#sav-1a6-c/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","0.0" ,"BAV","AV:21","DEV:2061339","m395_1","#sav-1a6-c/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","0.0" ,"BAV","AV:22","DEV:2061339","m397_1","#sav-1a6-c/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","0.0" ,"BAV","AV:26","DEV:2061339","m399_1","#sav-1a6-c/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","0.0" ,"BAV","AV:31","DEV:2061339","m402_1","#sav-1a6-c/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","0.0" ,"BAV","AV:32","DEV:2061339","m405_1","#sav-1a6-c/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","0.0" ,"BAV","AV:33","DEV:2061339","m408_1","#sav-1a6-c/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","0.0" ,"BAV","AV:45","DEV:2061339","m414_1","#sav-1a6-c/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","0.0" ,"BAV","AV:46","DEV:2061339","m415_1","#sav-1a6-c/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Run Request","30.0" ,"BAV","AV:29","DEV:2061339","sys_run_req_1","#sav-1a6-c/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Static Request","0.0" ,"BAV","AV:30","DEV:2061339","stat_request_1","#sav-1a6-c/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061339","stat_request_exh_1","#sav-1a6-c/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061339","m384_1","#sav-1a6-c/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","GEX Overide","Off","BBV","BV:8","DEV:2061339","gexoveride_1","#sav-1a6-c/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","On","BBV","BV:6","DEV:2061339","m128_1","#sav-1a6-c/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","Off","BBV","BV:7","DEV:2061339","m264_1","#sav-1a6-c/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","Off","BBV","BV:12","DEV:2061339","m394_1","#sav-1a6-c/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","Off","BBV","BV:16","DEV:2061339","m401_1","#sav-1a6-c/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","Off","BBV","BV:17","DEV:2061339","m404_1","#sav-1a6-c/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","point name","Off","BBV","BV:18","DEV:2061339","m407_1","#sav-1a6-c/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Run","On","BBV","BV:1","DEV:2061339","run_1","#sav-1a6-c/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","SAV Overide","Off","BBV","BV:15","DEV:2061339","savoveride_1","#sav-1a6-c/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Schedule","Occupied","BBV","BV:2","DEV:2061339","schedule_1","#sav-1a6-c/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","DAT_HI","Alarm","BALM","BV:3","DEV:2061339","dat_hi_1","#sav-1a6-c/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","DAT_LO","Alarm","BALM","BV:4","DEV:2061339","dat_lo_1","#sav-1a6-c/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061339","ztmp_hi_2f_1","#sav-1a6-c/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061339","ztmp_hi_4f_1","#sav-1a6-c/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","HWV Leaky","Normal","BALM","BV:11","DEV:2061339","chwv_lk_1","#sav-1a6-c/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","HWV Leaky","Normal","BALM","BV:19","DEV:2061339","hwv_lk_1","#sav-1a6-c/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Low Zone Temp 2F","Alarm","BALM","BV:13","DEV:2061339","ztmp_lo_2f_1","#sav-1a6-c/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061339","ztmp_lo_4f_1","#sav-1a6-c/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Moisture Detector","Normal","BALM","BV:5","DEV:2061339","moisture_1","#sav-1a6-c/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061339","m333_1","#sav-1a6-c/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","BACnet PID / Setpoint","77.0" ,"BAV","AV:39","DEV:2061339","m333_setpt_1","#sav-1a6-c/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","BACnet PID / Input","85.4" ,"BAV","AV:40","DEV:2061339","m333_input_1","#sav-1a6-c/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061339","m333_pidout_1","#sav-1a6-c/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","BACnet PID","100.0 %","BPID","LOOP:2","DEV:2061339","m409_1","#sav-1a6-c/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","BACnet PID / Setpoint","95.0" ,"BAV","AV:42","DEV:2061339","m409_setpt_1","#sav-1a6-c/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","BACnet PID / Input","85.4" ,"BAV","AV:43","DEV:2061339","m409_input_1","#sav-1a6-c/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","BACnet PID / PID out","100.0 %","BAV","AV:44","DEV:2061339","m409_pidout_1","#sav-1a6-c/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Zone Temp","" ,"BRS","" ,"DEV:2061340","" ,"#sav-1a7-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Zone Temp / Zone Temp","68.1 F" ,"BAI","AI:1","DEV:2061340","zone_temp_1","#sav-1a7-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061340","override_time_remaining_1","#sav-1a7-c/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Setpoint","" ,"BSPTCS","" ,"DEV:2061340","" ,"#sav-1a7-c/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061340","occ_clg_sp_1","#sav-1a7-c/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061340","occ_htg_sp_1","#sav-1a7-c/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061340","unocc_clg_sp_1","#sav-1a7-c/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061340","unocc_htg_sp_1","#sav-1a7-c/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Setpoint / Cooling Setpoint Adjust","-2.0 F" ,"BAV","AV:51","DEV:2061340","clg_adj_1","#sav-1a7-c/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Setpoint / Heating Setpoint Adjust","-2.0 F" ,"BAV","AV:52","DEV:2061340","htg_adj_1","#sav-1a7-c/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Setpoint / Effective Cooling Setpoint","74.0 F" ,"BAV","AV:53","DEV:2061340","eff_clg_sp_1","#sav-1a7-c/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Setpoint / Effective Heating Setpoint","68.0 F" ,"BAV","AV:54","DEV:2061340","eff_htg_sp_1","#sav-1a7-c/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Discharge Temp","58.8 F" ,"BAI","AI:2","DEV:2061340","da_temp_1","#sav-1a7-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061340","misc_a1_1","#sav-1a7-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Misc Input","Off","BBI","BI:2","DEV:2061340","misc_di_1","#sav-1a7-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Condensate Detector","On","BBI","BI:1","DEV:2061340","m213_1","#sav-1a7-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061340","chw_valve_1","#sav-1a7-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","HW Valve","0.0 %","BAO","AO:2","DEV:2061340","hw_valve_1","#sav-1a7-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061340","sci_1","#sav-1a7-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061340","clg_pct_1","#sav-1a7-c/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Cool Request","0.0" ,"BAV","AV:4","DEV:2061340","cool_request_1","#sav-1a7-c/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Cool Stpt","74.0" ,"BAV","AV:5","DEV:2061340","clg_sp_1","#sav-1a7-c/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Heat Request","0.0" ,"BAV","AV:7","DEV:2061340","heat_request_1","#sav-1a7-c/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Heat Stpt","68.0" ,"BAV","AV:8","DEV:2061340","htg_sp_1","#sav-1a7-c/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061340","m370_1","#sav-1a7-c/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061340","htg_pct_1","#sav-1a7-c/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Local Override","0.0" ,"BAV","AV:10","DEV:2061340","loc_ovrd_1","#sav-1a7-c/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Mode","6.0" ,"BAV","AV:11","DEV:2061340","opr_mode_1","#sav-1a7-c/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","80.6" ,"BAV","AV:3","DEV:2061340","m276_1","#sav-1a7-c/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","752.0" ,"BAV","AV:6","DEV:2061340","m278_1","#sav-1a7-c/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","276.0" ,"BAV","AV:13","DEV:2061340","m280_1","#sav-1a7-c/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","900.0" ,"BAV","AV:14","DEV:2061340","m282_1","#sav-1a7-c/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","89.29" ,"BAV","AV:20","DEV:2061340","m309_1","#sav-1a7-c/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Total Exhaust","636.0" ,"BAV","AV:23","DEV:2061340","m317_1","#sav-1a7-c/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","880.0" ,"BAV","AV:24","DEV:2061340","m319_1","#sav-1a7-c/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","40.0" ,"BAV","AV:25","DEV:2061340","m321_1","#sav-1a7-c/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","884.0" ,"BAV","AV:27","DEV:2061340","m325_1","#sav-1a7-c/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","624.0" ,"BAV","AV:28","DEV:2061340","m327_1","#sav-1a7-c/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","752.0" ,"BAV","AV:35","DEV:2061340","m353_1","#sav-1a7-c/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","276.0" ,"BAV","AV:36","DEV:2061340","m356_1","#sav-1a7-c/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","900.0" ,"BAV","AV:37","DEV:2061340","m358_1","#sav-1a7-c/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","424.0" ,"BAV","AV:38","DEV:2061340","m360_1","#sav-1a7-c/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","0.0" ,"BAV","AV:16","DEV:2061340","m376_1","#sav-1a7-c/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","0.0" ,"BAV","AV:17","DEV:2061340","m378_1","#sav-1a7-c/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","0.0" ,"BAV","AV:18","DEV:2061340","m380_1","#sav-1a7-c/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","424.0" ,"BAV","AV:19","DEV:2061340","m393_1","#sav-1a7-c/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","0.0" ,"BAV","AV:21","DEV:2061340","m395_1","#sav-1a7-c/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","880.0" ,"BAV","AV:22","DEV:2061340","m397_1","#sav-1a7-c/m397"
