"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","0.0" ,"BAV","AV:26","DEV:2061340","m399_1","#sav-1a7-c/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","0.0" ,"BAV","AV:31","DEV:2061340","m402_1","#sav-1a7-c/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","0.0" ,"BAV","AV:32","DEV:2061340","m405_1","#sav-1a7-c/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","0.0" ,"BAV","AV:33","DEV:2061340","m408_1","#sav-1a7-c/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","0.0" ,"BAV","AV:45","DEV:2061340","m414_1","#sav-1a7-c/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","0.0" ,"BAV","AV:46","DEV:2061340","m415_1","#sav-1a7-c/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Run Request","30.0" ,"BAV","AV:29","DEV:2061340","sys_run_req_1","#sav-1a7-c/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Static Request","0.0" ,"BAV","AV:30","DEV:2061340","stat_request_1","#sav-1a7-c/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061340","stat_request_exh_1","#sav-1a7-c/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061340","m384_1","#sav-1a7-c/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","GEX Overide","Off","BBV","BV:8","DEV:2061340","gexoveride_1","#sav-1a7-c/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","On","BBV","BV:6","DEV:2061340","m128_1","#sav-1a7-c/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","Off","BBV","BV:7","DEV:2061340","m264_1","#sav-1a7-c/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","Off","BBV","BV:12","DEV:2061340","m394_1","#sav-1a7-c/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","Off","BBV","BV:16","DEV:2061340","m401_1","#sav-1a7-c/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","Off","BBV","BV:17","DEV:2061340","m404_1","#sav-1a7-c/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","point name","Off","BBV","BV:18","DEV:2061340","m407_1","#sav-1a7-c/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Run","On","BBV","BV:1","DEV:2061340","run_1","#sav-1a7-c/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","SAV Overide","Off","BBV","BV:15","DEV:2061340","savoveride_1","#sav-1a7-c/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Schedule","Occupied","BBV","BV:2","DEV:2061340","schedule_1","#sav-1a7-c/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","DAT_HI","Normal","BALM","BV:3","DEV:2061340","dat_hi_1","#sav-1a7-c/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","DAT_LO","Normal","BALM","BV:4","DEV:2061340","dat_lo_1","#sav-1a7-c/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061340","ztmp_hi_2f_1","#sav-1a7-c/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061340","ztmp_hi_4f_1","#sav-1a7-c/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","HWV Leaky","Alarm","BALM","BV:11","DEV:2061340","chwv_lk_1","#sav-1a7-c/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","HWV Leaky","Normal","BALM","BV:19","DEV:2061340","hwv_lk_1","#sav-1a7-c/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061340","ztmp_lo_2f_1","#sav-1a7-c/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061340","ztmp_lo_4f_1","#sav-1a7-c/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Moisture Detector","Alarm","BALM","BV:5","DEV:2061340","moisture_1","#sav-1a7-c/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061340","m333_1","#sav-1a7-c/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","BACnet PID / Setpoint","74.0" ,"BAV","AV:39","DEV:2061340","m333_setpt_1","#sav-1a7-c/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","BACnet PID / Input","58.8" ,"BAV","AV:40","DEV:2061340","m333_input_1","#sav-1a7-c/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061340","m333_pidout_1","#sav-1a7-c/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061340","m409_1","#sav-1a7-c/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","BACnet PID / Setpoint","68.0" ,"BAV","AV:42","DEV:2061340","m409_setpt_1","#sav-1a7-c/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","BACnet PID / Input","58.8" ,"BAV","AV:43","DEV:2061340","m409_input_1","#sav-1a7-c/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061340","m409_pidout_1","#sav-1a7-c/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Zone Temp","" ,"BRS","" ,"DEV:2061341","" ,"#sav-1a8-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Zone Temp / Zone Temp","69.2 F" ,"BAI","AI:1","DEV:2061341","zone_temp_1","#sav-1a8-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061341","override_time_remaining_1","#sav-1a8-c/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Setpoint","" ,"BSPTCS","" ,"DEV:2061341","" ,"#sav-1a8-c/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061341","occ_clg_sp_1","#sav-1a8-c/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061341","occ_htg_sp_1","#sav-1a8-c/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061341","unocc_clg_sp_1","#sav-1a8-c/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Setpoint / Heating Unoccupied Setpoint","65.0 F" ,"BAV","AV:50","DEV:2061341","unocc_htg_sp_1","#sav-1a8-c/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Setpoint / Cooling Setpoint Adjust","-1.0 F" ,"BAV","AV:51","DEV:2061341","clg_adj_1","#sav-1a8-c/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Setpoint / Heating Setpoint Adjust","-1.0 F" ,"BAV","AV:52","DEV:2061341","htg_adj_1","#sav-1a8-c/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Setpoint / Effective Cooling Setpoint","75.0 F" ,"BAV","AV:53","DEV:2061341","eff_clg_sp_1","#sav-1a8-c/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Setpoint / Effective Heating Setpoint","69.0 F" ,"BAV","AV:54","DEV:2061341","eff_htg_sp_1","#sav-1a8-c/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Discharge Temp","85.4 F" ,"BAI","AI:2","DEV:2061341","da_temp_1","#sav-1a8-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061341","misc_a1_1","#sav-1a8-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Misc Input","Off","BBI","BI:2","DEV:2061341","misc_di_1","#sav-1a8-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Condensate Detector","Off","BBI","BI:1","DEV:2061341","m213_1","#sav-1a8-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061341","chw_valve_1","#sav-1a8-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","HW Valve","100.0 %","BAO","AO:2","DEV:2061341","hw_valve_1","#sav-1a8-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Siemans Output","96.8 %","BAO","AO:3","DEV:2061341","sci_1","#sav-1a8-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061341","clg_pct_1","#sav-1a8-c/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Cool Request","0.0" ,"BAV","AV:4","DEV:2061341","cool_request_1","#sav-1a8-c/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Cool Stpt","75.0" ,"BAV","AV:5","DEV:2061341","clg_sp_1","#sav-1a8-c/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Heat Request","1.0" ,"BAV","AV:7","DEV:2061341","heat_request_1","#sav-1a8-c/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Heat Stpt","69.0" ,"BAV","AV:8","DEV:2061341","htg_sp_1","#sav-1a8-c/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061341","m370_1","#sav-1a8-c/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Htg Pct","96.0" ,"BAV","AV:9","DEV:2061341","htg_pct_1","#sav-1a8-c/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Local Override","0.0" ,"BAV","AV:10","DEV:2061341","loc_ovrd_1","#sav-1a8-c/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Mode","6.0" ,"BAV","AV:11","DEV:2061341","opr_mode_1","#sav-1a8-c/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","68.3" ,"BAV","AV:3","DEV:2061341","m276_1","#sav-1a8-c/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","1180.0" ,"BAV","AV:6","DEV:2061341","m278_1","#sav-1a8-c/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","636.0" ,"BAV","AV:13","DEV:2061341","m280_1","#sav-1a8-c/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","1180.0" ,"BAV","AV:14","DEV:2061341","m282_1","#sav-1a8-c/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","86.09" ,"BAV","AV:20","DEV:2061341","m309_1","#sav-1a8-c/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Total Exhaust","724.0" ,"BAV","AV:23","DEV:2061341","m317_1","#sav-1a8-c/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","668.0" ,"BAV","AV:24","DEV:2061341","m319_1","#sav-1a8-c/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","80.0" ,"BAV","AV:25","DEV:2061341","m321_1","#sav-1a8-c/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","624.0" ,"BAV","AV:27","DEV:2061341","m325_1","#sav-1a8-c/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","736.0" ,"BAV","AV:28","DEV:2061341","m327_1","#sav-1a8-c/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","1180.0" ,"BAV","AV:35","DEV:2061341","m353_1","#sav-1a8-c/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","636.0" ,"BAV","AV:36","DEV:2061341","m356_1","#sav-1a8-c/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","1180.0" ,"BAV","AV:37","DEV:2061341","m358_1","#sav-1a8-c/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","636.0" ,"BAV","AV:38","DEV:2061341","m360_1","#sav-1a8-c/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","0.0" ,"BAV","AV:16","DEV:2061341","m376_1","#sav-1a8-c/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","0.0" ,"BAV","AV:17","DEV:2061341","m378_1","#sav-1a8-c/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","0.0" ,"BAV","AV:18","DEV:2061341","m380_1","#sav-1a8-c/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","636.0" ,"BAV","AV:19","DEV:2061341","m393_1","#sav-1a8-c/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","0.0" ,"BAV","AV:21","DEV:2061341","m395_1","#sav-1a8-c/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","728.0" ,"BAV","AV:22","DEV:2061341","m397_1","#sav-1a8-c/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","0.0" ,"BAV","AV:26","DEV:2061341","m399_1","#sav-1a8-c/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","0.0" ,"BAV","AV:31","DEV:2061341","m402_1","#sav-1a8-c/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","0.0" ,"BAV","AV:32","DEV:2061341","m405_1","#sav-1a8-c/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","0.0" ,"BAV","AV:33","DEV:2061341","m408_1","#sav-1a8-c/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","0.0" ,"BAV","AV:45","DEV:2061341","m414_1","#sav-1a8-c/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","0.0" ,"BAV","AV:46","DEV:2061341","m415_1","#sav-1a8-c/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Run Request","30.0" ,"BAV","AV:29","DEV:2061341","sys_run_req_1","#sav-1a8-c/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Static Request","0.0" ,"BAV","AV:30","DEV:2061341","stat_request_1","#sav-1a8-c/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061341","stat_request_exh_1","#sav-1a8-c/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061341","m384_1","#sav-1a8-c/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","GEX Overide","Off","BBV","BV:8","DEV:2061341","gexoveride_1","#sav-1a8-c/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","On","BBV","BV:6","DEV:2061341","m128_1","#sav-1a8-c/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","Off","BBV","BV:7","DEV:2061341","m264_1","#sav-1a8-c/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","Off","BBV","BV:12","DEV:2061341","m394_1","#sav-1a8-c/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","Off","BBV","BV:16","DEV:2061341","m401_1","#sav-1a8-c/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","Off","BBV","BV:17","DEV:2061341","m404_1","#sav-1a8-c/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","point name","Off","BBV","BV:18","DEV:2061341","m407_1","#sav-1a8-c/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Run","On","BBV","BV:1","DEV:2061341","run_1","#sav-1a8-c/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","SAV Overide","Off","BBV","BV:15","DEV:2061341","savoveride_1","#sav-1a8-c/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Schedule","Occupied","BBV","BV:2","DEV:2061341","schedule_1","#sav-1a8-c/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","DAT_HI","Alarm","BALM","BV:3","DEV:2061341","dat_hi_1","#sav-1a8-c/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","DAT_LO","Alarm","BALM","BV:4","DEV:2061341","dat_lo_1","#sav-1a8-c/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061341","ztmp_hi_2f_1","#sav-1a8-c/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061341","ztmp_hi_4f_1","#sav-1a8-c/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","HWV Leaky","Normal","BALM","BV:11","DEV:2061341","chwv_lk_1","#sav-1a8-c/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","HWV Leaky","Normal","BALM","BV:19","DEV:2061341","hwv_lk_1","#sav-1a8-c/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061341","ztmp_lo_2f_1","#sav-1a8-c/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061341","ztmp_lo_4f_1","#sav-1a8-c/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Moisture Detector","Normal","BALM","BV:5","DEV:2061341","moisture_1","#sav-1a8-c/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061341","m333_1","#sav-1a8-c/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","BACnet PID / Setpoint","75.0" ,"BAV","AV:39","DEV:2061341","m333_setpt_1","#sav-1a8-c/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","BACnet PID / Input","85.4" ,"BAV","AV:40","DEV:2061341","m333_input_1","#sav-1a8-c/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061341","m333_pidout_1","#sav-1a8-c/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","BACnet PID","100.0 %","BPID","LOOP:2","DEV:2061341","m409_1","#sav-1a8-c/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","BACnet PID / Setpoint","93.960014" ,"BAV","AV:42","DEV:2061341","m409_setpt_1","#sav-1a8-c/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","BACnet PID / Input","85.4" ,"BAV","AV:43","DEV:2061341","m409_input_1","#sav-1a8-c/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","BACnet PID / PID out","100.0 %","BAV","AV:44","DEV:2061341","m409_pidout_1","#sav-1a8-c/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Zone Temp","" ,"BRS","" ,"DEV:2061342","" ,"#sav-1b9-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Zone Temp / Zone Temp","69.0 F" ,"BAI","AI:1","DEV:2061342","zone_temp_1","#sav-1b9-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061342","override_time_remaining_1","#sav-1b9-c/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Setpoint","" ,"BSPTCS","" ,"DEV:2061342","" ,"#sav-1b9-c/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061342","occ_clg_sp_1","#sav-1b9-c/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061342","occ_htg_sp_1","#sav-1b9-c/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061342","unocc_clg_sp_1","#sav-1b9-c/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Setpoint / Heating Unoccupied Setpoint","65.0 F" ,"BAV","AV:50","DEV:2061342","unocc_htg_sp_1","#sav-1b9-c/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Setpoint / Cooling Setpoint Adjust","-2.0 F" ,"BAV","AV:51","DEV:2061342","clg_adj_1","#sav-1b9-c/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Setpoint / Heating Setpoint Adjust","-2.0 F" ,"BAV","AV:52","DEV:2061342","htg_adj_1","#sav-1b9-c/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Setpoint / Effective Cooling Setpoint","74.0 F" ,"BAV","AV:53","DEV:2061342","eff_clg_sp_1","#sav-1b9-c/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Setpoint / Effective Heating Setpoint","68.0 F" ,"BAV","AV:54","DEV:2061342","eff_htg_sp_1","#sav-1b9-c/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Discharge Temp","65.2 F" ,"BAI","AI:2","DEV:2061342","da_temp_1","#sav-1b9-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061342","misc_a1_1","#sav-1b9-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Misc Input","Off","BBI","BI:2","DEV:2061342","misc_di_1","#sav-1b9-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Condensate Detector","Off","BBI","BI:1","DEV:2061342","m213_1","#sav-1b9-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061342","chw_valve_1","#sav-1b9-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","HW Valve","0.0 %","BAO","AO:2","DEV:2061342","hw_valve_1","#sav-1b9-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061342","sci_1","#sav-1b9-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061342","clg_pct_1","#sav-1b9-c/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Cool Request","0.0" ,"BAV","AV:4","DEV:2061342","cool_request_1","#sav-1b9-c/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Cool Stpt","74.0" ,"BAV","AV:5","DEV:2061342","clg_sp_1","#sav-1b9-c/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Heat Request","0.0" ,"BAV","AV:7","DEV:2061342","heat_request_1","#sav-1b9-c/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Heat Stpt","68.0" ,"BAV","AV:8","DEV:2061342","htg_sp_1","#sav-1b9-c/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061342","m370_1","#sav-1b9-c/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061342","htg_pct_1","#sav-1b9-c/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Local Override","0.0" ,"BAV","AV:10","DEV:2061342","loc_ovrd_1","#sav-1b9-c/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Mode","6.0" ,"BAV","AV:11","DEV:2061342","opr_mode_1","#sav-1b9-c/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","72.4" ,"BAV","AV:3","DEV:2061342","m276_1","#sav-1b9-c/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","1024.0" ,"BAV","AV:6","DEV:2061342","m278_1","#sav-1b9-c/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","596.0" ,"BAV","AV:13","DEV:2061342","m280_1","#sav-1b9-c/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","1072.0" ,"BAV","AV:14","DEV:2061342","m282_1","#sav-1b9-c/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","78.29" ,"BAV","AV:20","DEV:2061342","m309_1","#sav-1b9-c/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Total Exhaust","644.0" ,"BAV","AV:23","DEV:2061342","m317_1","#sav-1b9-c/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","636.0" ,"BAV","AV:24","DEV:2061342","m319_1","#sav-1b9-c/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","36.0" ,"BAV","AV:25","DEV:2061342","m321_1","#sav-1b9-c/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","640.0" ,"BAV","AV:27","DEV:2061342","m325_1","#sav-1b9-c/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","644.0" ,"BAV","AV:28","DEV:2061342","m327_1","#sav-1b9-c/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","1024.0" ,"BAV","AV:35","DEV:2061342","m353_1","#sav-1b9-c/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","596.0" ,"BAV","AV:36","DEV:2061342","m356_1","#sav-1b9-c/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","1072.0" ,"BAV","AV:37","DEV:2061342","m358_1","#sav-1b9-c/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","640.0" ,"BAV","AV:38","DEV:2061342","m360_1","#sav-1b9-c/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","0.0" ,"BAV","AV:16","DEV:2061342","m376_1","#sav-1b9-c/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","0.0" ,"BAV","AV:17","DEV:2061342","m378_1","#sav-1b9-c/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","0.0" ,"BAV","AV:18","DEV:2061342","m380_1","#sav-1b9-c/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","640.0" ,"BAV","AV:19","DEV:2061342","m393_1","#sav-1b9-c/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","0.0" ,"BAV","AV:21","DEV:2061342","m395_1","#sav-1b9-c/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","672.0" ,"BAV","AV:22","DEV:2061342","m397_1","#sav-1b9-c/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","0.0" ,"BAV","AV:26","DEV:2061342","m399_1","#sav-1b9-c/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","0.0" ,"BAV","AV:31","DEV:2061342","m402_1","#sav-1b9-c/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","0.0" ,"BAV","AV:32","DEV:2061342","m405_1","#sav-1b9-c/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","0.0" ,"BAV","AV:33","DEV:2061342","m408_1","#sav-1b9-c/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","0.0" ,"BAV","AV:45","DEV:2061342","m414_1","#sav-1b9-c/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","0.0" ,"BAV","AV:46","DEV:2061342","m415_1","#sav-1b9-c/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Run Request","30.0" ,"BAV","AV:29","DEV:2061342","sys_run_req_1","#sav-1b9-c/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Static Request","0.0" ,"BAV","AV:30","DEV:2061342","stat_request_1","#sav-1b9-c/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061342","stat_request_exh_1","#sav-1b9-c/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061342","m384_1","#sav-1b9-c/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","GEX Overide","Off","BBV","BV:8","DEV:2061342","gexoveride_1","#sav-1b9-c/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","On","BBV","BV:6","DEV:2061342","m128_1","#sav-1b9-c/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","Off","BBV","BV:7","DEV:2061342","m264_1","#sav-1b9-c/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","Off","BBV","BV:12","DEV:2061342","m394_1","#sav-1b9-c/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","Off","BBV","BV:16","DEV:2061342","m401_1","#sav-1b9-c/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","Off","BBV","BV:17","DEV:2061342","m404_1","#sav-1b9-c/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","point name","Off","BBV","BV:18","DEV:2061342","m407_1","#sav-1b9-c/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Run","On","BBV","BV:1","DEV:2061342","run_1","#sav-1b9-c/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","SAV Overide","Off","BBV","BV:15","DEV:2061342","savoveride_1","#sav-1b9-c/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Schedule","Occupied","BBV","BV:2","DEV:2061342","schedule_1","#sav-1b9-c/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","DAT_HI","Normal","BALM","BV:3","DEV:2061342","dat_hi_1","#sav-1b9-c/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","DAT_LO","Normal","BALM","BV:4","DEV:2061342","dat_lo_1","#sav-1b9-c/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061342","ztmp_hi_2f_1","#sav-1b9-c/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061342","ztmp_hi_4f_1","#sav-1b9-c/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","HWV Leaky","Normal","BALM","BV:11","DEV:2061342","chwv_lk_1","#sav-1b9-c/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","HWV Leaky","Normal","BALM","BV:19","DEV:2061342","hwv_lk_1","#sav-1b9-c/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061342","ztmp_lo_2f_1","#sav-1b9-c/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061342","ztmp_lo_4f_1","#sav-1b9-c/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Moisture Detector","Normal","BALM","BV:5","DEV:2061342","moisture_1","#sav-1b9-c/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061342","m333_1","#sav-1b9-c/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","BACnet PID / Setpoint","74.0" ,"BAV","AV:39","DEV:2061342","m333_setpt_1","#sav-1b9-c/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","BACnet PID / Input","64.4" ,"BAV","AV:40","DEV:2061342","m333_input_1","#sav-1b9-c/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061342","m333_pidout_1","#sav-1b9-c/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061342","m409_1","#sav-1b9-c/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","BACnet PID / Setpoint","68.0" ,"BAV","AV:42","DEV:2061342","m409_setpt_1","#sav-1b9-c/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","BACnet PID / Input","64.3" ,"BAV","AV:43","DEV:2061342","m409_input_1","#sav-1b9-c/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061342","m409_pidout_1","#sav-1b9-c/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Zone Temp","" ,"BRS","" ,"DEV:2061343","" ,"#sav-1b10-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Zone Temp / Zone Temp","68.8 F" ,"BAI","AI:1","DEV:2061343","zone_temp_1","#sav-1b10-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061343","override_time_remaining_1","#sav-1b10-c/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Setpoint","" ,"BSPTCS","" ,"DEV:2061343","" ,"#sav-1b10-c/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061343","occ_clg_sp_1","#sav-1b10-c/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061343","occ_htg_sp_1","#sav-1b10-c/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061343","unocc_clg_sp_1","#sav-1b10-c/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Setpoint / Heating Unoccupied Setpoint","65.0 F" ,"BAV","AV:50","DEV:2061343","unocc_htg_sp_1","#sav-1b10-c/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Setpoint / Cooling Setpoint Adjust","-2.0 F" ,"BAV","AV:51","DEV:2061343","clg_adj_1","#sav-1b10-c/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Setpoint / Heating Setpoint Adjust","-2.0 F" ,"BAV","AV:52","DEV:2061343","htg_adj_1","#sav-1b10-c/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Setpoint / Effective Cooling Setpoint","74.0 F" ,"BAV","AV:53","DEV:2061343","eff_clg_sp_1","#sav-1b10-c/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Setpoint / Effective Heating Setpoint","68.0 F" ,"BAV","AV:54","DEV:2061343","eff_htg_sp_1","#sav-1b10-c/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Discharge Temp","64.3 F" ,"BAI","AI:2","DEV:2061343","da_temp_1","#sav-1b10-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061343","misc_a1_1","#sav-1b10-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Misc Input","Off","BBI","BI:2","DEV:2061343","misc_di_1","#sav-1b10-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Condensate Detector","Off","BBI","BI:1","DEV:2061343","m213_1","#sav-1b10-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061343","chw_valve_1","#sav-1b10-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","HW Valve","0.0 %","BAO","AO:2","DEV:2061343","hw_valve_1","#sav-1b10-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061343","sci_1","#sav-1b10-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061343","clg_pct_1","#sav-1b10-c/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Cool Request","0.0" ,"BAV","AV:4","DEV:2061343","cool_request_1","#sav-1b10-c/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Cool Stpt","74.0" ,"BAV","AV:5","DEV:2061343","clg_sp_1","#sav-1b10-c/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Heat Request","0.0" ,"BAV","AV:7","DEV:2061343","heat_request_1","#sav-1b10-c/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Heat Stpt","68.0" ,"BAV","AV:8","DEV:2061343","htg_sp_1","#sav-1b10-c/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061343","m370_1","#sav-1b10-c/m370"
