"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061343","htg_pct_1","#sav-1b10-c/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Local Override","0.0" ,"BAV","AV:10","DEV:2061343","loc_ovrd_1","#sav-1b10-c/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Mode","6.0" ,"BAV","AV:11","DEV:2061343","opr_mode_1","#sav-1b10-c/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","66.3" ,"BAV","AV:3","DEV:2061343","m276_1","#sav-1b10-c/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","1024.0" ,"BAV","AV:6","DEV:2061343","m278_1","#sav-1b10-c/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","596.0" ,"BAV","AV:13","DEV:2061343","m280_1","#sav-1b10-c/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","1072.0" ,"BAV","AV:14","DEV:2061343","m282_1","#sav-1b10-c/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","70.89" ,"BAV","AV:20","DEV:2061343","m309_1","#sav-1b10-c/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Total Exhaust","632.0" ,"BAV","AV:23","DEV:2061343","m317_1","#sav-1b10-c/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","640.0" ,"BAV","AV:24","DEV:2061343","m319_1","#sav-1b10-c/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","52.0" ,"BAV","AV:25","DEV:2061343","m321_1","#sav-1b10-c/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","640.0" ,"BAV","AV:27","DEV:2061343","m325_1","#sav-1b10-c/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","632.0" ,"BAV","AV:28","DEV:2061343","m327_1","#sav-1b10-c/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","1024.0" ,"BAV","AV:35","DEV:2061343","m353_1","#sav-1b10-c/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","596.0" ,"BAV","AV:36","DEV:2061343","m356_1","#sav-1b10-c/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","1072.0" ,"BAV","AV:37","DEV:2061343","m358_1","#sav-1b10-c/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","640.0" ,"BAV","AV:38","DEV:2061343","m360_1","#sav-1b10-c/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","0.0" ,"BAV","AV:16","DEV:2061343","m376_1","#sav-1b10-c/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","0.0" ,"BAV","AV:17","DEV:2061343","m378_1","#sav-1b10-c/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","0.0" ,"BAV","AV:18","DEV:2061343","m380_1","#sav-1b10-c/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","640.0" ,"BAV","AV:19","DEV:2061343","m393_1","#sav-1b10-c/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","0.0" ,"BAV","AV:21","DEV:2061343","m395_1","#sav-1b10-c/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","680.0" ,"BAV","AV:22","DEV:2061343","m397_1","#sav-1b10-c/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","0.0" ,"BAV","AV:26","DEV:2061343","m399_1","#sav-1b10-c/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","0.0" ,"BAV","AV:31","DEV:2061343","m402_1","#sav-1b10-c/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","0.0" ,"BAV","AV:32","DEV:2061343","m405_1","#sav-1b10-c/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","0.0" ,"BAV","AV:33","DEV:2061343","m408_1","#sav-1b10-c/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","0.0" ,"BAV","AV:45","DEV:2061343","m414_1","#sav-1b10-c/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","0.0" ,"BAV","AV:46","DEV:2061343","m415_1","#sav-1b10-c/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Run Request","30.0" ,"BAV","AV:29","DEV:2061343","sys_run_req_1","#sav-1b10-c/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Static Request","0.0" ,"BAV","AV:30","DEV:2061343","stat_request_1","#sav-1b10-c/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061343","stat_request_exh_1","#sav-1b10-c/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061343","m384_1","#sav-1b10-c/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","GEX Overide","Off","BBV","BV:8","DEV:2061343","gexoveride_1","#sav-1b10-c/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","On","BBV","BV:6","DEV:2061343","m128_1","#sav-1b10-c/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","Off","BBV","BV:7","DEV:2061343","m264_1","#sav-1b10-c/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","Off","BBV","BV:12","DEV:2061343","m394_1","#sav-1b10-c/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","Off","BBV","BV:16","DEV:2061343","m401_1","#sav-1b10-c/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","Off","BBV","BV:17","DEV:2061343","m404_1","#sav-1b10-c/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","point name","Off","BBV","BV:18","DEV:2061343","m407_1","#sav-1b10-c/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Run","On","BBV","BV:1","DEV:2061343","run_1","#sav-1b10-c/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","SAV Overide","Off","BBV","BV:15","DEV:2061343","savoveride_1","#sav-1b10-c/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Schedule","Occupied","BBV","BV:2","DEV:2061343","schedule_1","#sav-1b10-c/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","DAT_HI","Normal","BALM","BV:3","DEV:2061343","dat_hi_1","#sav-1b10-c/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","DAT_LO","Normal","BALM","BV:4","DEV:2061343","dat_lo_1","#sav-1b10-c/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061343","ztmp_hi_2f_1","#sav-1b10-c/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061343","ztmp_hi_4f_1","#sav-1b10-c/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","HWV Leaky","Normal","BALM","BV:11","DEV:2061343","chwv_lk_1","#sav-1b10-c/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","HWV Leaky","Normal","BALM","BV:19","DEV:2061343","hwv_lk_1","#sav-1b10-c/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061343","ztmp_lo_2f_1","#sav-1b10-c/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061343","ztmp_lo_4f_1","#sav-1b10-c/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Moisture Detector","Normal","BALM","BV:5","DEV:2061343","moisture_1","#sav-1b10-c/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061343","m333_1","#sav-1b10-c/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","BACnet PID / Setpoint","74.0" ,"BAV","AV:39","DEV:2061343","m333_setpt_1","#sav-1b10-c/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","BACnet PID / Input","63.8" ,"BAV","AV:40","DEV:2061343","m333_input_1","#sav-1b10-c/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061343","m333_pidout_1","#sav-1b10-c/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061343","m409_1","#sav-1b10-c/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","BACnet PID / Setpoint","68.0" ,"BAV","AV:42","DEV:2061343","m409_setpt_1","#sav-1b10-c/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","BACnet PID / Input","63.8" ,"BAV","AV:43","DEV:2061343","m409_input_1","#sav-1b10-c/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061343","m409_pidout_1","#sav-1b10-c/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Zone Temp","" ,"BRS","" ,"DEV:2061344","" ,"#sav-1b11-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Zone Temp / Zone Temp","69.5 F" ,"BAI","AI:1","DEV:2061344","zone_temp_1","#sav-1b11-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061344","override_time_remaining_1","#sav-1b11-c/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Setpoint","" ,"BSPTCS","" ,"DEV:2061344","" ,"#sav-1b11-c/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061344","occ_clg_sp_1","#sav-1b11-c/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061344","occ_htg_sp_1","#sav-1b11-c/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061344","unocc_clg_sp_1","#sav-1b11-c/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061344","unocc_htg_sp_1","#sav-1b11-c/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061344","clg_adj_1","#sav-1b11-c/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061344","htg_adj_1","#sav-1b11-c/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061344","eff_clg_sp_1","#sav-1b11-c/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061344","eff_htg_sp_1","#sav-1b11-c/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Discharge Temp","99.8 F" ,"BAI","AI:2","DEV:2061344","da_temp_1","#sav-1b11-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061344","misc_a1_1","#sav-1b11-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Misc Input","Off","BBI","BI:2","DEV:2061344","misc_di_1","#sav-1b11-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Condensate Detector","Off","BBI","BI:1","DEV:2061344","m213_1","#sav-1b11-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061344","chw_valve_1","#sav-1b11-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","HW Valve","69.5 %","BAO","AO:2","DEV:2061344","hw_valve_1","#sav-1b11-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061344","sci_1","#sav-1b11-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061344","clg_pct_1","#sav-1b11-c/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Cool Request","0.0" ,"BAV","AV:4","DEV:2061344","cool_request_1","#sav-1b11-c/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061344","clg_sp_1","#sav-1b11-c/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Heat Request","1.0" ,"BAV","AV:7","DEV:2061344","heat_request_1","#sav-1b11-c/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061344","htg_sp_1","#sav-1b11-c/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061344","m370_1","#sav-1b11-c/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Htg Pct","100.0" ,"BAV","AV:9","DEV:2061344","htg_pct_1","#sav-1b11-c/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Local Override","0.0" ,"BAV","AV:10","DEV:2061344","loc_ovrd_1","#sav-1b11-c/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Mode","6.0" ,"BAV","AV:11","DEV:2061344","opr_mode_1","#sav-1b11-c/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","100.0" ,"BAV","AV:3","DEV:2061344","m276_1","#sav-1b11-c/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","0.0" ,"BAV","AV:6","DEV:2061344","m278_1","#sav-1b11-c/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","0.0" ,"BAV","AV:13","DEV:2061344","m280_1","#sav-1b11-c/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","0.0" ,"BAV","AV:14","DEV:2061344","m282_1","#sav-1b11-c/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","0.0" ,"BAV","AV:20","DEV:2061344","m309_1","#sav-1b11-c/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Total Exhaust","0.0" ,"BAV","AV:23","DEV:2061344","m317_1","#sav-1b11-c/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","0.0" ,"BAV","AV:24","DEV:2061344","m319_1","#sav-1b11-c/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","0.0" ,"BAV","AV:25","DEV:2061344","m321_1","#sav-1b11-c/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","0.0" ,"BAV","AV:27","DEV:2061344","m325_1","#sav-1b11-c/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","0.0" ,"BAV","AV:28","DEV:2061344","m327_1","#sav-1b11-c/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","0.0" ,"BAV","AV:35","DEV:2061344","m353_1","#sav-1b11-c/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","0.0" ,"BAV","AV:36","DEV:2061344","m356_1","#sav-1b11-c/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","0.0" ,"BAV","AV:37","DEV:2061344","m358_1","#sav-1b11-c/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","0.0" ,"BAV","AV:38","DEV:2061344","m360_1","#sav-1b11-c/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","0.0" ,"BAV","AV:16","DEV:2061344","m376_1","#sav-1b11-c/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","0.0" ,"BAV","AV:17","DEV:2061344","m378_1","#sav-1b11-c/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","0.0" ,"BAV","AV:18","DEV:2061344","m380_1","#sav-1b11-c/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","0.0" ,"BAV","AV:19","DEV:2061344","m393_1","#sav-1b11-c/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","0.0" ,"BAV","AV:21","DEV:2061344","m395_1","#sav-1b11-c/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","0.0" ,"BAV","AV:22","DEV:2061344","m397_1","#sav-1b11-c/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","0.0" ,"BAV","AV:26","DEV:2061344","m399_1","#sav-1b11-c/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","0.0" ,"BAV","AV:31","DEV:2061344","m402_1","#sav-1b11-c/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","0.0" ,"BAV","AV:32","DEV:2061344","m405_1","#sav-1b11-c/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","0.0" ,"BAV","AV:33","DEV:2061344","m408_1","#sav-1b11-c/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","0.0" ,"BAV","AV:45","DEV:2061344","m414_1","#sav-1b11-c/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","0.0" ,"BAV","AV:46","DEV:2061344","m415_1","#sav-1b11-c/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Run Request","30.0" ,"BAV","AV:29","DEV:2061344","sys_run_req_1","#sav-1b11-c/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Static Request","0.0" ,"BAV","AV:30","DEV:2061344","stat_request_1","#sav-1b11-c/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061344","stat_request_exh_1","#sav-1b11-c/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061344","m384_1","#sav-1b11-c/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","GEX Overide","Off","BBV","BV:8","DEV:2061344","gexoveride_1","#sav-1b11-c/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","On","BBV","BV:6","DEV:2061344","m128_1","#sav-1b11-c/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","Off","BBV","BV:7","DEV:2061344","m264_1","#sav-1b11-c/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","Off","BBV","BV:12","DEV:2061344","m394_1","#sav-1b11-c/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","Off","BBV","BV:16","DEV:2061344","m401_1","#sav-1b11-c/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","Off","BBV","BV:17","DEV:2061344","m404_1","#sav-1b11-c/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","point name","Off","BBV","BV:18","DEV:2061344","m407_1","#sav-1b11-c/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Run","On","BBV","BV:1","DEV:2061344","run_1","#sav-1b11-c/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","SAV Overide","Off","BBV","BV:15","DEV:2061344","savoveride_1","#sav-1b11-c/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Schedule","Occupied","BBV","BV:2","DEV:2061344","schedule_1","#sav-1b11-c/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","DAT_HI","Alarm","BALM","BV:3","DEV:2061344","dat_hi_1","#sav-1b11-c/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","DAT_LO","Normal","BALM","BV:4","DEV:2061344","dat_lo_1","#sav-1b11-c/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061344","ztmp_hi_2f_1","#sav-1b11-c/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061344","ztmp_hi_4f_1","#sav-1b11-c/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","HWV Leaky","Normal","BALM","BV:11","DEV:2061344","chwv_lk_1","#sav-1b11-c/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","HWV Leaky","Normal","BALM","BV:19","DEV:2061344","hwv_lk_1","#sav-1b11-c/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061344","ztmp_lo_2f_1","#sav-1b11-c/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061344","ztmp_lo_4f_1","#sav-1b11-c/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Moisture Detector","Normal","BALM","BV:5","DEV:2061344","moisture_1","#sav-1b11-c/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061344","m333_1","#sav-1b11-c/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061344","m333_setpt_1","#sav-1b11-c/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","BACnet PID / Input","100.0" ,"BAV","AV:40","DEV:2061344","m333_input_1","#sav-1b11-c/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061344","m333_pidout_1","#sav-1b11-c/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","BACnet PID","69.08 %","BPID","LOOP:2","DEV:2061344","m409_1","#sav-1b11-c/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","BACnet PID / Setpoint","95.0" ,"BAV","AV:42","DEV:2061344","m409_setpt_1","#sav-1b11-c/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","BACnet PID / Input","100.0" ,"BAV","AV:43","DEV:2061344","m409_input_1","#sav-1b11-c/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","BACnet PID / PID out","69.08 %","BAV","AV:44","DEV:2061344","m409_pidout_1","#sav-1b11-c/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Zone Temp","" ,"BRS","" ,"DEV:2061345","" ,"#sav-1b12-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Zone Temp / Zone Temp","68.0 F" ,"BAI","AI:1","DEV:2061345","zone_temp_1","#sav-1b12-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061345","override_time_remaining_1","#sav-1b12-c/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Setpoint","" ,"BSPTCS","" ,"DEV:2061345","" ,"#sav-1b12-c/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061345","occ_clg_sp_1","#sav-1b12-c/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061345","occ_htg_sp_1","#sav-1b12-c/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061345","unocc_clg_sp_1","#sav-1b12-c/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061345","unocc_htg_sp_1","#sav-1b12-c/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Setpoint / Cooling Setpoint Adjust","-2.0 F" ,"BAV","AV:51","DEV:2061345","clg_adj_1","#sav-1b12-c/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Setpoint / Heating Setpoint Adjust","-2.0 F" ,"BAV","AV:52","DEV:2061345","htg_adj_1","#sav-1b12-c/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Setpoint / Effective Cooling Setpoint","74.0 F" ,"BAV","AV:53","DEV:2061345","eff_clg_sp_1","#sav-1b12-c/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Setpoint / Effective Heating Setpoint","68.0 F" ,"BAV","AV:54","DEV:2061345","eff_htg_sp_1","#sav-1b12-c/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Discharge Temp","70.3 F" ,"BAI","AI:2","DEV:2061345","da_temp_1","#sav-1b12-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061345","misc_a1_1","#sav-1b12-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Misc Input","Off","BBI","BI:2","DEV:2061345","misc_di_1","#sav-1b12-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Condensate Detector","Off","BBI","BI:1","DEV:2061345","m213_1","#sav-1b12-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061345","chw_valve_1","#sav-1b12-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","HW Valve","27.2 %","BAO","AO:2","DEV:2061345","hw_valve_1","#sav-1b12-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061345","sci_1","#sav-1b12-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061345","clg_pct_1","#sav-1b12-c/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Cool Request","0.0" ,"BAV","AV:4","DEV:2061345","cool_request_1","#sav-1b12-c/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Cool Stpt","74.0" ,"BAV","AV:5","DEV:2061345","clg_sp_1","#sav-1b12-c/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Heat Request","0.0" ,"BAV","AV:7","DEV:2061345","heat_request_1","#sav-1b12-c/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Heat Stpt","68.0" ,"BAV","AV:8","DEV:2061345","htg_sp_1","#sav-1b12-c/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061345","m370_1","#sav-1b12-c/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Htg Pct","6.69" ,"BAV","AV:9","DEV:2061345","htg_pct_1","#sav-1b12-c/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Local Override","0.0" ,"BAV","AV:10","DEV:2061345","loc_ovrd_1","#sav-1b12-c/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Mode","6.0" ,"BAV","AV:11","DEV:2061345","opr_mode_1","#sav-1b12-c/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","100.0" ,"BAV","AV:3","DEV:2061345","m276_1","#sav-1b12-c/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","0.0" ,"BAV","AV:6","DEV:2061345","m278_1","#sav-1b12-c/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","0.0" ,"BAV","AV:13","DEV:2061345","m280_1","#sav-1b12-c/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","0.0" ,"BAV","AV:14","DEV:2061345","m282_1","#sav-1b12-c/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","0.0" ,"BAV","AV:20","DEV:2061345","m309_1","#sav-1b12-c/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Total Exhaust","0.0" ,"BAV","AV:23","DEV:2061345","m317_1","#sav-1b12-c/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","0.0" ,"BAV","AV:24","DEV:2061345","m319_1","#sav-1b12-c/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","0.0" ,"BAV","AV:25","DEV:2061345","m321_1","#sav-1b12-c/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","0.0" ,"BAV","AV:27","DEV:2061345","m325_1","#sav-1b12-c/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","0.0" ,"BAV","AV:28","DEV:2061345","m327_1","#sav-1b12-c/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","0.0" ,"BAV","AV:35","DEV:2061345","m353_1","#sav-1b12-c/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","0.0" ,"BAV","AV:36","DEV:2061345","m356_1","#sav-1b12-c/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","0.0" ,"BAV","AV:37","DEV:2061345","m358_1","#sav-1b12-c/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","0.0" ,"BAV","AV:38","DEV:2061345","m360_1","#sav-1b12-c/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","0.0" ,"BAV","AV:16","DEV:2061345","m376_1","#sav-1b12-c/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","0.0" ,"BAV","AV:17","DEV:2061345","m378_1","#sav-1b12-c/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","0.0" ,"BAV","AV:18","DEV:2061345","m380_1","#sav-1b12-c/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","0.0" ,"BAV","AV:19","DEV:2061345","m393_1","#sav-1b12-c/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","0.0" ,"BAV","AV:21","DEV:2061345","m395_1","#sav-1b12-c/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","0.0" ,"BAV","AV:22","DEV:2061345","m397_1","#sav-1b12-c/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","0.0" ,"BAV","AV:26","DEV:2061345","m399_1","#sav-1b12-c/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","0.0" ,"BAV","AV:31","DEV:2061345","m402_1","#sav-1b12-c/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","0.0" ,"BAV","AV:32","DEV:2061345","m405_1","#sav-1b12-c/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","0.0" ,"BAV","AV:33","DEV:2061345","m408_1","#sav-1b12-c/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","0.0" ,"BAV","AV:45","DEV:2061345","m414_1","#sav-1b12-c/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","0.0" ,"BAV","AV:46","DEV:2061345","m415_1","#sav-1b12-c/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Run Request","30.0" ,"BAV","AV:29","DEV:2061345","sys_run_req_1","#sav-1b12-c/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Static Request","0.0" ,"BAV","AV:30","DEV:2061345","stat_request_1","#sav-1b12-c/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061345","stat_request_exh_1","#sav-1b12-c/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061345","m384_1","#sav-1b12-c/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","GEX Overide","Off","BBV","BV:8","DEV:2061345","gexoveride_1","#sav-1b12-c/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","On","BBV","BV:6","DEV:2061345","m128_1","#sav-1b12-c/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","Off","BBV","BV:7","DEV:2061345","m264_1","#sav-1b12-c/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","Off","BBV","BV:12","DEV:2061345","m394_1","#sav-1b12-c/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","Off","BBV","BV:16","DEV:2061345","m401_1","#sav-1b12-c/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","Off","BBV","BV:17","DEV:2061345","m404_1","#sav-1b12-c/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","point name","Off","BBV","BV:18","DEV:2061345","m407_1","#sav-1b12-c/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Run","On","BBV","BV:1","DEV:2061345","run_1","#sav-1b12-c/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","SAV Overide","Off","BBV","BV:15","DEV:2061345","savoveride_1","#sav-1b12-c/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Schedule","Occupied","BBV","BV:2","DEV:2061345","schedule_1","#sav-1b12-c/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","DAT_HI","Normal","BALM","BV:3","DEV:2061345","dat_hi_1","#sav-1b12-c/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","DAT_LO","Normal","BALM","BV:4","DEV:2061345","dat_lo_1","#sav-1b12-c/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061345","ztmp_hi_2f_1","#sav-1b12-c/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061345","ztmp_hi_4f_1","#sav-1b12-c/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","HWV Leaky","Alarm","BALM","BV:11","DEV:2061345","chwv_lk_1","#sav-1b12-c/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","HWV Leaky","Normal","BALM","BV:19","DEV:2061345","hwv_lk_1","#sav-1b12-c/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061345","ztmp_lo_2f_1","#sav-1b12-c/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061345","ztmp_lo_4f_1","#sav-1b12-c/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Moisture Detector","Normal","BALM","BV:5","DEV:2061345","moisture_1","#sav-1b12-c/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061345","m333_1","#sav-1b12-c/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","BACnet PID / Setpoint","74.0" ,"BAV","AV:39","DEV:2061345","m333_setpt_1","#sav-1b12-c/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","BACnet PID / Input","70.4" ,"BAV","AV:40","DEV:2061345","m333_input_1","#sav-1b12-c/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061345","m333_pidout_1","#sav-1b12-c/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","BACnet PID","27.19 %","BPID","LOOP:2","DEV:2061345","m409_1","#sav-1b12-c/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","BACnet PID / Setpoint","69.807495" ,"BAV","AV:42","DEV:2061345","m409_setpt_1","#sav-1b12-c/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","BACnet PID / Input","70.4" ,"BAV","AV:43","DEV:2061345","m409_input_1","#sav-1b12-c/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","BACnet PID / PID out","27.193447 %","BAV","AV:44","DEV:2061345","m409_pidout_1","#sav-1b12-c/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Zone Temp","" ,"BRS","" ,"DEV:2061346","" ,"#sav-1b13-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Zone Temp / Zone Temp","70.2 F" ,"BAI","AI:1","DEV:2061346","zone_temp_1","#sav-1b13-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061346","override_time_remaining_1","#sav-1b13-c/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Setpoint","" ,"BSPTCS","" ,"DEV:2061346","" ,"#sav-1b13-c/setpt"
