"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061346","occ_clg_sp_1","#sav-1b13-c/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061346","occ_htg_sp_1","#sav-1b13-c/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061346","unocc_clg_sp_1","#sav-1b13-c/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061346","unocc_htg_sp_1","#sav-1b13-c/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061346","clg_adj_1","#sav-1b13-c/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061346","htg_adj_1","#sav-1b13-c/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061346","eff_clg_sp_1","#sav-1b13-c/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061346","eff_htg_sp_1","#sav-1b13-c/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Discharge Temp","95.1 F" ,"BAI","AI:2","DEV:2061346","da_temp_1","#sav-1b13-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061346","misc_a1_1","#sav-1b13-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Misc Input","Off","BBI","BI:2","DEV:2061346","misc_di_1","#sav-1b13-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Condensate Detector","Off","BBI","BI:1","DEV:2061346","m213_1","#sav-1b13-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061346","chw_valve_1","#sav-1b13-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","HW Valve","29.3 %","BAO","AO:2","DEV:2061346","hw_valve_1","#sav-1b13-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061346","sci_1","#sav-1b13-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061346","clg_pct_1","#sav-1b13-c/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Cool Request","0.0" ,"BAV","AV:4","DEV:2061346","cool_request_1","#sav-1b13-c/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061346","clg_sp_1","#sav-1b13-c/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Heat Request","1.0" ,"BAV","AV:7","DEV:2061346","heat_request_1","#sav-1b13-c/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061346","htg_sp_1","#sav-1b13-c/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061346","m370_1","#sav-1b13-c/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Htg Pct","96.0" ,"BAV","AV:9","DEV:2061346","htg_pct_1","#sav-1b13-c/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Local Override","0.0" ,"BAV","AV:10","DEV:2061346","loc_ovrd_1","#sav-1b13-c/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Mode","6.0" ,"BAV","AV:11","DEV:2061346","opr_mode_1","#sav-1b13-c/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","100.0" ,"BAV","AV:3","DEV:2061346","m276_1","#sav-1b13-c/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","560.0" ,"BAV","AV:6","DEV:2061346","m278_1","#sav-1b13-c/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","92.0" ,"BAV","AV:13","DEV:2061346","m280_1","#sav-1b13-c/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","860.0" ,"BAV","AV:14","DEV:2061346","m282_1","#sav-1b13-c/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","99.99" ,"BAV","AV:20","DEV:2061346","m309_1","#sav-1b13-c/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Total Exhaust","80.0" ,"BAV","AV:23","DEV:2061346","m317_1","#sav-1b13-c/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","0.0" ,"BAV","AV:24","DEV:2061346","m319_1","#sav-1b13-c/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","528.0" ,"BAV","AV:25","DEV:2061346","m321_1","#sav-1b13-c/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","528.0" ,"BAV","AV:27","DEV:2061346","m325_1","#sav-1b13-c/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","416.0" ,"BAV","AV:28","DEV:2061346","m327_1","#sav-1b13-c/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","560.0" ,"BAV","AV:35","DEV:2061346","m353_1","#sav-1b13-c/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","92.0" ,"BAV","AV:36","DEV:2061346","m356_1","#sav-1b13-c/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","860.0" ,"BAV","AV:37","DEV:2061346","m358_1","#sav-1b13-c/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","392.0" ,"BAV","AV:38","DEV:2061346","m360_1","#sav-1b13-c/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","0.0" ,"BAV","AV:16","DEV:2061346","m376_1","#sav-1b13-c/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","0.0" ,"BAV","AV:17","DEV:2061346","m378_1","#sav-1b13-c/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","0.0" ,"BAV","AV:18","DEV:2061346","m380_1","#sav-1b13-c/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","392.0" ,"BAV","AV:19","DEV:2061346","m393_1","#sav-1b13-c/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","0.0" ,"BAV","AV:21","DEV:2061346","m395_1","#sav-1b13-c/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","520.0" ,"BAV","AV:22","DEV:2061346","m397_1","#sav-1b13-c/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","0.0" ,"BAV","AV:26","DEV:2061346","m399_1","#sav-1b13-c/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","0.0" ,"BAV","AV:31","DEV:2061346","m402_1","#sav-1b13-c/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","0.0" ,"BAV","AV:32","DEV:2061346","m405_1","#sav-1b13-c/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","0.0" ,"BAV","AV:33","DEV:2061346","m408_1","#sav-1b13-c/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","0.0" ,"BAV","AV:45","DEV:2061346","m414_1","#sav-1b13-c/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","0.0" ,"BAV","AV:46","DEV:2061346","m415_1","#sav-1b13-c/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Run Request","30.0" ,"BAV","AV:29","DEV:2061346","sys_run_req_1","#sav-1b13-c/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Static Request","1.0" ,"BAV","AV:30","DEV:2061346","stat_request_1","#sav-1b13-c/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Static Request Exhaust","1.0" ,"BAV","AV:15","DEV:2061346","stat_request_exh_1","#sav-1b13-c/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061346","m384_1","#sav-1b13-c/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","GEX Overide","Off","BBV","BV:8","DEV:2061346","gexoveride_1","#sav-1b13-c/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","On","BBV","BV:6","DEV:2061346","m128_1","#sav-1b13-c/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","Off","BBV","BV:7","DEV:2061346","m264_1","#sav-1b13-c/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","Off","BBV","BV:12","DEV:2061346","m394_1","#sav-1b13-c/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","Off","BBV","BV:16","DEV:2061346","m401_1","#sav-1b13-c/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","Off","BBV","BV:17","DEV:2061346","m404_1","#sav-1b13-c/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","point name","Off","BBV","BV:18","DEV:2061346","m407_1","#sav-1b13-c/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Run","On","BBV","BV:1","DEV:2061346","run_1","#sav-1b13-c/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","SAV Overide","Off","BBV","BV:15","DEV:2061346","savoveride_1","#sav-1b13-c/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Schedule","Occupied","BBV","BV:2","DEV:2061346","schedule_1","#sav-1b13-c/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","DAT_HI","Alarm","BALM","BV:3","DEV:2061346","dat_hi_1","#sav-1b13-c/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","DAT_LO","Normal","BALM","BV:4","DEV:2061346","dat_lo_1","#sav-1b13-c/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061346","ztmp_hi_2f_1","#sav-1b13-c/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061346","ztmp_hi_4f_1","#sav-1b13-c/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","HWV Leaky","Normal","BALM","BV:11","DEV:2061346","chwv_lk_1","#sav-1b13-c/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","HWV Leaky","Normal","BALM","BV:19","DEV:2061346","hwv_lk_1","#sav-1b13-c/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061346","ztmp_lo_2f_1","#sav-1b13-c/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061346","ztmp_lo_4f_1","#sav-1b13-c/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Moisture Detector","Normal","BALM","BV:5","DEV:2061346","moisture_1","#sav-1b13-c/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061346","m333_1","#sav-1b13-c/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061346","m333_setpt_1","#sav-1b13-c/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","BACnet PID / Input","95.0" ,"BAV","AV:40","DEV:2061346","m333_input_1","#sav-1b13-c/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061346","m333_pidout_1","#sav-1b13-c/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","BACnet PID","29.34 %","BPID","LOOP:2","DEV:2061346","m409_1","#sav-1b13-c/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","BACnet PID / Setpoint","94.000015" ,"BAV","AV:42","DEV:2061346","m409_setpt_1","#sav-1b13-c/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","BACnet PID / Input","95.0" ,"BAV","AV:43","DEV:2061346","m409_input_1","#sav-1b13-c/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","BACnet PID / PID out","29.540047 %","BAV","AV:44","DEV:2061346","m409_pidout_1","#sav-1b13-c/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Zone Temp","" ,"BRS","" ,"DEV:2061347","" ,"#sav-1b14-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Zone Temp / Zone Temp","69.2 F" ,"BAI","AI:1","DEV:2061347","zone_temp_1","#sav-1b14-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061347","override_time_remaining_1","#sav-1b14-c/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Setpoint","" ,"BSPTCS","" ,"DEV:2061347","" ,"#sav-1b14-c/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061347","occ_clg_sp_1","#sav-1b14-c/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061347","occ_htg_sp_1","#sav-1b14-c/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061347","unocc_clg_sp_1","#sav-1b14-c/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061347","unocc_htg_sp_1","#sav-1b14-c/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061347","clg_adj_1","#sav-1b14-c/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061347","htg_adj_1","#sav-1b14-c/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061347","eff_clg_sp_1","#sav-1b14-c/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061347","eff_htg_sp_1","#sav-1b14-c/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Discharge Temp","97.7 F" ,"BAI","AI:2","DEV:2061347","da_temp_1","#sav-1b14-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061347","misc_a1_1","#sav-1b14-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Misc Input","Off","BBI","BI:2","DEV:2061347","misc_di_1","#sav-1b14-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Condensate Detector","Off","BBI","BI:1","DEV:2061347","m213_1","#sav-1b14-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061347","chw_valve_1","#sav-1b14-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","HW Valve","85.0 %","BAO","AO:2","DEV:2061347","hw_valve_1","#sav-1b14-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061347","sci_1","#sav-1b14-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061347","clg_pct_1","#sav-1b14-c/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Cool Request","0.0" ,"BAV","AV:4","DEV:2061347","cool_request_1","#sav-1b14-c/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061347","clg_sp_1","#sav-1b14-c/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Heat Request","1.0" ,"BAV","AV:7","DEV:2061347","heat_request_1","#sav-1b14-c/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061347","htg_sp_1","#sav-1b14-c/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061347","m370_1","#sav-1b14-c/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Htg Pct","100.0" ,"BAV","AV:9","DEV:2061347","htg_pct_1","#sav-1b14-c/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Local Override","0.0" ,"BAV","AV:10","DEV:2061347","loc_ovrd_1","#sav-1b14-c/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Mode","6.0" ,"BAV","AV:11","DEV:2061347","opr_mode_1","#sav-1b14-c/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","99.3" ,"BAV","AV:3","DEV:2061347","m276_1","#sav-1b14-c/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","752.0" ,"BAV","AV:6","DEV:2061347","m278_1","#sav-1b14-c/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","276.0" ,"BAV","AV:13","DEV:2061347","m280_1","#sav-1b14-c/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","900.0" ,"BAV","AV:14","DEV:2061347","m282_1","#sav-1b14-c/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","56.39" ,"BAV","AV:20","DEV:2061347","m309_1","#sav-1b14-c/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Total Exhaust","220.0" ,"BAV","AV:23","DEV:2061347","m317_1","#sav-1b14-c/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","416.0" ,"BAV","AV:24","DEV:2061347","m319_1","#sav-1b14-c/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","-204.0" ,"BAV","AV:25","DEV:2061347","m321_1","#sav-1b14-c/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","428.0" ,"BAV","AV:27","DEV:2061347","m325_1","#sav-1b14-c/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","268.0" ,"BAV","AV:28","DEV:2061347","m327_1","#sav-1b14-c/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","752.0" ,"BAV","AV:35","DEV:2061347","m353_1","#sav-1b14-c/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","276.0" ,"BAV","AV:36","DEV:2061347","m356_1","#sav-1b14-c/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","900.0" ,"BAV","AV:37","DEV:2061347","m358_1","#sav-1b14-c/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","424.0" ,"BAV","AV:38","DEV:2061347","m360_1","#sav-1b14-c/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","0.0" ,"BAV","AV:16","DEV:2061347","m376_1","#sav-1b14-c/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","0.0" ,"BAV","AV:17","DEV:2061347","m378_1","#sav-1b14-c/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","0.0" ,"BAV","AV:18","DEV:2061347","m380_1","#sav-1b14-c/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","424.0" ,"BAV","AV:19","DEV:2061347","m393_1","#sav-1b14-c/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","0.0" ,"BAV","AV:21","DEV:2061347","m395_1","#sav-1b14-c/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","220.0" ,"BAV","AV:22","DEV:2061347","m397_1","#sav-1b14-c/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","0.0" ,"BAV","AV:26","DEV:2061347","m399_1","#sav-1b14-c/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","0.0" ,"BAV","AV:31","DEV:2061347","m402_1","#sav-1b14-c/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","0.0" ,"BAV","AV:32","DEV:2061347","m405_1","#sav-1b14-c/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","0.0" ,"BAV","AV:33","DEV:2061347","m408_1","#sav-1b14-c/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","0.0" ,"BAV","AV:45","DEV:2061347","m414_1","#sav-1b14-c/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","0.0" ,"BAV","AV:46","DEV:2061347","m415_1","#sav-1b14-c/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Run Request","30.0" ,"BAV","AV:29","DEV:2061347","sys_run_req_1","#sav-1b14-c/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Static Request","0.0" ,"BAV","AV:30","DEV:2061347","stat_request_1","#sav-1b14-c/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Static Request Exhaust","1.0" ,"BAV","AV:15","DEV:2061347","stat_request_exh_1","#sav-1b14-c/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061347","m384_1","#sav-1b14-c/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","GEX Overide","Off","BBV","BV:8","DEV:2061347","gexoveride_1","#sav-1b14-c/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","On","BBV","BV:6","DEV:2061347","m128_1","#sav-1b14-c/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","Off","BBV","BV:7","DEV:2061347","m264_1","#sav-1b14-c/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","Off","BBV","BV:12","DEV:2061347","m394_1","#sav-1b14-c/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","Off","BBV","BV:16","DEV:2061347","m401_1","#sav-1b14-c/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","Off","BBV","BV:17","DEV:2061347","m404_1","#sav-1b14-c/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","point name","Off","BBV","BV:18","DEV:2061347","m407_1","#sav-1b14-c/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Run","On","BBV","BV:1","DEV:2061347","run_1","#sav-1b14-c/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","SAV Overide","Off","BBV","BV:15","DEV:2061347","savoveride_1","#sav-1b14-c/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Schedule","Occupied","BBV","BV:2","DEV:2061347","schedule_1","#sav-1b14-c/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","DAT_HI","Alarm","BALM","BV:3","DEV:2061347","dat_hi_1","#sav-1b14-c/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","DAT_LO","Normal","BALM","BV:4","DEV:2061347","dat_lo_1","#sav-1b14-c/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061347","ztmp_hi_2f_1","#sav-1b14-c/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061347","ztmp_hi_4f_1","#sav-1b14-c/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","HWV Leaky","Normal","BALM","BV:11","DEV:2061347","chwv_lk_1","#sav-1b14-c/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","HWV Leaky","Normal","BALM","BV:19","DEV:2061347","hwv_lk_1","#sav-1b14-c/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061347","ztmp_lo_2f_1","#sav-1b14-c/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061347","ztmp_lo_4f_1","#sav-1b14-c/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Moisture Detector","Normal","BALM","BV:5","DEV:2061347","moisture_1","#sav-1b14-c/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061347","m333_1","#sav-1b14-c/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061347","m333_setpt_1","#sav-1b14-c/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","BACnet PID / Input","97.8" ,"BAV","AV:40","DEV:2061347","m333_input_1","#sav-1b14-c/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061347","m333_pidout_1","#sav-1b14-c/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","BACnet PID","83.9 %","BPID","LOOP:2","DEV:2061347","m409_1","#sav-1b14-c/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","BACnet PID / Setpoint","95.0" ,"BAV","AV:42","DEV:2061347","m409_setpt_1","#sav-1b14-c/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","BACnet PID / Input","97.8" ,"BAV","AV:43","DEV:2061347","m409_input_1","#sav-1b14-c/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","BACnet PID / PID out","83.909996 %","BAV","AV:44","DEV:2061347","m409_pidout_1","#sav-1b14-c/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Zone Temp","" ,"BRS","" ,"DEV:2061348","" ,"#sav-1b15-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Zone Temp / Zone Temp","69.0 F" ,"BAI","AI:1","DEV:2061348","zone_temp_1","#sav-1b15-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061348","override_time_remaining_1","#sav-1b15-c/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Setpoint","" ,"BSPTCS","" ,"DEV:2061348","" ,"#sav-1b15-c/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061348","occ_clg_sp_1","#sav-1b15-c/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061348","occ_htg_sp_1","#sav-1b15-c/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061348","unocc_clg_sp_1","#sav-1b15-c/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061348","unocc_htg_sp_1","#sav-1b15-c/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061348","clg_adj_1","#sav-1b15-c/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061348","htg_adj_1","#sav-1b15-c/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061348","eff_clg_sp_1","#sav-1b15-c/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061348","eff_htg_sp_1","#sav-1b15-c/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Discharge Temp","70.3 F" ,"BAI","AI:2","DEV:2061348","da_temp_1","#sav-1b15-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061348","misc_a1_1","#sav-1b15-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Misc Input","Off","BBI","BI:2","DEV:2061348","misc_di_1","#sav-1b15-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Condensate Detector","Off","BBI","BI:1","DEV:2061348","m213_1","#sav-1b15-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061348","chw_valve_1","#sav-1b15-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","HW Valve","100.0 %","BAO","AO:2","DEV:2061348","hw_valve_1","#sav-1b15-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Siemans Output","100.0 %","BAO","AO:3","DEV:2061348","sci_1","#sav-1b15-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061348","clg_pct_1","#sav-1b15-c/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Cool Request","0.0" ,"BAV","AV:4","DEV:2061348","cool_request_1","#sav-1b15-c/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061348","clg_sp_1","#sav-1b15-c/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Heat Request","1.0" ,"BAV","AV:7","DEV:2061348","heat_request_1","#sav-1b15-c/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061348","htg_sp_1","#sav-1b15-c/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061348","m370_1","#sav-1b15-c/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Htg Pct","100.0" ,"BAV","AV:9","DEV:2061348","htg_pct_1","#sav-1b15-c/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Local Override","0.0" ,"BAV","AV:10","DEV:2061348","loc_ovrd_1","#sav-1b15-c/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Mode","6.0" ,"BAV","AV:11","DEV:2061348","opr_mode_1","#sav-1b15-c/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","66.4" ,"BAV","AV:3","DEV:2061348","m276_1","#sav-1b15-c/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","756.0" ,"BAV","AV:6","DEV:2061348","m278_1","#sav-1b15-c/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","100.0" ,"BAV","AV:13","DEV:2061348","m280_1","#sav-1b15-c/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","900.0" ,"BAV","AV:14","DEV:2061348","m282_1","#sav-1b15-c/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","82.7" ,"BAV","AV:20","DEV:2061348","m309_1","#sav-1b15-c/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Total Exhaust","592.0" ,"BAV","AV:23","DEV:2061348","m317_1","#sav-1b15-c/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","904.0" ,"BAV","AV:24","DEV:2061348","m319_1","#sav-1b15-c/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","-16.0" ,"BAV","AV:25","DEV:2061348","m321_1","#sav-1b15-c/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","884.0" ,"BAV","AV:27","DEV:2061348","m325_1","#sav-1b15-c/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","596.0" ,"BAV","AV:28","DEV:2061348","m327_1","#sav-1b15-c/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","756.0" ,"BAV","AV:35","DEV:2061348","m353_1","#sav-1b15-c/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","100.0" ,"BAV","AV:36","DEV:2061348","m356_1","#sav-1b15-c/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","900.0" ,"BAV","AV:37","DEV:2061348","m358_1","#sav-1b15-c/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","424.0" ,"BAV","AV:38","DEV:2061348","m360_1","#sav-1b15-c/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","0.0" ,"BAV","AV:16","DEV:2061348","m376_1","#sav-1b15-c/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","0.0" ,"BAV","AV:17","DEV:2061348","m378_1","#sav-1b15-c/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","0.0" ,"BAV","AV:18","DEV:2061348","m380_1","#sav-1b15-c/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","424.0" ,"BAV","AV:19","DEV:2061348","m393_1","#sav-1b15-c/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","0.0" ,"BAV","AV:21","DEV:2061348","m395_1","#sav-1b15-c/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","896.0" ,"BAV","AV:22","DEV:2061348","m397_1","#sav-1b15-c/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","0.0" ,"BAV","AV:26","DEV:2061348","m399_1","#sav-1b15-c/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","0.0" ,"BAV","AV:31","DEV:2061348","m402_1","#sav-1b15-c/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","0.0" ,"BAV","AV:32","DEV:2061348","m405_1","#sav-1b15-c/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","0.0" ,"BAV","AV:33","DEV:2061348","m408_1","#sav-1b15-c/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","0.0" ,"BAV","AV:45","DEV:2061348","m414_1","#sav-1b15-c/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","0.0" ,"BAV","AV:46","DEV:2061348","m415_1","#sav-1b15-c/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Run Request","30.0" ,"BAV","AV:29","DEV:2061348","sys_run_req_1","#sav-1b15-c/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Static Request","0.0" ,"BAV","AV:30","DEV:2061348","stat_request_1","#sav-1b15-c/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061348","stat_request_exh_1","#sav-1b15-c/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061348","m384_1","#sav-1b15-c/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","GEX Overide","Off","BBV","BV:8","DEV:2061348","gexoveride_1","#sav-1b15-c/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","On","BBV","BV:6","DEV:2061348","m128_1","#sav-1b15-c/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","Off","BBV","BV:7","DEV:2061348","m264_1","#sav-1b15-c/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","Off","BBV","BV:12","DEV:2061348","m394_1","#sav-1b15-c/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","Off","BBV","BV:16","DEV:2061348","m401_1","#sav-1b15-c/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","Off","BBV","BV:17","DEV:2061348","m404_1","#sav-1b15-c/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","point name","Off","BBV","BV:18","DEV:2061348","m407_1","#sav-1b15-c/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Run","On","BBV","BV:1","DEV:2061348","run_1","#sav-1b15-c/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","SAV Overide","Off","BBV","BV:15","DEV:2061348","savoveride_1","#sav-1b15-c/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Schedule","Occupied","BBV","BV:2","DEV:2061348","schedule_1","#sav-1b15-c/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","DAT_HI","Normal","BALM","BV:3","DEV:2061348","dat_hi_1","#sav-1b15-c/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","DAT_LO","Alarm","BALM","BV:4","DEV:2061348","dat_lo_1","#sav-1b15-c/dat_lo"
