"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061348","ztmp_hi_2f_1","#sav-1b15-c/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061348","ztmp_hi_4f_1","#sav-1b15-c/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","HWV Leaky","Alarm","BALM","BV:11","DEV:2061348","chwv_lk_1","#sav-1b15-c/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","HWV Leaky","Normal","BALM","BV:19","DEV:2061348","hwv_lk_1","#sav-1b15-c/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061348","ztmp_lo_2f_1","#sav-1b15-c/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061348","ztmp_lo_4f_1","#sav-1b15-c/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Moisture Detector","Normal","BALM","BV:5","DEV:2061348","moisture_1","#sav-1b15-c/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061348","m333_1","#sav-1b15-c/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061348","m333_setpt_1","#sav-1b15-c/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","BACnet PID / Input","70.3" ,"BAV","AV:40","DEV:2061348","m333_input_1","#sav-1b15-c/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061348","m333_pidout_1","#sav-1b15-c/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","BACnet PID","100.0 %","BPID","LOOP:2","DEV:2061348","m409_1","#sav-1b15-c/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","BACnet PID / Setpoint","95.0" ,"BAV","AV:42","DEV:2061348","m409_setpt_1","#sav-1b15-c/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","BACnet PID / Input","70.3" ,"BAV","AV:43","DEV:2061348","m409_input_1","#sav-1b15-c/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","BACnet PID / PID out","100.0 %","BAV","AV:44","DEV:2061348","m409_pidout_1","#sav-1b15-c/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Zone Temp","" ,"BRS","" ,"DEV:2061349","" ,"#sav-1b16-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Zone Temp / Zone Temp","70.8 F" ,"BAI","AI:1","DEV:2061349","zone_temp_1","#sav-1b16-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061349","override_time_remaining_1","#sav-1b16-c/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Setpoint","" ,"BSPTCS","" ,"DEV:2061349","" ,"#sav-1b16-c/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061349","occ_clg_sp_1","#sav-1b16-c/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061349","occ_htg_sp_1","#sav-1b16-c/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061349","unocc_clg_sp_1","#sav-1b16-c/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061349","unocc_htg_sp_1","#sav-1b16-c/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061349","clg_adj_1","#sav-1b16-c/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061349","htg_adj_1","#sav-1b16-c/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061349","eff_clg_sp_1","#sav-1b16-c/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061349","eff_htg_sp_1","#sav-1b16-c/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Discharge Temp","92.2 F" ,"BAI","AI:2","DEV:2061349","da_temp_1","#sav-1b16-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061349","misc_a1_1","#sav-1b16-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Misc Input","Off","BBI","BI:2","DEV:2061349","misc_di_1","#sav-1b16-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Condensate Detector","Off","BBI","BI:1","DEV:2061349","m213_1","#sav-1b16-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061349","chw_valve_1","#sav-1b16-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","HW Valve","0.0 %","BAO","AO:2","DEV:2061349","hw_valve_1","#sav-1b16-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061349","sci_1","#sav-1b16-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061349","clg_pct_1","#sav-1b16-c/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Cool Request","0.0" ,"BAV","AV:4","DEV:2061349","cool_request_1","#sav-1b16-c/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061349","clg_sp_1","#sav-1b16-c/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Heat Request","0.0" ,"BAV","AV:7","DEV:2061349","heat_request_1","#sav-1b16-c/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061349","htg_sp_1","#sav-1b16-c/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061349","m370_1","#sav-1b16-c/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061349","htg_pct_1","#sav-1b16-c/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Local Override","0.0" ,"BAV","AV:10","DEV:2061349","loc_ovrd_1","#sav-1b16-c/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Mode","6.0" ,"BAV","AV:11","DEV:2061349","opr_mode_1","#sav-1b16-c/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","68.8" ,"BAV","AV:3","DEV:2061349","m276_1","#sav-1b16-c/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","1180.0" ,"BAV","AV:6","DEV:2061349","m278_1","#sav-1b16-c/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","636.0" ,"BAV","AV:13","DEV:2061349","m280_1","#sav-1b16-c/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","1180.0" ,"BAV","AV:14","DEV:2061349","m282_1","#sav-1b16-c/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","73.09" ,"BAV","AV:20","DEV:2061349","m309_1","#sav-1b16-c/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Total Exhaust","640.0" ,"BAV","AV:23","DEV:2061349","m317_1","#sav-1b16-c/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","660.0" ,"BAV","AV:24","DEV:2061349","m319_1","#sav-1b16-c/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","60.0" ,"BAV","AV:25","DEV:2061349","m321_1","#sav-1b16-c/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","636.0" ,"BAV","AV:27","DEV:2061349","m325_1","#sav-1b16-c/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","648.0" ,"BAV","AV:28","DEV:2061349","m327_1","#sav-1b16-c/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","1180.0" ,"BAV","AV:35","DEV:2061349","m353_1","#sav-1b16-c/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","636.0" ,"BAV","AV:36","DEV:2061349","m356_1","#sav-1b16-c/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","1180.0" ,"BAV","AV:37","DEV:2061349","m358_1","#sav-1b16-c/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","636.0" ,"BAV","AV:38","DEV:2061349","m360_1","#sav-1b16-c/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","0.0" ,"BAV","AV:16","DEV:2061349","m376_1","#sav-1b16-c/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","0.0" ,"BAV","AV:17","DEV:2061349","m378_1","#sav-1b16-c/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","0.0" ,"BAV","AV:18","DEV:2061349","m380_1","#sav-1b16-c/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","636.0" ,"BAV","AV:19","DEV:2061349","m393_1","#sav-1b16-c/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","0.0" ,"BAV","AV:21","DEV:2061349","m395_1","#sav-1b16-c/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","632.0" ,"BAV","AV:22","DEV:2061349","m397_1","#sav-1b16-c/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","0.0" ,"BAV","AV:26","DEV:2061349","m399_1","#sav-1b16-c/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","0.0" ,"BAV","AV:31","DEV:2061349","m402_1","#sav-1b16-c/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","0.0" ,"BAV","AV:32","DEV:2061349","m405_1","#sav-1b16-c/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","0.0" ,"BAV","AV:33","DEV:2061349","m408_1","#sav-1b16-c/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","0.0" ,"BAV","AV:45","DEV:2061349","m414_1","#sav-1b16-c/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","0.0" ,"BAV","AV:46","DEV:2061349","m415_1","#sav-1b16-c/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Run Request","30.0" ,"BAV","AV:29","DEV:2061349","sys_run_req_1","#sav-1b16-c/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Static Request","0.0" ,"BAV","AV:30","DEV:2061349","stat_request_1","#sav-1b16-c/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061349","stat_request_exh_1","#sav-1b16-c/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061349","m384_1","#sav-1b16-c/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","GEX Overide","Off","BBV","BV:8","DEV:2061349","gexoveride_1","#sav-1b16-c/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","On","BBV","BV:6","DEV:2061349","m128_1","#sav-1b16-c/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","Off","BBV","BV:7","DEV:2061349","m264_1","#sav-1b16-c/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","Off","BBV","BV:12","DEV:2061349","m394_1","#sav-1b16-c/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","Off","BBV","BV:16","DEV:2061349","m401_1","#sav-1b16-c/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","Off","BBV","BV:17","DEV:2061349","m404_1","#sav-1b16-c/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","point name","Off","BBV","BV:18","DEV:2061349","m407_1","#sav-1b16-c/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Run","On","BBV","BV:1","DEV:2061349","run_1","#sav-1b16-c/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","SAV Overide","Off","BBV","BV:15","DEV:2061349","savoveride_1","#sav-1b16-c/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Schedule","Occupied","BBV","BV:2","DEV:2061349","schedule_1","#sav-1b16-c/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","DAT_HI","Normal","BALM","BV:3","DEV:2061349","dat_hi_1","#sav-1b16-c/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","DAT_LO","Normal","BALM","BV:4","DEV:2061349","dat_lo_1","#sav-1b16-c/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061349","ztmp_hi_2f_1","#sav-1b16-c/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061349","ztmp_hi_4f_1","#sav-1b16-c/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","HWV Leaky","Normal","BALM","BV:11","DEV:2061349","chwv_lk_1","#sav-1b16-c/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","HWV Leaky","Normal","BALM","BV:19","DEV:2061349","hwv_lk_1","#sav-1b16-c/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061349","ztmp_lo_2f_1","#sav-1b16-c/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061349","ztmp_lo_4f_1","#sav-1b16-c/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Moisture Detector","Normal","BALM","BV:5","DEV:2061349","moisture_1","#sav-1b16-c/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061349","m333_1","#sav-1b16-c/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061349","m333_setpt_1","#sav-1b16-c/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","BACnet PID / Input","91.6" ,"BAV","AV:40","DEV:2061349","m333_input_1","#sav-1b16-c/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061349","m333_pidout_1","#sav-1b16-c/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061349","m409_1","#sav-1b16-c/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","BACnet PID / Setpoint","70.0" ,"BAV","AV:42","DEV:2061349","m409_setpt_1","#sav-1b16-c/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","BACnet PID / Input","91.6" ,"BAV","AV:43","DEV:2061349","m409_input_1","#sav-1b16-c/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061349","m409_pidout_1","#sav-1b16-c/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Zone Temp","" ,"BRS","" ,"DEV:2061350","" ,"#sav-1b17-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Zone Temp / Zone Temp","67.6 F" ,"BAI","AI:1","DEV:2061350","zone_temp_1","#sav-1b17-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061350","override_time_remaining_1","#sav-1b17-a/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Setpoint","" ,"BSPTCS","" ,"DEV:2061350","" ,"#sav-1b17-a/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Setpoint / Cooling Occupied Setpoint","75.0 F" ,"BAV","AV:47","DEV:2061350","occ_clg_sp_1","#sav-1b17-a/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Setpoint / Heating Occupied Setpoint","69.0 F" ,"BAV","AV:48","DEV:2061350","occ_htg_sp_1","#sav-1b17-a/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061350","unocc_clg_sp_1","#sav-1b17-a/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061350","unocc_htg_sp_1","#sav-1b17-a/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Setpoint / Cooling Setpoint Adjust","2.0 F" ,"BAV","AV:51","DEV:2061350","clg_adj_1","#sav-1b17-a/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Setpoint / Heating Setpoint Adjust","2.0 F" ,"BAV","AV:52","DEV:2061350","htg_adj_1","#sav-1b17-a/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Setpoint / Effective Cooling Setpoint","77.0 F" ,"BAV","AV:53","DEV:2061350","eff_clg_sp_1","#sav-1b17-a/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Setpoint / Effective Heating Setpoint","71.0 F" ,"BAV","AV:54","DEV:2061350","eff_htg_sp_1","#sav-1b17-a/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Discharge Temp","83.4 F" ,"BAI","AI:2","DEV:2061350","da_temp_1","#sav-1b17-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061350","misc_a1_1","#sav-1b17-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Misc Input","Off","BBI","BI:2","DEV:2061350","misc_di_1","#sav-1b17-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Condensate Detector","On","BBI","BI:1","DEV:2061350","m213_1","#sav-1b17-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","CHW Valve","0.0 %","BAO","AO:1","DEV:2061350","chw_valve_1","#sav-1b17-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","HW Valve","100.0 %","BAO","AO:2","DEV:2061350","hw_valve_1","#sav-1b17-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Siemans Output","100.0 %","BAO","AO:3","DEV:2061350","sci_1","#sav-1b17-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061350","clg_pct_1","#sav-1b17-a/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Cool Request","0.0" ,"BAV","AV:4","DEV:2061350","cool_request_1","#sav-1b17-a/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Cool Stpt","77.0" ,"BAV","AV:5","DEV:2061350","clg_sp_1","#sav-1b17-a/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Heat Request","3.0" ,"BAV","AV:7","DEV:2061350","heat_request_1","#sav-1b17-a/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Heat Stpt","71.0" ,"BAV","AV:8","DEV:2061350","htg_sp_1","#sav-1b17-a/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061350","m370_1","#sav-1b17-a/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Htg Pct","100.0" ,"BAV","AV:9","DEV:2061350","htg_pct_1","#sav-1b17-a/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Local Override","0.0" ,"BAV","AV:10","DEV:2061350","loc_ovrd_1","#sav-1b17-a/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Mode","6.0" ,"BAV","AV:11","DEV:2061350","opr_mode_1","#sav-1b17-a/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","24.3" ,"BAV","AV:3","DEV:2061350","m276_1","#sav-1b17-a/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","140.0" ,"BAV","AV:6","DEV:2061350","m278_1","#sav-1b17-a/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","80.0" ,"BAV","AV:13","DEV:2061350","m280_1","#sav-1b17-a/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","140.0" ,"BAV","AV:14","DEV:2061350","m282_1","#sav-1b17-a/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","66.09" ,"BAV","AV:20","DEV:2061350","m309_1","#sav-1b17-a/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Total Exhaust","140.0" ,"BAV","AV:23","DEV:2061350","m317_1","#sav-1b17-a/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","148.0" ,"BAV","AV:24","DEV:2061350","m319_1","#sav-1b17-a/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","-8.0" ,"BAV","AV:25","DEV:2061350","m321_1","#sav-1b17-a/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","140.0" ,"BAV","AV:27","DEV:2061350","m325_1","#sav-1b17-a/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","140.0" ,"BAV","AV:28","DEV:2061350","m327_1","#sav-1b17-a/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","140.0" ,"BAV","AV:35","DEV:2061350","m353_1","#sav-1b17-a/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","80.0" ,"BAV","AV:36","DEV:2061350","m356_1","#sav-1b17-a/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","140.0" ,"BAV","AV:37","DEV:2061350","m358_1","#sav-1b17-a/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","80.0" ,"BAV","AV:38","DEV:2061350","m360_1","#sav-1b17-a/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","0.0" ,"BAV","AV:16","DEV:2061350","m376_1","#sav-1b17-a/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","0.0" ,"BAV","AV:17","DEV:2061350","m378_1","#sav-1b17-a/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","0.0" ,"BAV","AV:18","DEV:2061350","m380_1","#sav-1b17-a/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","80.0" ,"BAV","AV:19","DEV:2061350","m393_1","#sav-1b17-a/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","0.0" ,"BAV","AV:21","DEV:2061350","m395_1","#sav-1b17-a/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","140.0" ,"BAV","AV:22","DEV:2061350","m397_1","#sav-1b17-a/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","0.0" ,"BAV","AV:26","DEV:2061350","m399_1","#sav-1b17-a/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","0.0" ,"BAV","AV:31","DEV:2061350","m402_1","#sav-1b17-a/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","0.0" ,"BAV","AV:32","DEV:2061350","m405_1","#sav-1b17-a/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","0.0" ,"BAV","AV:33","DEV:2061350","m408_1","#sav-1b17-a/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","0.0" ,"BAV","AV:45","DEV:2061350","m414_1","#sav-1b17-a/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","0.0" ,"BAV","AV:46","DEV:2061350","m415_1","#sav-1b17-a/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Run Request","30.0" ,"BAV","AV:29","DEV:2061350","sys_run_req_1","#sav-1b17-a/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Static Request","0.0" ,"BAV","AV:30","DEV:2061350","stat_request_1","#sav-1b17-a/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061350","stat_request_exh_1","#sav-1b17-a/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061350","m384_1","#sav-1b17-a/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","GEX Overide","Off","BBV","BV:8","DEV:2061350","gexoveride_1","#sav-1b17-a/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","On","BBV","BV:6","DEV:2061350","m128_1","#sav-1b17-a/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","Off","BBV","BV:7","DEV:2061350","m264_1","#sav-1b17-a/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","Off","BBV","BV:12","DEV:2061350","m394_1","#sav-1b17-a/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","Off","BBV","BV:16","DEV:2061350","m401_1","#sav-1b17-a/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","Off","BBV","BV:17","DEV:2061350","m404_1","#sav-1b17-a/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","point name","Off","BBV","BV:18","DEV:2061350","m407_1","#sav-1b17-a/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Run","On","BBV","BV:1","DEV:2061350","run_1","#sav-1b17-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","SAV Overide","Off","BBV","BV:15","DEV:2061350","savoveride_1","#sav-1b17-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Schedule","Occupied","BBV","BV:2","DEV:2061350","schedule_1","#sav-1b17-a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","DAT_HI","Alarm","BALM","BV:3","DEV:2061350","dat_hi_1","#sav-1b17-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","DAT_LO","Alarm","BALM","BV:4","DEV:2061350","dat_lo_1","#sav-1b17-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061350","ztmp_hi_2f_1","#sav-1b17-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061350","ztmp_hi_4f_1","#sav-1b17-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","HWV Leaky","Normal","BALM","BV:11","DEV:2061350","chwv_lk_1","#sav-1b17-a/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","HWV Leaky","Normal","BALM","BV:19","DEV:2061350","hwv_lk_1","#sav-1b17-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061350","ztmp_lo_2f_1","#sav-1b17-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Low Zone Temp 4F","Alarm","BALM","BV:14","DEV:2061350","ztmp_lo_4f_1","#sav-1b17-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Moisture Detector","Alarm","BALM","BV:5","DEV:2061350","moisture_1","#sav-1b17-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061350","m333_1","#sav-1b17-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","BACnet PID / Setpoint","77.0" ,"BAV","AV:39","DEV:2061350","m333_setpt_1","#sav-1b17-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","BACnet PID / Input","83.4" ,"BAV","AV:40","DEV:2061350","m333_input_1","#sav-1b17-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061350","m333_pidout_1","#sav-1b17-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","BACnet PID","100.0 %","BPID","LOOP:2","DEV:2061350","m409_1","#sav-1b17-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","BACnet PID / Setpoint","95.0" ,"BAV","AV:42","DEV:2061350","m409_setpt_1","#sav-1b17-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","BACnet PID / Input","83.4" ,"BAV","AV:43","DEV:2061350","m409_input_1","#sav-1b17-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","BACnet PID / PID out","100.0 %","BAV","AV:44","DEV:2061350","m409_pidout_1","#sav-1b17-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Flow Control","" ,"BAF","" ,"DEV:2060404","" ,"#vav-1-18/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Flow Control / Flow Input","520.0 cfm","BAI","AI:1","DEV:2060404","flow_input_1","#vav-1-18/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Zone Temp","" ,"BRS","" ,"DEV:2060404","" ,"#vav-1-18/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2060404","zone_temp_1","#vav-1-18/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2060404","override_time_remaining_1","#vav-1-18/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Discharge Temp","83.0 F" ,"BAI","AI:2","DEV:2060404","da_temp_1","#vav-1-18/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Duct SP","0.0 in H2O","BAI","AI:4","DEV:2060404","st_press_1","#vav-1-18/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2060404","misc_input_1","#vav-1-18/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Zone CO2","169.0 ppm","BAI","AI:5","DEV:2060404","zone_co2_1","#vav-1-18/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Condensate Detector","Off","BBI","BI:1","DEV:2060404","m283_1","#vav-1-18/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","CW Valve","0.0 %","BAO","AO:1","DEV:2060404","cw_valve_1","#vav-1-18/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","HW Valve","37.0" ,"BFM","AO:2","DEV:2060404","hw_valve_1","#vav-1-18/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2060404","cosi_1","#vav-1-18/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Clg Pct","0.0" ,"BAV","AV:1","DEV:2060404","clg_pct_1","#vav-1-18/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Cool Request","0.0" ,"BAV","AV:2","DEV:2060404","cool_request_1","#vav-1-18/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Cool Setpoint","65.0 F" ,"BAV","AV:27","DEV:2060404","cool_stpt_1","#vav-1-18/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Cool Stpt","65.0" ,"BAV","AV:3","DEV:2060404","clg_sp_1","#vav-1-18/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Damper Position","30.01 %","BAV","AV:10","DEV:2060404","dmpr_pos_1","#vav-1-18/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Duct 1 Setpoint","0.15 in H2O","BAV","AV:11","DEV:2060404","dsspt_1","#vav-1-18/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Heat Request","0.0" ,"BAV","AV:7","DEV:2060404","heat_request_1","#vav-1-18/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Heat Setpoint","86.0 F" ,"BAV","AV:28","DEV:2060404","heat_stpt_1","#vav-1-18/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Heat Stpt","86.0" ,"BAV","AV:8","DEV:2060404","htg_sp_1","#vav-1-18/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2060404","hosi_1","#vav-1-18/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Htg Pct","0.0" ,"BAV","AV:9","DEV:2060404","htg_pct_1","#vav-1-18/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2060404","co2_stpt_1","#vav-1-18/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Minimum Damper Position","10.0 %","BAV","AV:13","DEV:2060404","min_dmpr_pos_1","#vav-1-18/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Mode","6.0" ,"BAV","AV:12","DEV:2060404","opr_mode_1","#vav-1-18/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","point name","0.0" ,"BAV","AV:16","DEV:2060404","m111_1","#vav-1-18/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","point name","0.0" ,"BAV","AV:5","DEV:2060404","m156_1","#vav-1-18/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","point name","45.0" ,"BAV","AV:17","DEV:2060404","m197_1","#vav-1-18/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","point name","0.0" ,"BAV","AV:18","DEV:2060404","m198_1","#vav-1-18/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Run Request","30.0" ,"BAV","AV:14","DEV:2060404","sys_run_req_1","#vav-1-18/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Static Pressure 1 Setpoint","0.15 in H2O","BAV","AV:15","DEV:2060404","stat_press1_stpnt_1","#vav-1-18/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Supply Air Temp Setpoint","86.0 F" ,"BAV","AV:29","DEV:2060404","sa_setpt_1","#vav-1-18/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2060404","sys_req_rntm_1","#vav-1-18/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Total Cool Request","0.0" ,"BAV","AV:31","DEV:2060404","total_cl_req_1","#vav-1-18/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Total Heat Request","2.0" ,"BAV","AV:32","DEV:2060404","total_ht_req_1","#vav-1-18/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Airflow Request","is not","BBV","BV:1","DEV:2060404","air_request_1","#vav-1-18/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2060404","occ_stat_1","#vav-1-18/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","OS Learning Inhibit","On","BBV","BV:15","DEV:2060404","osli_1","#vav-1-18/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","point name","On","BBV","BV:3","DEV:2060404","m128_1","#vav-1-18/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","point name","Off","BBV","BV:16","DEV:2060404","m269_1","#vav-1-18/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","point name","Off","BBV","BV:18","DEV:2060404","m303_1","#vav-1-18/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Run","On","BBV","BV:2","DEV:2060404","run_1","#vav-1-18/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Schedule","Occupied","BBV","BV:19","DEV:2060404","m274_1","#vav-1-18/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","DAT_HI","Normal","BALM","BV:5","DEV:2060404","dat_hi_1","#vav-1-18/dat_hi"
