"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","DAT_LO","Normal","BALM","BV:10","DEV:2060404","dat_lo_1","#vav-1-18/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2060404","ztmp_hi_2f_1","#vav-1-18/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2060404","ztmp_hi_4f_1","#vav-1-18/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","HWV Leaky","Normal","BALM","BV:12","DEV:2060404","chwv_lk_1","#vav-1-18/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","HWV Leaky","Normal","BALM","BV:13","DEV:2060404","hwv_lk_1","#vav-1-18/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2060404","ztmp_lo_2f_1","#vav-1-18/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2060404","ztmp_lo_4f_1","#vav-1-18/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Moisture Detector","Normal","BALM","BV:14","DEV:2060404","moisture_1","#vav-1-18/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2060404","ssp1_lo_1","#vav-1-18/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","SA Static Press 1 Low Prs","Alarm","BALM","BV:11","DEV:2060404","ssp1_hi_1","#vav-1-18/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","ZCO2_HI","Normal","BALM","BV:17","DEV:2060404","zco2_hi_1","#vav-1-18/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","BACnet PID","38.51 %","BPID","LOOP:1","DEV:2060404","m312_1","#vav-1-18/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","BACnet PID / Setpoint","86.0" ,"BAV","AV:21","DEV:2060404","m312_setpt_1","#vav-1-18/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","BACnet PID / Input","83.0" ,"BAV","AV:22","DEV:2060404","m312_input_1","#vav-1-18/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","BACnet PID / PID out","38.888874 %","BAV","AV:23","DEV:2060404","m312_pidout_1","#vav-1-18/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2060404","m313_1","#vav-1-18/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","BACnet PID / Setpoint","86.0" ,"BAV","AV:24","DEV:2060404","m313_setpt_1","#vav-1-18/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","BACnet PID / Input","83.0" ,"BAV","AV:25","DEV:2060404","m313_input_1","#vav-1-18/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","BACnet PID / PID out","0.0 %","BAV","AV:26","DEV:2060404","m313_pidout_1","#vav-1-18/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Flow Control","" ,"BAF","" ,"DEV:2060405","" ,"#vav-1-19/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Flow Control / Flow Input","341.0 cfm","BAI","AI:1","DEV:2060405","flow_input_1","#vav-1-19/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Zone Temp","" ,"BRS","" ,"DEV:2060405","" ,"#vav-1-19/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2060405","zone_temp_1","#vav-1-19/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2060405","override_time_remaining_1","#vav-1-19/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Discharge Temp","92.3 F" ,"BAI","AI:2","DEV:2060405","da_temp_1","#vav-1-19/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Duct SP","0.08 in H2O","BAI","AI:4","DEV:2060405","st_press_1","#vav-1-19/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2060405","misc_input_1","#vav-1-19/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Zone CO2","1.0 ppm","BAI","AI:5","DEV:2060405","zone_co2_1","#vav-1-19/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Condensate Detector","Off","BBI","BI:1","DEV:2060405","m283_1","#vav-1-19/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","CW Valve","0.0 %","BAO","AO:1","DEV:2060405","cw_valve_1","#vav-1-19/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","HW Valve","29.0" ,"BFM","AO:2","DEV:2060405","hw_valve_1","#vav-1-19/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2060405","cosi_1","#vav-1-19/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Clg Pct","0.0" ,"BAV","AV:1","DEV:2060405","clg_pct_1","#vav-1-19/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Cool Request","0.0" ,"BAV","AV:2","DEV:2060405","cool_request_1","#vav-1-19/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Cool Setpoint","65.0 F" ,"BAV","AV:27","DEV:2060405","cool_stpt_1","#vav-1-19/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Cool Stpt","65.0" ,"BAV","AV:3","DEV:2060405","clg_sp_1","#vav-1-19/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Damper Position","25.4 %","BAV","AV:10","DEV:2060405","dmpr_pos_1","#vav-1-19/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Duct 1 Setpoint","0.08 in H2O","BAV","AV:12","DEV:2060405","dsspt_1","#vav-1-19/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Heat Request","0.0" ,"BAV","AV:7","DEV:2060405","heat_request_1","#vav-1-19/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Heat Setpoint","95.0 F" ,"BAV","AV:28","DEV:2060405","heat_stpt_1","#vav-1-19/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Heat Stpt","95.0" ,"BAV","AV:8","DEV:2060405","htg_sp_1","#vav-1-19/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2060405","hosi_1","#vav-1-19/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Htg Pct","0.0" ,"BAV","AV:9","DEV:2060405","htg_pct_1","#vav-1-19/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2060405","co2_stpt_1","#vav-1-19/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2060405","min_dmpr_pos_1","#vav-1-19/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Mode","6.0" ,"BAV","AV:11","DEV:2060405","opr_mode_1","#vav-1-19/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","point name","0.0" ,"BAV","AV:16","DEV:2060405","m111_1","#vav-1-19/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","point name","0.0" ,"BAV","AV:5","DEV:2060405","m156_1","#vav-1-19/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","point name","45.0" ,"BAV","AV:17","DEV:2060405","m197_1","#vav-1-19/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","point name","0.0" ,"BAV","AV:18","DEV:2060405","m198_1","#vav-1-19/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Run Request","30.0" ,"BAV","AV:13","DEV:2060405","sys_run_req_1","#vav-1-19/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Static Pressure 1 Setpoint","0.08 in H2O","BAV","AV:15","DEV:2060405","stat_press1_stpnt_1","#vav-1-19/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Supply Air Temp Setpoint","95.0 F" ,"BAV","AV:29","DEV:2060405","sa_setpt_1","#vav-1-19/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2060405","sys_req_rntm_1","#vav-1-19/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Total Cool Request","0.0" ,"BAV","AV:31","DEV:2060405","total_cl_req_1","#vav-1-19/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Total Heat Request","5.0" ,"BAV","AV:32","DEV:2060405","total_ht_req_1","#vav-1-19/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Airflow Request","is not","BBV","BV:1","DEV:2060405","air_request_1","#vav-1-19/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2060405","occ_stat_1","#vav-1-19/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","OS Learning Inhibit","On","BBV","BV:15","DEV:2060405","osli_1","#vav-1-19/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","point name","On","BBV","BV:3","DEV:2060405","m128_1","#vav-1-19/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","point name","Off","BBV","BV:16","DEV:2060405","m269_1","#vav-1-19/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","point name","Off","BBV","BV:18","DEV:2060405","m303_1","#vav-1-19/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Run","On","BBV","BV:2","DEV:2060405","run_1","#vav-1-19/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Schedule","Occupied","BBV","BV:19","DEV:2060405","m274_1","#vav-1-19/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","DAT_HI","Normal","BALM","BV:5","DEV:2060405","dat_hi_1","#vav-1-19/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","DAT_LO","Normal","BALM","BV:10","DEV:2060405","dat_lo_1","#vav-1-19/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2060405","ztmp_hi_2f_1","#vav-1-19/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2060405","ztmp_hi_4f_1","#vav-1-19/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","HWV Leaky","Normal","BALM","BV:12","DEV:2060405","chwv_lk_1","#vav-1-19/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","HWV Leaky","Normal","BALM","BV:13","DEV:2060405","hwv_lk_1","#vav-1-19/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2060405","ztmp_lo_2f_1","#vav-1-19/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2060405","ztmp_lo_4f_1","#vav-1-19/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Moisture Detector","Normal","BALM","BV:14","DEV:2060405","moisture_1","#vav-1-19/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2060405","ssp1_lo_1","#vav-1-19/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2060405","ssp1_hi_1","#vav-1-19/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","ZCO2_HI","Normal","BALM","BV:17","DEV:2060405","zco2_hi_1","#vav-1-19/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","BACnet PID","31.11 %","BPID","LOOP:1","DEV:2060405","m312_1","#vav-1-19/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","BACnet PID / Setpoint","95.0" ,"BAV","AV:21","DEV:2060405","m312_setpt_1","#vav-1-19/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","BACnet PID / Input","92.1" ,"BAV","AV:22","DEV:2060405","m312_input_1","#vav-1-19/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","BACnet PID / PID out","31.11112 %","BAV","AV:23","DEV:2060405","m312_pidout_1","#vav-1-19/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2060405","m313_1","#vav-1-19/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","BACnet PID / Setpoint","95.0" ,"BAV","AV:24","DEV:2060405","m313_setpt_1","#vav-1-19/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","BACnet PID / Input","92.1" ,"BAV","AV:25","DEV:2060405","m313_input_1","#vav-1-19/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","BACnet PID / PID out","0.0 %","BAV","AV:26","DEV:2060405","m313_pidout_1","#vav-1-19/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Flow Control","" ,"BAF","" ,"DEV:2060406","" ,"#vav-1-20/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Flow Control / Flow Input","531.0 cfm","BAI","AI:1","DEV:2060406","flow_input_1","#vav-1-20/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Zone Temp","" ,"BRS","" ,"DEV:2060406","" ,"#vav-1-20/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Zone Temp / Zone Temp","67.1 F" ,"BAI","AI:3","DEV:2060406","zone_temp_1","#vav-1-20/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2060406","override_time_remaining_1","#vav-1-20/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Discharge Temp","74.2 F" ,"BAI","AI:2","DEV:2060406","da_temp_1","#vav-1-20/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Duct SP","0.1 in H2O","BAI","AI:4","DEV:2060406","st_press_1","#vav-1-20/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2060406","misc_input_1","#vav-1-20/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Zone CO2","258.0 ppm","BAI","AI:5","DEV:2060406","zone_co2_1","#vav-1-20/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Condensate Detector","Off","BBI","BI:1","DEV:2060406","m283_1","#vav-1-20/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","CW Valve","0.0 %","BAO","AO:1","DEV:2060406","cw_valve_1","#vav-1-20/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","HW Valve","0.0" ,"BFM","AO:2","DEV:2060406","hw_valve_1","#vav-1-20/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2060406","cosi_1","#vav-1-20/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Clg Pct","0.0" ,"BAV","AV:1","DEV:2060406","clg_pct_1","#vav-1-20/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Cool Request","0.0" ,"BAV","AV:2","DEV:2060406","cool_request_1","#vav-1-20/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Cool Setpoint","65.0 F" ,"BAV","AV:27","DEV:2060406","cool_stpt_1","#vav-1-20/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Cool Stpt","65.0" ,"BAV","AV:3","DEV:2060406","clg_sp_1","#vav-1-20/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Damper Position","48.89 %","BAV","AV:10","DEV:2060406","dmpr_pos_1","#vav-1-20/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Duct 1 Setpoint","0.1 in H2O","BAV","AV:11","DEV:2060406","dsspt_1","#vav-1-20/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Heat Request","0.0" ,"BAV","AV:7","DEV:2060406","heat_request_1","#vav-1-20/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Heat Setpoint","85.0 F" ,"BAV","AV:28","DEV:2060406","heat_stpt_1","#vav-1-20/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Heat Stpt","85.0" ,"BAV","AV:8","DEV:2060406","htg_sp_1","#vav-1-20/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2060406","hosi_1","#vav-1-20/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Htg Pct","0.0" ,"BAV","AV:9","DEV:2060406","htg_pct_1","#vav-1-20/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2060406","co2_stpt_1","#vav-1-20/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Minimum Damper Position","10.0 %","BAV","AV:13","DEV:2060406","min_dmpr_pos_1","#vav-1-20/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Mode","6.0" ,"BAV","AV:12","DEV:2060406","opr_mode_1","#vav-1-20/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","point name","-2.0" ,"BAV","AV:16","DEV:2060406","m111_1","#vav-1-20/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","point name","0.0" ,"BAV","AV:5","DEV:2060406","m156_1","#vav-1-20/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","point name","67.1" ,"BAV","AV:17","DEV:2060406","m197_1","#vav-1-20/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","point name","0.0" ,"BAV","AV:18","DEV:2060406","m198_1","#vav-1-20/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Run Request","30.0" ,"BAV","AV:14","DEV:2060406","sys_run_req_1","#vav-1-20/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Static Pressure 1 Setpoint","0.1 in H2O","BAV","AV:15","DEV:2060406","stat_press1_stpnt_1","#vav-1-20/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Supply Air Temp Setpoint","65.0 F" ,"BAV","AV:29","DEV:2060406","sa_setpt_1","#vav-1-20/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2060406","sys_req_rntm_1","#vav-1-20/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Total Cool Request","0.0" ,"BAV","AV:31","DEV:2060406","total_cl_req_1","#vav-1-20/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Total Heat Request","1.0" ,"BAV","AV:32","DEV:2060406","total_ht_req_1","#vav-1-20/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Airflow Request","is not","BBV","BV:1","DEV:2060406","air_request_1","#vav-1-20/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2060406","occ_stat_1","#vav-1-20/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","OS Learning Inhibit","On","BBV","BV:15","DEV:2060406","osli_1","#vav-1-20/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","point name","On","BBV","BV:3","DEV:2060406","m128_1","#vav-1-20/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","point name","Off","BBV","BV:16","DEV:2060406","m269_1","#vav-1-20/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","point name","Off","BBV","BV:18","DEV:2060406","m303_1","#vav-1-20/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Run","On","BBV","BV:2","DEV:2060406","run_1","#vav-1-20/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Schedule","Occupied","BBV","BV:19","DEV:2060406","m274_1","#vav-1-20/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","DAT_HI","Normal","BALM","BV:5","DEV:2060406","dat_hi_1","#vav-1-20/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","DAT_LO","Normal","BALM","BV:10","DEV:2060406","dat_lo_1","#vav-1-20/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2060406","ztmp_hi_2f_1","#vav-1-20/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2060406","ztmp_hi_4f_1","#vav-1-20/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","HWV Leaky","Normal","BALM","BV:12","DEV:2060406","chwv_lk_1","#vav-1-20/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","HWV Leaky","Normal","BALM","BV:13","DEV:2060406","hwv_lk_1","#vav-1-20/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2060406","ztmp_lo_2f_1","#vav-1-20/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2060406","ztmp_lo_4f_1","#vav-1-20/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Moisture Detector","Normal","BALM","BV:14","DEV:2060406","moisture_1","#vav-1-20/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2060406","ssp1_lo_1","#vav-1-20/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2060406","ssp1_hi_1","#vav-1-20/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","ZCO2_HI","Normal","BALM","BV:17","DEV:2060406","zco2_hi_1","#vav-1-20/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2060406","m312_1","#vav-1-20/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","BACnet PID / Setpoint","65.0" ,"BAV","AV:21","DEV:2060406","m312_setpt_1","#vav-1-20/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","BACnet PID / Input","74.2" ,"BAV","AV:22","DEV:2060406","m312_input_1","#vav-1-20/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2060406","m312_pidout_1","#vav-1-20/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2060406","m313_1","#vav-1-20/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","BACnet PID / Setpoint","65.0" ,"BAV","AV:24","DEV:2060406","m313_setpt_1","#vav-1-20/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","BACnet PID / Input","74.2" ,"BAV","AV:25","DEV:2060406","m313_input_1","#vav-1-20/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","BACnet PID / PID out","0.0 %","BAV","AV:26","DEV:2060406","m313_pidout_1","#vav-1-20/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Flow Control","" ,"BAF","" ,"DEV:2060407","" ,"#vav-1-21/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Flow Control / Flow Input","29.0 cfm","BAI","AI:1","DEV:2060407","flow_input_1","#vav-1-21/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Zone Temp","" ,"BRS","" ,"DEV:2060407","" ,"#vav-1-21/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Zone Temp / Zone Temp","75.9 F" ,"BAI","AI:3","DEV:2060407","zone_temp_1","#vav-1-21/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2060407","override_time_remaining_1","#vav-1-21/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Discharge Temp","73.6 F" ,"BAI","AI:2","DEV:2060407","da_temp_1","#vav-1-21/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2060407","st_press_1","#vav-1-21/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2060407","misc_input_1","#vav-1-21/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Zone CO2","1000.0 ppm","BAI","AI:5","DEV:2060407","zone_co2_1","#vav-1-21/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Condensate Detector","Off","BBI","BI:1","DEV:2060407","m283_1","#vav-1-21/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","CW Valve","0.0 %","BAO","AO:1","DEV:2060407","cw_valve_1","#vav-1-21/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","HW Valve","0.0" ,"BFM","AO:2","DEV:2060407","hw_valve_1","#vav-1-21/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2060407","cosi_1","#vav-1-21/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Clg Pct","0.0" ,"BAV","AV:1","DEV:2060407","clg_pct_1","#vav-1-21/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Cool Request","0.0" ,"BAV","AV:2","DEV:2060407","cool_request_1","#vav-1-21/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Cool Setpoint","65.0 F" ,"BAV","AV:27","DEV:2060407","cool_stpt_1","#vav-1-21/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Cool Stpt","65.0" ,"BAV","AV:3","DEV:2060407","clg_sp_1","#vav-1-21/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Damper Position","25.51 %","BAV","AV:10","DEV:2060407","dmpr_pos_1","#vav-1-21/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Duct 1 Setpoint","0.15 in H2O","BAV","AV:12","DEV:2060407","dsspt_1","#vav-1-21/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Heat Request","0.0" ,"BAV","AV:7","DEV:2060407","heat_request_1","#vav-1-21/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Heat Setpoint","80.0 F" ,"BAV","AV:28","DEV:2060407","heat_stpt_1","#vav-1-21/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Heat Stpt","80.0" ,"BAV","AV:8","DEV:2060407","htg_sp_1","#vav-1-21/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2060407","hosi_1","#vav-1-21/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Htg Pct","0.0" ,"BAV","AV:9","DEV:2060407","htg_pct_1","#vav-1-21/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2060407","co2_stpt_1","#vav-1-21/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2060407","min_dmpr_pos_1","#vav-1-21/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Mode","6.0" ,"BAV","AV:11","DEV:2060407","opr_mode_1","#vav-1-21/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","point name","-1.0" ,"BAV","AV:16","DEV:2060407","m111_1","#vav-1-21/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","point name","0.0" ,"BAV","AV:5","DEV:2060407","m156_1","#vav-1-21/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","point name","75.9" ,"BAV","AV:17","DEV:2060407","m197_1","#vav-1-21/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","point name","0.0" ,"BAV","AV:18","DEV:2060407","m198_1","#vav-1-21/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Run Request","30.0" ,"BAV","AV:13","DEV:2060407","sys_run_req_1","#vav-1-21/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Static Pressure 1 Setpoint","0.15 in H2O","BAV","AV:15","DEV:2060407","stat_press1_stpnt_1","#vav-1-21/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Supply Air Temp Setpoint","65.0 F" ,"BAV","AV:29","DEV:2060407","sa_setpt_1","#vav-1-21/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2060407","sys_req_rntm_1","#vav-1-21/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Total Cool Request","0.0" ,"BAV","AV:31","DEV:2060407","total_cl_req_1","#vav-1-21/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Total Heat Request","0.0" ,"BAV","AV:32","DEV:2060407","total_ht_req_1","#vav-1-21/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Airflow Request","is not","BBV","BV:1","DEV:2060407","air_request_1","#vav-1-21/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2060407","occ_stat_1","#vav-1-21/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","OS Learning Inhibit","On","BBV","BV:15","DEV:2060407","osli_1","#vav-1-21/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","point name","On","BBV","BV:3","DEV:2060407","m128_1","#vav-1-21/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","point name","Off","BBV","BV:16","DEV:2060407","m269_1","#vav-1-21/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","point name","Off","BBV","BV:18","DEV:2060407","m303_1","#vav-1-21/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Run","On","BBV","BV:2","DEV:2060407","run_1","#vav-1-21/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Schedule","Occupied","BBV","BV:19","DEV:2060407","m274_1","#vav-1-21/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","DAT_HI","Normal","BALM","BV:5","DEV:2060407","dat_hi_1","#vav-1-21/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","DAT_LO","Normal","BALM","BV:10","DEV:2060407","dat_lo_1","#vav-1-21/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2060407","ztmp_hi_2f_1","#vav-1-21/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2060407","ztmp_hi_4f_1","#vav-1-21/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","HWV Leaky","Alarm","BALM","BV:12","DEV:2060407","chwv_lk_1","#vav-1-21/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","HWV Leaky","Alarm","BALM","BV:13","DEV:2060407","hwv_lk_1","#vav-1-21/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2060407","ztmp_lo_2f_1","#vav-1-21/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2060407","ztmp_lo_4f_1","#vav-1-21/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Moisture Detector","Normal","BALM","BV:14","DEV:2060407","moisture_1","#vav-1-21/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2060407","ssp1_lo_1","#vav-1-21/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2060407","ssp1_hi_1","#vav-1-21/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","ZCO2_HI","Normal","BALM","BV:17","DEV:2060407","zco2_hi_1","#vav-1-21/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2060407","m312_1","#vav-1-21/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","BACnet PID / Setpoint","65.0" ,"BAV","AV:21","DEV:2060407","m312_setpt_1","#vav-1-21/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","BACnet PID / Input","73.6" ,"BAV","AV:22","DEV:2060407","m312_input_1","#vav-1-21/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2060407","m312_pidout_1","#vav-1-21/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2060407","m313_1","#vav-1-21/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","BACnet PID / Setpoint","65.0" ,"BAV","AV:24","DEV:2060407","m313_setpt_1","#vav-1-21/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","BACnet PID / Input","73.6" ,"BAV","AV:25","DEV:2060407","m313_input_1","#vav-1-21/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","BACnet PID / PID out","0.0 %","BAV","AV:26","DEV:2060407","m313_pidout_1","#vav-1-21/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Flow Control","" ,"BAF","" ,"DEV:2060408","" ,"#vav-1-22/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Flow Control / Flow Input","33.0 cfm","BAI","AI:1","DEV:2060408","flow_input_1","#vav-1-22/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Zone Temp","" ,"BRS","" ,"DEV:2060408","" ,"#vav-1-22/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Zone Temp / Zone Temp","74.0 F" ,"BAI","AI:3","DEV:2060408","zone_temp_1","#vav-1-22/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2060408","override_time_remaining_1","#vav-1-22/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Discharge Temp","73.8 F" ,"BAI","AI:2","DEV:2060408","da_temp_1","#vav-1-22/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2060408","st_press_1","#vav-1-22/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2060408","misc_input_1","#vav-1-22/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Zone CO2","1000.0 ppm","BAI","AI:5","DEV:2060408","zone_co2_1","#vav-1-22/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Condensate Detector","Off","BBI","BI:1","DEV:2060408","m283_1","#vav-1-22/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","CW Valve","0.0 %","BAO","AO:1","DEV:2060408","cw_valve_1","#vav-1-22/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","HW Valve","0.0" ,"BFM","AO:2","DEV:2060408","hw_valve_1","#vav-1-22/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2060408","cosi_1","#vav-1-22/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Clg Pct","0.0" ,"BAV","AV:1","DEV:2060408","clg_pct_1","#vav-1-22/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Cool Request","0.0" ,"BAV","AV:2","DEV:2060408","cool_request_1","#vav-1-22/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Cool Setpoint","65.0 F" ,"BAV","AV:27","DEV:2060408","cool_stpt_1","#vav-1-22/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Cool Stpt","65.0" ,"BAV","AV:3","DEV:2060408","clg_sp_1","#vav-1-22/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Damper Position","22.02 %","BAV","AV:10","DEV:2060408","dmpr_pos_1","#vav-1-22/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Duct 1 Setpoint","0.15 in H2O","BAV","AV:12","DEV:2060408","dsspt_1","#vav-1-22/dsspt"
