"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Heat Request","0.0" ,"BAV","AV:7","DEV:2060408","heat_request_1","#vav-1-22/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Heat Setpoint","80.0 F" ,"BAV","AV:28","DEV:2060408","heat_stpt_1","#vav-1-22/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Heat Stpt","80.0" ,"BAV","AV:8","DEV:2060408","htg_sp_1","#vav-1-22/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2060408","hosi_1","#vav-1-22/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Htg Pct","0.0" ,"BAV","AV:9","DEV:2060408","htg_pct_1","#vav-1-22/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2060408","co2_stpt_1","#vav-1-22/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2060408","min_dmpr_pos_1","#vav-1-22/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Mode","6.0" ,"BAV","AV:11","DEV:2060408","opr_mode_1","#vav-1-22/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","point name","0.0" ,"BAV","AV:16","DEV:2060408","m111_1","#vav-1-22/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","point name","0.0" ,"BAV","AV:5","DEV:2060408","m156_1","#vav-1-22/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","point name","74.0" ,"BAV","AV:17","DEV:2060408","m197_1","#vav-1-22/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","point name","0.0" ,"BAV","AV:18","DEV:2060408","m198_1","#vav-1-22/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Run Request","30.0" ,"BAV","AV:13","DEV:2060408","sys_run_req_1","#vav-1-22/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Static Pressure 1 Setpoint","0.15 in H2O","BAV","AV:15","DEV:2060408","stat_press1_stpnt_1","#vav-1-22/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Supply Air Temp Setpoint","65.0 F" ,"BAV","AV:29","DEV:2060408","sa_setpt_1","#vav-1-22/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2060408","sys_req_rntm_1","#vav-1-22/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Total Cool Request","0.0" ,"BAV","AV:31","DEV:2060408","total_cl_req_1","#vav-1-22/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Total Heat Request","0.0" ,"BAV","AV:32","DEV:2060408","total_ht_req_1","#vav-1-22/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Airflow Request","is not","BBV","BV:1","DEV:2060408","air_request_1","#vav-1-22/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2060408","occ_stat_1","#vav-1-22/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","OS Learning Inhibit","On","BBV","BV:15","DEV:2060408","osli_1","#vav-1-22/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","point name","On","BBV","BV:3","DEV:2060408","m128_1","#vav-1-22/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","point name","Off","BBV","BV:16","DEV:2060408","m269_1","#vav-1-22/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","point name","Off","BBV","BV:18","DEV:2060408","m303_1","#vav-1-22/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Run","On","BBV","BV:2","DEV:2060408","run_1","#vav-1-22/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Schedule","Occupied","BBV","BV:19","DEV:2060408","m274_1","#vav-1-22/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","DAT_HI","Normal","BALM","BV:5","DEV:2060408","dat_hi_1","#vav-1-22/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","DAT_LO","Normal","BALM","BV:10","DEV:2060408","dat_lo_1","#vav-1-22/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2060408","ztmp_hi_2f_1","#vav-1-22/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2060408","ztmp_hi_4f_1","#vav-1-22/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","HWV Leaky","Normal","BALM","BV:12","DEV:2060408","chwv_lk_1","#vav-1-22/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","HWV Leaky","Alarm","BALM","BV:13","DEV:2060408","hwv_lk_1","#vav-1-22/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2060408","ztmp_lo_2f_1","#vav-1-22/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2060408","ztmp_lo_4f_1","#vav-1-22/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Moisture Detector","Normal","BALM","BV:14","DEV:2060408","moisture_1","#vav-1-22/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2060408","ssp1_lo_1","#vav-1-22/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2060408","ssp1_hi_1","#vav-1-22/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","ZCO2_HI","Normal","BALM","BV:17","DEV:2060408","zco2_hi_1","#vav-1-22/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2060408","m312_1","#vav-1-22/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","BACnet PID / Setpoint","65.0" ,"BAV","AV:21","DEV:2060408","m312_setpt_1","#vav-1-22/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","BACnet PID / Input","73.8" ,"BAV","AV:22","DEV:2060408","m312_input_1","#vav-1-22/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2060408","m312_pidout_1","#vav-1-22/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2060408","m313_1","#vav-1-22/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","BACnet PID / Setpoint","65.0" ,"BAV","AV:24","DEV:2060408","m313_setpt_1","#vav-1-22/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","BACnet PID / Input","73.8" ,"BAV","AV:25","DEV:2060408","m313_input_1","#vav-1-22/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","BACnet PID / PID out","0.0 %","BAV","AV:26","DEV:2060408","m313_pidout_1","#vav-1-22/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Flow Control","" ,"BAF","" ,"DEV:2060409","" ,"#vav-1-23/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Flow Control / Flow Input","81.0 cfm","BAI","AI:1","DEV:2060409","flow_input_1","#vav-1-23/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Zone Temp","" ,"BRS","" ,"DEV:2060409","" ,"#vav-1-23/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Zone Temp / Zone Temp","75.4 F" ,"BAI","AI:3","DEV:2060409","zone_temp_1","#vav-1-23/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2060409","override_time_remaining_1","#vav-1-23/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Discharge Temp","73.3 F" ,"BAI","AI:2","DEV:2060409","da_temp_1","#vav-1-23/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Duct SP","0.14 in H2O","BAI","AI:4","DEV:2060409","st_press_1","#vav-1-23/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2060409","misc_input_1","#vav-1-23/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Zone CO2","258.0 ppm","BAI","AI:5","DEV:2060409","zone_co2_1","#vav-1-23/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Condensate Detector","Off","BBI","BI:1","DEV:2060409","m283_1","#vav-1-23/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","CW Valve","0.0 %","BAO","AO:1","DEV:2060409","cw_valve_1","#vav-1-23/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","HW Valve","0.0" ,"BFM","AO:2","DEV:2060409","hw_valve_1","#vav-1-23/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2060409","cosi_1","#vav-1-23/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Clg Pct","0.0" ,"BAV","AV:1","DEV:2060409","clg_pct_1","#vav-1-23/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Cool Request","0.0" ,"BAV","AV:2","DEV:2060409","cool_request_1","#vav-1-23/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Cool Setpoint","65.0 F" ,"BAV","AV:27","DEV:2060409","cool_stpt_1","#vav-1-23/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Cool Stpt","65.0" ,"BAV","AV:3","DEV:2060409","clg_sp_1","#vav-1-23/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Damper Position","22.76 %","BAV","AV:10","DEV:2060409","dmpr_pos_1","#vav-1-23/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Duct 1 Setpoint","0.15 in H2O","BAV","AV:11","DEV:2060409","dsspt_1","#vav-1-23/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Heat Request","0.0" ,"BAV","AV:7","DEV:2060409","heat_request_1","#vav-1-23/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Heat Setpoint","80.0 F" ,"BAV","AV:28","DEV:2060409","heat_stpt_1","#vav-1-23/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Heat Stpt","80.0" ,"BAV","AV:8","DEV:2060409","htg_sp_1","#vav-1-23/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2060409","hosi_1","#vav-1-23/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Htg Pct","0.0" ,"BAV","AV:9","DEV:2060409","htg_pct_1","#vav-1-23/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2060409","co2_stpt_1","#vav-1-23/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Minimum Damper Position","15.0 %","BAV","AV:13","DEV:2060409","min_dmpr_pos_1","#vav-1-23/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Mode","6.0" ,"BAV","AV:12","DEV:2060409","opr_mode_1","#vav-1-23/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","point name","-2.0" ,"BAV","AV:16","DEV:2060409","m111_1","#vav-1-23/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","point name","0.0" ,"BAV","AV:5","DEV:2060409","m156_1","#vav-1-23/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","point name","75.4" ,"BAV","AV:17","DEV:2060409","m197_1","#vav-1-23/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","point name","0.0" ,"BAV","AV:18","DEV:2060409","m198_1","#vav-1-23/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Run Request","30.0" ,"BAV","AV:14","DEV:2060409","sys_run_req_1","#vav-1-23/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Static Pressure 1 Setpoint","0.15 in H2O","BAV","AV:15","DEV:2060409","stat_press1_stpnt_1","#vav-1-23/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Supply Air Temp Setpoint","65.0 F" ,"BAV","AV:29","DEV:2060409","sa_setpt_1","#vav-1-23/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2060409","sys_req_rntm_1","#vav-1-23/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Total Cool Request","0.0" ,"BAV","AV:31","DEV:2060409","total_cl_req_1","#vav-1-23/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Total Heat Request","0.0" ,"BAV","AV:32","DEV:2060409","total_ht_req_1","#vav-1-23/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Airflow Request","is not","BBV","BV:1","DEV:2060409","air_request_1","#vav-1-23/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2060409","occ_stat_1","#vav-1-23/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","OS Learning Inhibit","On","BBV","BV:15","DEV:2060409","osli_1","#vav-1-23/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","point name","On","BBV","BV:3","DEV:2060409","m128_1","#vav-1-23/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","point name","Off","BBV","BV:16","DEV:2060409","m269_1","#vav-1-23/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","point name","Off","BBV","BV:18","DEV:2060409","m303_1","#vav-1-23/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Run","On","BBV","BV:2","DEV:2060409","run_1","#vav-1-23/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Schedule","Occupied","BBV","BV:19","DEV:2060409","m274_1","#vav-1-23/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","DAT_HI","Normal","BALM","BV:5","DEV:2060409","dat_hi_1","#vav-1-23/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","DAT_LO","Normal","BALM","BV:10","DEV:2060409","dat_lo_1","#vav-1-23/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2060409","ztmp_hi_2f_1","#vav-1-23/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2060409","ztmp_hi_4f_1","#vav-1-23/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","HWV Leaky","Normal","BALM","BV:12","DEV:2060409","chwv_lk_1","#vav-1-23/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","HWV Leaky","Alarm","BALM","BV:13","DEV:2060409","hwv_lk_1","#vav-1-23/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2060409","ztmp_lo_2f_1","#vav-1-23/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2060409","ztmp_lo_4f_1","#vav-1-23/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Moisture Detector","Normal","BALM","BV:14","DEV:2060409","moisture_1","#vav-1-23/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","SA Static Press 1 HI Alarm","Alarm","BALM","BV:4","DEV:2060409","ssp1_lo_1","#vav-1-23/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2060409","ssp1_hi_1","#vav-1-23/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","ZCO2_HI","Normal","BALM","BV:17","DEV:2060409","zco2_hi_1","#vav-1-23/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2060409","m312_1","#vav-1-23/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","BACnet PID / Setpoint","65.0" ,"BAV","AV:21","DEV:2060409","m312_setpt_1","#vav-1-23/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","BACnet PID / Input","73.3" ,"BAV","AV:22","DEV:2060409","m312_input_1","#vav-1-23/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2060409","m312_pidout_1","#vav-1-23/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2060409","m313_1","#vav-1-23/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","BACnet PID / Setpoint","65.0" ,"BAV","AV:24","DEV:2060409","m313_setpt_1","#vav-1-23/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","BACnet PID / Input","73.3" ,"BAV","AV:25","DEV:2060409","m313_input_1","#vav-1-23/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","BACnet PID / PID out","0.0 %","BAV","AV:26","DEV:2060409","m313_pidout_1","#vav-1-23/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Flow Control","" ,"BAF","" ,"DEV:2060410","" ,"#vav-1-24/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Flow Control / Flow Input","209.0 cfm","BAI","AI:1","DEV:2060410","flow_input_1","#vav-1-24/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Zone Temp","" ,"BRS","" ,"DEV:2060410","" ,"#vav-1-24/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2060410","zone_temp_1","#vav-1-24/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2060410","override_time_remaining_1","#vav-1-24/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Discharge Temp","84.4 F" ,"BAI","AI:2","DEV:2060410","da_temp_1","#vav-1-24/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Duct SP","0.12 in H2O","BAI","AI:4","DEV:2060410","st_press_1","#vav-1-24/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2060410","misc_input_1","#vav-1-24/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Zone CO2","1.0 ppm","BAI","AI:5","DEV:2060410","zone_co2_1","#vav-1-24/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Condensate Detector","Off","BBI","BI:1","DEV:2060410","m283_1","#vav-1-24/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","CW Valve","0.0 %","BAO","AO:1","DEV:2060410","cw_valve_1","#vav-1-24/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","HW Valve","67.0" ,"BFM","AO:2","DEV:2060410","hw_valve_1","#vav-1-24/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2060410","cosi_1","#vav-1-24/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Clg Pct","100.0" ,"BAV","AV:1","DEV:2060410","clg_pct_1","#vav-1-24/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Cool Request","1.0" ,"BAV","AV:2","DEV:2060410","cool_request_1","#vav-1-24/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Cool Setpoint","63.0 F" ,"BAV","AV:27","DEV:2060410","cool_stpt_1","#vav-1-24/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Cool Stpt","63.0" ,"BAV","AV:3","DEV:2060410","clg_sp_1","#vav-1-24/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Damper Position","19.07 %","BAV","AV:10","DEV:2060410","dmpr_pos_1","#vav-1-24/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Duct 1 Setpoint","0.13 in H2O","BAV","AV:12","DEV:2060410","dsspt_1","#vav-1-24/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Heat Request","0.0" ,"BAV","AV:7","DEV:2060410","heat_request_1","#vav-1-24/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Heat Setpoint","90.0 F" ,"BAV","AV:28","DEV:2060410","heat_stpt_1","#vav-1-24/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Heat Stpt","90.0" ,"BAV","AV:8","DEV:2060410","htg_sp_1","#vav-1-24/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2060410","hosi_1","#vav-1-24/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Htg Pct","0.0" ,"BAV","AV:9","DEV:2060410","htg_pct_1","#vav-1-24/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2060410","co2_stpt_1","#vav-1-24/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2060410","min_dmpr_pos_1","#vav-1-24/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Mode","6.0" ,"BAV","AV:11","DEV:2060410","opr_mode_1","#vav-1-24/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","point name","0.0" ,"BAV","AV:16","DEV:2060410","m111_1","#vav-1-24/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","point name","0.0" ,"BAV","AV:5","DEV:2060410","m156_1","#vav-1-24/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","point name","45.0" ,"BAV","AV:17","DEV:2060410","m197_1","#vav-1-24/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","point name","0.0" ,"BAV","AV:18","DEV:2060410","m198_1","#vav-1-24/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Run Request","30.0" ,"BAV","AV:13","DEV:2060410","sys_run_req_1","#vav-1-24/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Static Pressure 1 Setpoint","0.13 in H2O","BAV","AV:15","DEV:2060410","stat_press1_stpnt_1","#vav-1-24/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Supply Air Temp Setpoint","90.0 F" ,"BAV","AV:29","DEV:2060410","sa_setpt_1","#vav-1-24/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2060410","sys_req_rntm_1","#vav-1-24/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Total Cool Request","1.0" ,"BAV","AV:31","DEV:2060410","total_cl_req_1","#vav-1-24/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Total Heat Request","2.0" ,"BAV","AV:32","DEV:2060410","total_ht_req_1","#vav-1-24/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Airflow Request","is not","BBV","BV:1","DEV:2060410","air_request_1","#vav-1-24/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2060410","occ_stat_1","#vav-1-24/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","OS Learning Inhibit","On","BBV","BV:15","DEV:2060410","osli_1","#vav-1-24/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","point name","On","BBV","BV:3","DEV:2060410","m128_1","#vav-1-24/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","point name","Off","BBV","BV:16","DEV:2060410","m269_1","#vav-1-24/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","point name","Off","BBV","BV:18","DEV:2060410","m303_1","#vav-1-24/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Run","On","BBV","BV:2","DEV:2060410","run_1","#vav-1-24/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Schedule","Occupied","BBV","BV:19","DEV:2060410","m274_1","#vav-1-24/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","DAT_HI","Normal","BALM","BV:5","DEV:2060410","dat_hi_1","#vav-1-24/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","DAT_LO","Normal","BALM","BV:10","DEV:2060410","dat_lo_1","#vav-1-24/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2060410","ztmp_hi_2f_1","#vav-1-24/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2060410","ztmp_hi_4f_1","#vav-1-24/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","HWV Leaky","Normal","BALM","BV:12","DEV:2060410","chwv_lk_1","#vav-1-24/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","HWV Leaky","Normal","BALM","BV:13","DEV:2060410","hwv_lk_1","#vav-1-24/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2060410","ztmp_lo_2f_1","#vav-1-24/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2060410","ztmp_lo_4f_1","#vav-1-24/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Moisture Detector","Normal","BALM","BV:14","DEV:2060410","moisture_1","#vav-1-24/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2060410","ssp1_lo_1","#vav-1-24/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2060410","ssp1_hi_1","#vav-1-24/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","ZCO2_HI","Normal","BALM","BV:17","DEV:2060410","zco2_hi_1","#vav-1-24/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","BACnet PID","68.88 %","BPID","LOOP:1","DEV:2060410","m312_1","#vav-1-24/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","BACnet PID / Setpoint","90.0" ,"BAV","AV:21","DEV:2060410","m312_setpt_1","#vav-1-24/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","BACnet PID / Input","84.4" ,"BAV","AV:22","DEV:2060410","m312_input_1","#vav-1-24/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","BACnet PID / PID out","68.88876 %","BAV","AV:23","DEV:2060410","m312_pidout_1","#vav-1-24/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2060410","m313_1","#vav-1-24/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","BACnet PID / Setpoint","90.0" ,"BAV","AV:24","DEV:2060410","m313_setpt_1","#vav-1-24/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","BACnet PID / Input","84.4" ,"BAV","AV:25","DEV:2060410","m313_input_1","#vav-1-24/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","BACnet PID / PID out","0.0 %","BAV","AV:26","DEV:2060410","m313_pidout_1","#vav-1-24/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Flow Control","" ,"BAF","" ,"DEV:2060411","" ,"#vav-1-25/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Flow Control / Flow Input","-1917.0 cfm","BAI","AI:1","DEV:2060411","flow_input_1","#vav-1-25/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Zone Temp","" ,"BRS","" ,"DEV:2060411","" ,"#vav-1-25/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Zone Temp / Zone Temp","75.6 F" ,"BAI","AI:3","DEV:2060411","zone_temp_1","#vav-1-25/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2060411","override_time_remaining_1","#vav-1-25/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Discharge Temp","61.9 F" ,"BAI","AI:2","DEV:2060411","da_temp_1","#vav-1-25/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Duct SP","0.19 in H2O","BAI","AI:4","DEV:2060411","st_press_1","#vav-1-25/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2060411","misc_input_1","#vav-1-25/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Zone CO2","1.0 ppm","BAI","AI:5","DEV:2060411","zone_co2_1","#vav-1-25/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Condensate Detector","Off","BBI","BI:1","DEV:2060411","m283_1","#vav-1-25/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","CW Valve","48.9 %","BAO","AO:1","DEV:2060411","cw_valve_1","#vav-1-25/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","HW Valve","0.0" ,"BFM","AO:2","DEV:2060411","hw_valve_1","#vav-1-25/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2060411","cosi_1","#vav-1-25/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Clg Pct","0.0" ,"BAV","AV:1","DEV:2060411","clg_pct_1","#vav-1-25/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Cool Request","0.0" ,"BAV","AV:2","DEV:2060411","cool_request_1","#vav-1-25/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Cool Setpoint","61.0 F" ,"BAV","AV:27","DEV:2060411","cool_stpt_1","#vav-1-25/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Cool Stpt","61.0" ,"BAV","AV:3","DEV:2060411","clg_sp_1","#vav-1-25/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Damper Position","52.01 %","BAV","AV:10","DEV:2060411","dmpr_pos_1","#vav-1-25/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Duct 1 Setpoint","0.2 in H2O","BAV","AV:12","DEV:2060411","dsspt_1","#vav-1-25/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Heat Request","0.0" ,"BAV","AV:7","DEV:2060411","heat_request_1","#vav-1-25/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Heat Setpoint","80.0 F" ,"BAV","AV:28","DEV:2060411","heat_stpt_1","#vav-1-25/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Heat Stpt","80.0" ,"BAV","AV:8","DEV:2060411","htg_sp_1","#vav-1-25/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2060411","hosi_1","#vav-1-25/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Htg Pct","0.0" ,"BAV","AV:9","DEV:2060411","htg_pct_1","#vav-1-25/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2060411","co2_stpt_1","#vav-1-25/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2060411","min_dmpr_pos_1","#vav-1-25/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Mode","6.0" ,"BAV","AV:11","DEV:2060411","opr_mode_1","#vav-1-25/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Setpoint Adjust","-2.0" ,"BAV","AV:16","DEV:2060411","m111_1","#vav-1-25/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","point name","0.0" ,"BAV","AV:5","DEV:2060411","m156_1","#vav-1-25/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","point name","75.6" ,"BAV","AV:17","DEV:2060411","m197_1","#vav-1-25/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Override","0.0" ,"BAV","AV:18","DEV:2060411","m198_1","#vav-1-25/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Run Request","30.0" ,"BAV","AV:13","DEV:2060411","sys_run_req_1","#vav-1-25/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Static Pressure 1 Setpoint","0.2 in H2O","BAV","AV:15","DEV:2060411","stat_press1_stpnt_1","#vav-1-25/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Supply Air Temp Setpoint","61.0 F" ,"BAV","AV:29","DEV:2060411","sa_setpt_1","#vav-1-25/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2060411","sys_req_rntm_1","#vav-1-25/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Total Cool Request","2.0" ,"BAV","AV:31","DEV:2060411","total_cl_req_1","#vav-1-25/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Total Heat Request","0.0" ,"BAV","AV:32","DEV:2060411","total_ht_req_1","#vav-1-25/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Airflow Request","is not","BBV","BV:1","DEV:2060411","air_request_1","#vav-1-25/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2060411","occ_stat_1","#vav-1-25/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","OS Learning Inhibit","On","BBV","BV:15","DEV:2060411","osli_1","#vav-1-25/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","point name","On","BBV","BV:3","DEV:2060411","m128_1","#vav-1-25/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","point name","Off","BBV","BV:16","DEV:2060411","m269_1","#vav-1-25/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","point name","Off","BBV","BV:18","DEV:2060411","m303_1","#vav-1-25/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Run","On","BBV","BV:2","DEV:2060411","run_1","#vav-1-25/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Schedule","Occupied","BBV","BV:19","DEV:2060411","m274_1","#vav-1-25/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","DAT_HI","Normal","BALM","BV:5","DEV:2060411","dat_hi_1","#vav-1-25/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","DAT_LO","Normal","BALM","BV:10","DEV:2060411","dat_lo_1","#vav-1-25/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2060411","ztmp_hi_2f_1","#vav-1-25/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2060411","ztmp_hi_4f_1","#vav-1-25/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","HWV Leaky","Normal","BALM","BV:12","DEV:2060411","chwv_lk_1","#vav-1-25/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","HWV Leaky","Normal","BALM","BV:13","DEV:2060411","hwv_lk_1","#vav-1-25/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2060411","ztmp_lo_2f_1","#vav-1-25/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2060411","ztmp_lo_4f_1","#vav-1-25/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Moisture Detector","Normal","BALM","BV:14","DEV:2060411","moisture_1","#vav-1-25/moisture"
