"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2060411","ssp1_lo_1","#vav-1-25/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2060411","ssp1_hi_1","#vav-1-25/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","ZCO2_HI","Normal","BALM","BV:17","DEV:2060411","zco2_hi_1","#vav-1-25/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2060411","m312_1","#vav-1-25/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","BACnet PID / Setpoint","61.0" ,"BAV","AV:21","DEV:2060411","m312_setpt_1","#vav-1-25/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","BACnet PID / Input","62.1" ,"BAV","AV:22","DEV:2060411","m312_input_1","#vav-1-25/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2060411","m312_pidout_1","#vav-1-25/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","BACnet PID","51.16 %","BPID","LOOP:2","DEV:2060411","m313_1","#vav-1-25/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","BACnet PID / Setpoint","61.0" ,"BAV","AV:24","DEV:2060411","m313_setpt_1","#vav-1-25/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","BACnet PID / Input","62.1" ,"BAV","AV:25","DEV:2060411","m313_input_1","#vav-1-25/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","BACnet PID / PID out","51.166985 %","BAV","AV:26","DEV:2060411","m313_pidout_1","#vav-1-25/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-1","air_flow_fdbk_dis","192.0" ,"BAV","AV:1284","DEV:220641","air_flow_fdbk_dis_13","#120a1_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-1","Airflow","192.0" ,"BAV","AV:207","DEV:220641","m219_13","#120a1_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-1","Cool Request","1.0" ,"BAV","AV:1285","DEV:220641","cool_request_13","#120a1_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-1","Cool Stpt","74.0" ,"BAV","AV:208","DEV:220641","m218_13","#120a1_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-1","eff_temp_stpt","74.0" ,"BAV","AV:1286","DEV:220641","eff_temp_stpt_13","#120a1_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-1","Heat Request","0.0" ,"BAV","AV:1287","DEV:220641","heat_request_13","#120a1_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-1","Heat Stpt","70.0" ,"BAV","AV:209","DEV:220641","m217_13","#120a1_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-1","min_airflow","1000.0" ,"BAV","AV:1288","DEV:220641","max_airflow_dis_13","#120a1_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-1","min_airflow","600.0" ,"BAV","AV:1289","DEV:220641","min_airflow_dis_13","#120a1_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-1","Mode","6.0" ,"BAV","AV:211","DEV:220641","opr_mode_13","#120a1_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-1","point name","0.0" ,"BAV","AV:1290","DEV:220641","m029_13","#120a1_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-1","point name","600.0" ,"BAV","AV:1292","DEV:220641","m083_13","#120a1_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-1","point name","60.7" ,"BAV","AV:1293","DEV:220641","m086_13","#120a1_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-1","point name","0.0" ,"BAV","AV:1294","DEV:220641","m098_13","#120a1_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-1","point name","1000.0" ,"BAV","AV:52","DEV:220641","m174_13","#120a1_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-1","point name","0.0" ,"BAV","AV:53","DEV:220641","m176_13","#120a1_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-1","Run Request","30.0" ,"BAV","AV:1295","DEV:220641","sys_run_req_13","#120a1_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-1","Setpoint Adjust","0.0" ,"BAV","AV:13","DEV:220641","stpt_adjust_13","#120a1_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-1","Static Request","0.0" ,"BAV","AV:212","DEV:220641","stat_request_13","#120a1_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-1","terminal_load","19.0" ,"BAV","AV:1296","DEV:220641","terminal_load_13","#120a1_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-1","Zone Tenp","74.2" ,"BAV","AV:435","DEV:220641","temp_13","#120a1_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-1","occ","On","BBV","BV:846","DEV:220641","occ_13","#120a1_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-1","point name","Off","BBV","BV:847","DEV:220641","m099_13","#120a1_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-1","point name","Off","BBV","BV:848","DEV:220641","m124_13","#120a1_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-1","point name","On","BBV","BV:849","DEV:220641","m128_13","#120a1_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-1","Schedule","Occupied","BBV","BV:37","DEV:220641","m120_13","#120a1_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-1","Zone Temp 2F","Normal","BALM","BV:38","DEV:220641","ztmp_2f_13","#120a1_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-1","Zone Temp 4F","Normal","BALM","BV:39","DEV:220641","ztmp_4f_13","#120a1_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-2","air_flow_fdbk_dis","192.0" ,"BAV","AV:1297","DEV:220641","air_flow_fdbk_dis_14","#120a2_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-2","Airflow","192.0" ,"BAV","AV:213","DEV:220641","m219_14","#120a2_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-2","Cool Request","0.0" ,"BAV","AV:1298","DEV:220641","cool_request_14","#120a2_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-2","Cool Stpt","74.0" ,"BAV","AV:214","DEV:220641","m218_14","#120a2_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-2","eff_temp_stpt","74.0" ,"BAV","AV:1299","DEV:220641","eff_temp_stpt_14","#120a2_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-2","Heat Request","0.0" ,"BAV","AV:1300","DEV:220641","heat_request_14","#120a2_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-2","Heat Stpt","70.0" ,"BAV","AV:215","DEV:220641","m217_14","#120a2_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-2","min_airflow","1000.0" ,"BAV","AV:1301","DEV:220641","max_airflow_dis_14","#120a2_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-2","min_airflow","600.0" ,"BAV","AV:1302","DEV:220641","min_airflow_dis_14","#120a2_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-2","Mode","6.0" ,"BAV","AV:217","DEV:220641","opr_mode_14","#120a2_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-2","point name","0.0" ,"BAV","AV:1303","DEV:220641","m029_14","#120a2_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-2","point name","600.0" ,"BAV","AV:1305","DEV:220641","m083_14","#120a2_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-2","point name","60.2" ,"BAV","AV:1306","DEV:220641","m086_14","#120a2_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-2","point name","0.0" ,"BAV","AV:1307","DEV:220641","m098_14","#120a2_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-2","point name","1000.0" ,"BAV","AV:54","DEV:220641","m174_14","#120a2_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-2","point name","0.0" ,"BAV","AV:55","DEV:220641","m176_14","#120a2_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-2","Run Request","30.0" ,"BAV","AV:1308","DEV:220641","sys_run_req_14","#120a2_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-2","Setpoint Adjust","0.0" ,"BAV","AV:14","DEV:220641","stpt_adjust_14","#120a2_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-2","Static Request","0.0" ,"BAV","AV:218","DEV:220641","stat_request_14","#120a2_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-2","terminal_load","19.0" ,"BAV","AV:1309","DEV:220641","terminal_load_14","#120a2_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-2","Zone Tenp","72.6" ,"BAV","AV:436","DEV:220641","temp_14","#120a2_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-2","occ","On","BBV","BV:853","DEV:220641","occ_14","#120a2_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-2","point name","Off","BBV","BV:854","DEV:220641","m099_14","#120a2_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-2","point name","Off","BBV","BV:855","DEV:220641","m124_14","#120a2_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-2","point name","On","BBV","BV:856","DEV:220641","m128_14","#120a2_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-2","Schedule","Occupied","BBV","BV:40","DEV:220641","m120_14","#120a2_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-2","Zone Temp 2F","Normal","BALM","BV:41","DEV:220641","ztmp_2f_14","#120a2_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-2","Zone Temp 4F","Normal","BALM","BV:42","DEV:220641","ztmp_4f_14","#120a2_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-3","air_flow_fdbk_dis","195.0" ,"BAV","AV:1310","DEV:220641","air_flow_fdbk_dis_15","#120a3_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-3","Airflow","195.0" ,"BAV","AV:219","DEV:220641","m219_15","#120a3_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-3","Cool Request","1.0" ,"BAV","AV:1311","DEV:220641","cool_request_15","#120a3_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-3","Cool Stpt","74.0" ,"BAV","AV:220","DEV:220641","m218_15","#120a3_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-3","eff_temp_stpt","74.0" ,"BAV","AV:1312","DEV:220641","eff_temp_stpt_15","#120a3_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-3","Heat Request","0.0" ,"BAV","AV:1313","DEV:220641","heat_request_15","#120a3_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-3","Heat Stpt","70.0" ,"BAV","AV:221","DEV:220641","m217_15","#120a3_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-3","min_airflow","1000.0" ,"BAV","AV:1314","DEV:220641","max_airflow_dis_15","#120a3_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-3","min_airflow","600.0" ,"BAV","AV:1315","DEV:220641","min_airflow_dis_15","#120a3_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-3","Mode","6.0" ,"BAV","AV:223","DEV:220641","opr_mode_15","#120a3_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-3","point name","0.0" ,"BAV","AV:1316","DEV:220641","m029_15","#120a3_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-3","point name","600.0" ,"BAV","AV:1318","DEV:220641","m083_15","#120a3_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-3","point name","60.5" ,"BAV","AV:1319","DEV:220641","m086_15","#120a3_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-3","point name","0.0" ,"BAV","AV:1320","DEV:220641","m098_15","#120a3_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-3","point name","1000.0" ,"BAV","AV:56","DEV:220641","m174_15","#120a3_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-3","point name","0.0" ,"BAV","AV:57","DEV:220641","m176_15","#120a3_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-3","Run Request","30.0" ,"BAV","AV:1321","DEV:220641","sys_run_req_15","#120a3_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-3","Setpoint Adjust","0.0" ,"BAV","AV:15","DEV:220641","stpt_adjust_15","#120a3_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-3","Static Request","0.0" ,"BAV","AV:224","DEV:220641","stat_request_15","#120a3_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-3","terminal_load","19.0" ,"BAV","AV:1322","DEV:220641","terminal_load_15","#120a3_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-3","Zone Tenp","73.9" ,"BAV","AV:437","DEV:220641","temp_15","#120a3_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-3","occ","On","BBV","BV:860","DEV:220641","occ_15","#120a3_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-3","point name","Off","BBV","BV:861","DEV:220641","m099_15","#120a3_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-3","point name","Off","BBV","BV:862","DEV:220641","m124_15","#120a3_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-3","point name","On","BBV","BV:863","DEV:220641","m128_15","#120a3_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-3","Schedule","Occupied","BBV","BV:43","DEV:220641","m120_15","#120a3_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-3","Zone Temp 2F","Normal","BALM","BV:44","DEV:220641","ztmp_2f_15","#120a3_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120A-3","Zone Temp 4F","Normal","BALM","BV:45","DEV:220641","ztmp_4f_15","#120a3_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120C","air_flow_fdbk_dis","53.0" ,"BAV","AV:1323","DEV:220641","air_flow_fdbk_dis_16","#120c_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120C","Airflow","53.0" ,"BAV","AV:225","DEV:220641","m219_16","#120c_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120C","Cool Request","0.0" ,"BAV","AV:1324","DEV:220641","cool_request_16","#120c_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120C","Cool Stpt","74.0" ,"BAV","AV:226","DEV:220641","m218_16","#120c_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120C","eff_temp_stpt","74.0" ,"BAV","AV:1325","DEV:220641","eff_temp_stpt_16","#120c_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120C","Heat Request","0.0" ,"BAV","AV:1326","DEV:220641","heat_request_16","#120c_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120C","Heat Stpt","70.0" ,"BAV","AV:227","DEV:220641","m217_16","#120c_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120C","min_airflow","200.0" ,"BAV","AV:1327","DEV:220641","max_airflow_dis_16","#120c_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120C","min_airflow","0.0" ,"BAV","AV:1328","DEV:220641","min_airflow_dis_16","#120c_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120C","Mode","6.0" ,"BAV","AV:229","DEV:220641","opr_mode_16","#120c_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120C","point name","0.0" ,"BAV","AV:1329","DEV:220641","m029_16","#120c_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120C","point name","0.0" ,"BAV","AV:1331","DEV:220641","m083_16","#120c_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120C","point name","73.0" ,"BAV","AV:1332","DEV:220641","m086_16","#120c_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120C","point name","0.0" ,"BAV","AV:1333","DEV:220641","m098_16","#120c_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120C","point name","200.0" ,"BAV","AV:58","DEV:220641","m174_16","#120c_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120C","point name","0.0" ,"BAV","AV:59","DEV:220641","m176_16","#120c_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120C","Run Request","30.0" ,"BAV","AV:1334","DEV:220641","sys_run_req_16","#120c_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120C","Setpoint Adjust","0.0" ,"BAV","AV:16","DEV:220641","stpt_adjust_16","#120c_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120C","Static Request","0.0" ,"BAV","AV:230","DEV:220641","stat_request_16","#120c_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120C","terminal_load","26.0" ,"BAV","AV:1335","DEV:220641","terminal_load_16","#120c_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120C","Zone Tenp","73.3" ,"BAV","AV:438","DEV:220641","temp_16","#120c_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120C","occ","On","BBV","BV:867","DEV:220641","occ_16","#120c_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120C","point name","Off","BBV","BV:868","DEV:220641","m099_16","#120c_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120C","point name","Off","BBV","BV:869","DEV:220641","m124_16","#120c_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120C","point name","On","BBV","BV:870","DEV:220641","m128_16","#120c_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120C","Schedule","Occupied","BBV","BV:46","DEV:220641","m120_16","#120c_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120C","Zone Temp 2F","Normal","BALM","BV:47","DEV:220641","ztmp_2f_16","#120c_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120C","Zone Temp 4F","Normal","BALM","BV:48","DEV:220641","ztmp_4f_16","#120c_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120D","air_flow_fdbk_dis","46.0" ,"BAV","AV:1336","DEV:220641","air_flow_fdbk_dis_17","#120d_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120D","Airflow","46.0" ,"BAV","AV:231","DEV:220641","m219_17","#120d_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120D","Cool Request","0.0" ,"BAV","AV:1337","DEV:220641","cool_request_17","#120d_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120D","Cool Stpt","76.0" ,"BAV","AV:232","DEV:220641","m218_17","#120d_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120D","eff_temp_stpt","76.0" ,"BAV","AV:1338","DEV:220641","eff_temp_stpt_17","#120d_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120D","Heat Request","0.0" ,"BAV","AV:1339","DEV:220641","heat_request_17","#120d_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120D","Heat Stpt","70.0" ,"BAV","AV:233","DEV:220641","m217_17","#120d_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120D","min_airflow","200.0" ,"BAV","AV:1340","DEV:220641","max_airflow_dis_17","#120d_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120D","min_airflow","0.0" ,"BAV","AV:1341","DEV:220641","min_airflow_dis_17","#120d_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120D","Mode","6.0" ,"BAV","AV:235","DEV:220641","opr_mode_17","#120d_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120D","point name","0.0" ,"BAV","AV:1342","DEV:220641","m029_17","#120d_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120D","point name","0.0" ,"BAV","AV:1344","DEV:220641","m083_17","#120d_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120D","point name","72.7" ,"BAV","AV:1345","DEV:220641","m086_17","#120d_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120D","point name","0.0" ,"BAV","AV:1346","DEV:220641","m098_17","#120d_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120D","point name","200.0" ,"BAV","AV:60","DEV:220641","m174_17","#120d_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120D","point name","0.0" ,"BAV","AV:61","DEV:220641","m176_17","#120d_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120D","Run Request","30.0" ,"BAV","AV:1347","DEV:220641","sys_run_req_17","#120d_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120D","Setpoint Adjust","0.0" ,"BAV","AV:17","DEV:220641","stpt_adjust_17","#120d_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120D","Static Request","0.0" ,"BAV","AV:236","DEV:220641","stat_request_17","#120d_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120D","terminal_load","23.0" ,"BAV","AV:1348","DEV:220641","terminal_load_17","#120d_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120D","Zone Tenp","70.8" ,"BAV","AV:439","DEV:220641","temp_17","#120d_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120D","occ","On","BBV","BV:874","DEV:220641","occ_17","#120d_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120D","point name","Off","BBV","BV:875","DEV:220641","m099_17","#120d_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120D","point name","Off","BBV","BV:876","DEV:220641","m124_17","#120d_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120D","point name","On","BBV","BV:877","DEV:220641","m128_17","#120d_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120D","Schedule","Occupied","BBV","BV:49","DEV:220641","m120_17","#120d_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120D","Zone Temp 2F","Normal","BALM","BV:50","DEV:220641","ztmp_2f_17","#120d_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120D","Zone Temp 4F","Normal","BALM","BV:51","DEV:220641","ztmp_4f_17","#120d_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120E","air_flow_fdbk_dis","110.0" ,"BAV","AV:1349","DEV:220641","air_flow_fdbk_dis_18","#120e_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120E","Airflow","110.0" ,"BAV","AV:237","DEV:220641","m219_18","#120e_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120E","Cool Request","0.0" ,"BAV","AV:1350","DEV:220641","cool_request_18","#120e_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120E","Cool Stpt","72.0" ,"BAV","AV:238","DEV:220641","m218_18","#120e_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120E","eff_temp_stpt","68.0" ,"BAV","AV:1351","DEV:220641","eff_temp_stpt_18","#120e_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120E","Heat Request","1.0" ,"BAV","AV:1352","DEV:220641","heat_request_18","#120e_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120E","Heat Stpt","68.0" ,"BAV","AV:239","DEV:220641","m217_18","#120e_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120E","min_airflow","400.0" ,"BAV","AV:1353","DEV:220641","max_airflow_dis_18","#120e_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120E","min_airflow","150.0" ,"BAV","AV:1354","DEV:220641","min_airflow_dis_18","#120e_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120E","Mode","6.0" ,"BAV","AV:241","DEV:220641","opr_mode_18","#120e_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120E","point name","0.0" ,"BAV","AV:1355","DEV:220641","m029_18","#120e_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120E","point name","150.0" ,"BAV","AV:1357","DEV:220641","m083_18","#120e_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120E","point name","81.0" ,"BAV","AV:1358","DEV:220641","m086_18","#120e_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120E","point name","0.0" ,"BAV","AV:1359","DEV:220641","m098_18","#120e_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120E","point name","400.0" ,"BAV","AV:62","DEV:220641","m174_18","#120e_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120E","point name","0.0" ,"BAV","AV:63","DEV:220641","m176_18","#120e_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120E","Run Request","30.0" ,"BAV","AV:1360","DEV:220641","sys_run_req_18","#120e_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120E","Setpoint Adjust","0.0" ,"BAV","AV:18","DEV:220641","stpt_adjust_18","#120e_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120E","Static Request","0.0" ,"BAV","AV:242","DEV:220641","stat_request_18","#120e_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120E","terminal_load","-27.0" ,"BAV","AV:1361","DEV:220641","terminal_load_18","#120e_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120E","Zone Tenp","68.4" ,"BAV","AV:440","DEV:220641","temp_18","#120e_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120E","occ","On","BBV","BV:881","DEV:220641","occ_18","#120e_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120E","point name","Off","BBV","BV:882","DEV:220641","m099_18","#120e_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120E","point name","Off","BBV","BV:883","DEV:220641","m124_18","#120e_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120E","point name","On","BBV","BV:884","DEV:220641","m128_18","#120e_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120E","Schedule","Occupied","BBV","BV:52","DEV:220641","m120_18","#120e_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120E","Zone Temp 2F","Normal","BALM","BV:53","DEV:220641","ztmp_2f_18","#120e_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120E","Zone Temp 4F","Normal","BALM","BV:54","DEV:220641","ztmp_4f_18","#120e_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120F","air_flow_fdbk_dis","46.0" ,"BAV","AV:1362","DEV:220641","air_flow_fdbk_dis_19","#120f_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120F","Airflow","46.0" ,"BAV","AV:243","DEV:220641","m219_19","#120f_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120F","Cool Request","0.0" ,"BAV","AV:1363","DEV:220641","cool_request_19","#120f_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120F","Cool Stpt","76.0" ,"BAV","AV:244","DEV:220641","m218_19","#120f_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120F","eff_temp_stpt","70.0" ,"BAV","AV:1364","DEV:220641","eff_temp_stpt_19","#120f_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120F","Heat Request","0.0" ,"BAV","AV:1365","DEV:220641","heat_request_19","#120f_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120F","Heat Stpt","70.0" ,"BAV","AV:245","DEV:220641","m217_19","#120f_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120F","min_airflow","330.0" ,"BAV","AV:1366","DEV:220641","max_airflow_dis_19","#120f_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120F","min_airflow","0.0" ,"BAV","AV:1367","DEV:220641","min_airflow_dis_19","#120f_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120F","Mode","6.0" ,"BAV","AV:247","DEV:220641","opr_mode_19","#120f_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120F","point name","0.0" ,"BAV","AV:1368","DEV:220641","m029_19","#120f_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120F","point name","0.0" ,"BAV","AV:1370","DEV:220641","m083_19","#120f_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120F","point name","80.1" ,"BAV","AV:1371","DEV:220641","m086_19","#120f_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120F","point name","0.0" ,"BAV","AV:1372","DEV:220641","m098_19","#120f_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120F","point name","330.0" ,"BAV","AV:64","DEV:220641","m174_19","#120f_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120F","point name","0.0" ,"BAV","AV:65","DEV:220641","m176_19","#120f_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120F","Run Request","30.0" ,"BAV","AV:1373","DEV:220641","sys_run_req_19","#120f_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120F","Setpoint Adjust","0.0" ,"BAV","AV:19","DEV:220641","stpt_adjust_19","#120f_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120F","Static Request","0.0" ,"BAV","AV:248","DEV:220641","stat_request_19","#120f_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120F","terminal_load","-14.0" ,"BAV","AV:1374","DEV:220641","terminal_load_19","#120f_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120F","Zone Tenp","73.4" ,"BAV","AV:441","DEV:220641","temp_19","#120f_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120F","occ","On","BBV","BV:888","DEV:220641","occ_19","#120f_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120F","point name","Off","BBV","BV:889","DEV:220641","m099_19","#120f_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120F","point name","Off","BBV","BV:890","DEV:220641","m124_19","#120f_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120F","point name","On","BBV","BV:891","DEV:220641","m128_19","#120f_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120F","Schedule","Occupied","BBV","BV:55","DEV:220641","m120_19","#120f_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120F","Zone Temp 2F","Normal","BALM","BV:56","DEV:220641","ztmp_2f_19","#120f_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120F","Zone Temp 4F","Normal","BALM","BV:57","DEV:220641","ztmp_4f_19","#120f_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120G","air_flow_fdbk_dis","67.0" ,"BAV","AV:1375","DEV:220641","air_flow_fdbk_dis_20","#120g_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120G","Airflow","67.0" ,"BAV","AV:249","DEV:220641","m219_20","#120g_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120G","Cool Request","1.0" ,"BAV","AV:1376","DEV:220641","cool_request_20","#120g_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120G","Cool Stpt","74.0" ,"BAV","AV:250","DEV:220641","m218_20","#120g_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120G","eff_temp_stpt","70.0" ,"BAV","AV:1377","DEV:220641","eff_temp_stpt_20","#120g_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120G","Heat Request","0.0" ,"BAV","AV:1378","DEV:220641","heat_request_20","#120g_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120G","Heat Stpt","70.0" ,"BAV","AV:251","DEV:220641","m217_20","#120g_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120G","min_airflow","330.0" ,"BAV","AV:1379","DEV:220641","max_airflow_dis_20","#120g_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120G","min_airflow","75.0" ,"BAV","AV:1380","DEV:220641","min_airflow_dis_20","#120g_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120G","Mode","6.0" ,"BAV","AV:253","DEV:220641","opr_mode_20","#120g_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120G","point name","0.0" ,"BAV","AV:1381","DEV:220641","m029_20","#120g_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120G","point name","75.0" ,"BAV","AV:1383","DEV:220641","m083_20","#120g_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120G","point name","82.1" ,"BAV","AV:1384","DEV:220641","m086_20","#120g_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120G","point name","0.0" ,"BAV","AV:1385","DEV:220641","m098_20","#120g_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120G","point name","330.0" ,"BAV","AV:66","DEV:220641","m174_20","#120g_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120G","point name","0.0" ,"BAV","AV:67","DEV:220641","m176_20","#120g_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120G","Run Request","30.0" ,"BAV","AV:1386","DEV:220641","sys_run_req_20","#120g_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120G","Setpoint Adjust","0.0" ,"BAV","AV:20","DEV:220641","stpt_adjust_20","#120g_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120G","Static Request","0.0" ,"BAV","AV:254","DEV:220641","stat_request_20","#120g_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120G","terminal_load","-20.0" ,"BAV","AV:1387","DEV:220641","terminal_load_20","#120g_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120G","Zone Tenp","75.8" ,"BAV","AV:442","DEV:220641","temp_20","#120g_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120G","occ","On","BBV","BV:895","DEV:220641","occ_20","#120g_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120G","point name","Off","BBV","BV:896","DEV:220641","m099_20","#120g_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120G","point name","Off","BBV","BV:897","DEV:220641","m124_20","#120g_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120G","point name","On","BBV","BV:898","DEV:220641","m128_20","#120g_thermafuser/m128"
