"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120G","Schedule","Occupied","BBV","BV:58","DEV:220641","m120_20","#120g_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120G","Zone Temp 2F","Normal","BALM","BV:59","DEV:220641","ztmp_2f_20","#120g_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120G","Zone Temp 4F","Normal","BALM","BV:60","DEV:220641","ztmp_4f_20","#120g_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-1","air_flow_fdbk_dis","86.0" ,"BAV","AV:1388","DEV:220641","air_flow_fdbk_dis_21","#120b1_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-1","Airflow","86.0" ,"BAV","AV:255","DEV:220641","m219_21","#120b1_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-1","Cool Request","0.0" ,"BAV","AV:1389","DEV:220641","cool_request_21","#120b1_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-1","Cool Stpt","74.0" ,"BAV","AV:256","DEV:220641","m218_21","#120b1_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-1","eff_temp_stpt","74.0" ,"BAV","AV:1390","DEV:220641","eff_temp_stpt_21","#120b1_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-1","Heat Request","0.0" ,"BAV","AV:1391","DEV:220641","heat_request_21","#120b1_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-1","Heat Stpt","70.0" ,"BAV","AV:257","DEV:220641","m217_21","#120b1_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-1","min_airflow","250.0" ,"BAV","AV:1392","DEV:220641","max_airflow_dis_21","#120b1_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-1","min_airflow","0.0" ,"BAV","AV:1393","DEV:220641","min_airflow_dis_21","#120b1_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-1","Mode","6.0" ,"BAV","AV:259","DEV:220641","opr_mode_21","#120b1_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-1","point name","0.0" ,"BAV","AV:1394","DEV:220641","m029_21","#120b1_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-1","point name","0.0" ,"BAV","AV:1396","DEV:220641","m083_21","#120b1_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-1","point name","64.7" ,"BAV","AV:1397","DEV:220641","m086_21","#120b1_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-1","point name","0.0" ,"BAV","AV:1398","DEV:220641","m098_21","#120b1_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-1","point name","250.0" ,"BAV","AV:68","DEV:220641","m174_21","#120b1_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-1","point name","0.0" ,"BAV","AV:69","DEV:220641","m176_21","#120b1_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-1","Run Request","30.0" ,"BAV","AV:1399","DEV:220641","sys_run_req_21","#120b1_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-1","Setpoint Adjust","0.0" ,"BAV","AV:21","DEV:220641","stpt_adjust_21","#120b1_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-1","Static Request","0.0" ,"BAV","AV:260","DEV:220641","stat_request_21","#120b1_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-1","terminal_load","35.0" ,"BAV","AV:1400","DEV:220641","terminal_load_21","#120b1_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-1","Zone Tenp","73.0" ,"BAV","AV:443","DEV:220641","temp_21","#120b1_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-1","occ","On","BBV","BV:902","DEV:220641","occ_21","#120b1_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-1","point name","Off","BBV","BV:903","DEV:220641","m099_21","#120b1_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-1","point name","Off","BBV","BV:904","DEV:220641","m124_21","#120b1_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-1","point name","On","BBV","BV:905","DEV:220641","m128_21","#120b1_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-1","Schedule","Occupied","BBV","BV:61","DEV:220641","m120_21","#120b1_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-1","Zone Temp 2F","Normal","BALM","BV:62","DEV:220641","ztmp_2f_21","#120b1_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-1","Zone Temp 4F","Normal","BALM","BV:63","DEV:220641","ztmp_4f_21","#120b1_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-2","air_flow_fdbk_dis","103.0" ,"BAV","AV:1401","DEV:220641","air_flow_fdbk_dis_22","#120b2_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-2","Airflow","103.0" ,"BAV","AV:261","DEV:220641","m219_22","#120b2_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-2","Cool Request","0.0" ,"BAV","AV:1402","DEV:220641","cool_request_22","#120b2_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-2","Cool Stpt","74.0" ,"BAV","AV:262","DEV:220641","m218_22","#120b2_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-2","eff_temp_stpt","74.0" ,"BAV","AV:1403","DEV:220641","eff_temp_stpt_22","#120b2_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-2","Heat Request","0.0" ,"BAV","AV:1404","DEV:220641","heat_request_22","#120b2_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-2","Heat Stpt","70.0" ,"BAV","AV:263","DEV:220641","m217_22","#120b2_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-2","min_airflow","250.0" ,"BAV","AV:1405","DEV:220641","max_airflow_dis_22","#120b2_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-2","min_airflow","0.0" ,"BAV","AV:1406","DEV:220641","min_airflow_dis_22","#120b2_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-2","Mode","6.0" ,"BAV","AV:265","DEV:220641","opr_mode_22","#120b2_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-2","point name","0.0" ,"BAV","AV:1407","DEV:220641","m029_22","#120b2_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-2","point name","0.0" ,"BAV","AV:1409","DEV:220641","m083_22","#120b2_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-2","point name","63.5" ,"BAV","AV:1410","DEV:220641","m086_22","#120b2_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-2","point name","0.0" ,"BAV","AV:1411","DEV:220641","m098_22","#120b2_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-2","point name","250.0" ,"BAV","AV:70","DEV:220641","m174_22","#120b2_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-2","point name","0.0" ,"BAV","AV:71","DEV:220641","m176_22","#120b2_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-2","Run Request","30.0" ,"BAV","AV:1412","DEV:220641","sys_run_req_22","#120b2_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-2","Setpoint Adjust","0.0" ,"BAV","AV:22","DEV:220641","stpt_adjust_22","#120b2_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-2","Static Request","0.0" ,"BAV","AV:266","DEV:220641","stat_request_22","#120b2_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-2","terminal_load","41.0" ,"BAV","AV:1413","DEV:220641","terminal_load_22","#120b2_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-2","Zone Tenp","72.7" ,"BAV","AV:444","DEV:220641","temp_22","#120b2_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-2","occ","On","BBV","BV:909","DEV:220641","occ_22","#120b2_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-2","point name","Off","BBV","BV:910","DEV:220641","m099_22","#120b2_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-2","point name","Off","BBV","BV:911","DEV:220641","m124_22","#120b2_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-2","point name","On","BBV","BV:912","DEV:220641","m128_22","#120b2_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-2","Schedule","Occupied","BBV","BV:64","DEV:220641","m120_22","#120b2_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-2","Zone Temp 2F","Normal","BALM","BV:65","DEV:220641","ztmp_2f_22","#120b2_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-2","Zone Temp 4F","Normal","BALM","BV:66","DEV:220641","ztmp_4f_22","#120b2_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-3","air_flow_fdbk_dis","69.0" ,"BAV","AV:1414","DEV:220641","air_flow_fdbk_dis_23","#120b3_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-3","Airflow","69.0" ,"BAV","AV:267","DEV:220641","m219_23","#120b3_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-3","Cool Request","0.0" ,"BAV","AV:1415","DEV:220641","cool_request_23","#120b3_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-3","Cool Stpt","74.0" ,"BAV","AV:268","DEV:220641","m218_23","#120b3_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-3","eff_temp_stpt","74.0" ,"BAV","AV:1416","DEV:220641","eff_temp_stpt_23","#120b3_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-3","Heat Request","0.0" ,"BAV","AV:1417","DEV:220641","heat_request_23","#120b3_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-3","Heat Stpt","70.0" ,"BAV","AV:269","DEV:220641","m217_23","#120b3_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-3","min_airflow","250.0" ,"BAV","AV:1418","DEV:220641","max_airflow_dis_23","#120b3_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-3","min_airflow","0.0" ,"BAV","AV:1419","DEV:220641","min_airflow_dis_23","#120b3_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-3","Mode","6.0" ,"BAV","AV:271","DEV:220641","opr_mode_23","#120b3_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-3","point name","0.0" ,"BAV","AV:1420","DEV:220641","m029_23","#120b3_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-3","point name","0.0" ,"BAV","AV:1422","DEV:220641","m083_23","#120b3_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-3","point name","63.8" ,"BAV","AV:1423","DEV:220641","m086_23","#120b3_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-3","point name","0.0" ,"BAV","AV:1424","DEV:220641","m098_23","#120b3_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-3","point name","250.0" ,"BAV","AV:72","DEV:220641","m174_23","#120b3_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-3","point name","0.0" ,"BAV","AV:73","DEV:220641","m176_23","#120b3_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-3","Run Request","30.0" ,"BAV","AV:1425","DEV:220641","sys_run_req_23","#120b3_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-3","Setpoint Adjust","0.0" ,"BAV","AV:23","DEV:220641","stpt_adjust_23","#120b3_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-3","Static Request","0.0" ,"BAV","AV:272","DEV:220641","stat_request_23","#120b3_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-3","terminal_load","28.0" ,"BAV","AV:1426","DEV:220641","terminal_load_23","#120b3_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-3","Zone Tenp","73.0" ,"BAV","AV:445","DEV:220641","temp_23","#120b3_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-3","occ","On","BBV","BV:916","DEV:220641","occ_23","#120b3_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-3","point name","Off","BBV","BV:917","DEV:220641","m099_23","#120b3_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-3","point name","Off","BBV","BV:918","DEV:220641","m124_23","#120b3_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-3","point name","On","BBV","BV:919","DEV:220641","m128_23","#120b3_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-3","Schedule","Occupied","BBV","BV:67","DEV:220641","m120_23","#120b3_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-3","Zone Temp 2F","Normal","BALM","BV:68","DEV:220641","ztmp_2f_23","#120b3_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120B-3","Zone Temp 4F","Normal","BALM","BV:69","DEV:220641","ztmp_4f_23","#120b3_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-1","air_flow_fdbk_dis","61.0" ,"BAV","AV:1427","DEV:220641","air_flow_fdbk_dis_24","#120j1_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-1","Airflow","61.0" ,"BAV","AV:273","DEV:220641","m219_24","#120j1_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-1","Cool Request","0.0" ,"BAV","AV:1428","DEV:220641","cool_request_24","#120j1_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-1","Cool Stpt","76.0" ,"BAV","AV:274","DEV:220641","m218_24","#120j1_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-1","eff_temp_stpt","70.0" ,"BAV","AV:1429","DEV:220641","eff_temp_stpt_24","#120j1_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-1","Heat Request","0.0" ,"BAV","AV:1430","DEV:220641","heat_request_24","#120j1_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-1","Heat Stpt","70.0" ,"BAV","AV:275","DEV:220641","m217_24","#120j1_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-1","min_airflow","430.0" ,"BAV","AV:1431","DEV:220641","max_airflow_dis_24","#120j1_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-1","min_airflow","0.0" ,"BAV","AV:1432","DEV:220641","min_airflow_dis_24","#120j1_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-1","Mode","6.0" ,"BAV","AV:277","DEV:220641","opr_mode_24","#120j1_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-1","point name","0.0" ,"BAV","AV:1433","DEV:220641","m029_24","#120j1_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-1","point name","0.0" ,"BAV","AV:1435","DEV:220641","m083_24","#120j1_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-1","point name","72.8" ,"BAV","AV:1436","DEV:220641","m086_24","#120j1_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-1","point name","0.0" ,"BAV","AV:1437","DEV:220641","m098_24","#120j1_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-1","point name","430.0" ,"BAV","AV:74","DEV:220641","m174_24","#120j1_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-1","point name","0.0" ,"BAV","AV:75","DEV:220641","m176_24","#120j1_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-1","Run Request","30.0" ,"BAV","AV:1438","DEV:220641","sys_run_req_24","#120j1_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-1","Setpoint Adjust","0.0" ,"BAV","AV:24","DEV:220641","stpt_adjust_24","#120j1_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-1","Static Request","0.0" ,"BAV","AV:278","DEV:220641","stat_request_24","#120j1_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-1","terminal_load","-14.0" ,"BAV","AV:1439","DEV:220641","terminal_load_24","#120j1_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-1","Zone Tenp","71.1" ,"BAV","AV:446","DEV:220641","temp_24","#120j1_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-1","occ","On","BBV","BV:923","DEV:220641","occ_24","#120j1_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-1","point name","Off","BBV","BV:924","DEV:220641","m099_24","#120j1_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-1","point name","Off","BBV","BV:925","DEV:220641","m124_24","#120j1_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-1","point name","On","BBV","BV:926","DEV:220641","m128_24","#120j1_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-1","Schedule","Occupied","BBV","BV:70","DEV:220641","m120_24","#120j1_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-1","Zone Temp 2F","Normal","BALM","BV:71","DEV:220641","ztmp_2f_24","#120j1_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-1","Zone Temp 4F","Normal","BALM","BV:72","DEV:220641","ztmp_4f_24","#120j1_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-2","air_flow_fdbk_dis","21.0" ,"BAV","AV:1440","DEV:220641","air_flow_fdbk_dis_25","#120j2_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-2","Airflow","21.0" ,"BAV","AV:279","DEV:220641","m219_25","#120j2_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-2","Cool Request","0.0" ,"BAV","AV:1441","DEV:220641","cool_request_25","#120j2_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-2","Cool Stpt","76.0" ,"BAV","AV:280","DEV:220641","m218_25","#120j2_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-2","eff_temp_stpt","70.0" ,"BAV","AV:1442","DEV:220641","eff_temp_stpt_25","#120j2_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-2","Heat Request","0.0" ,"BAV","AV:1443","DEV:220641","heat_request_25","#120j2_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-2","Heat Stpt","70.0" ,"BAV","AV:281","DEV:220641","m217_25","#120j2_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-2","min_airflow","310.0" ,"BAV","AV:1444","DEV:220641","max_airflow_dis_25","#120j2_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-2","min_airflow","0.0" ,"BAV","AV:1445","DEV:220641","min_airflow_dis_25","#120j2_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-2","Mode","6.0" ,"BAV","AV:283","DEV:220641","opr_mode_25","#120j2_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-2","point name","0.0" ,"BAV","AV:1446","DEV:220641","m029_25","#120j2_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-2","point name","0.0" ,"BAV","AV:1448","DEV:220641","m083_25","#120j2_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-2","point name","72.7" ,"BAV","AV:1449","DEV:220641","m086_25","#120j2_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-2","point name","0.0" ,"BAV","AV:1450","DEV:220641","m098_25","#120j2_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-2","point name","310.0" ,"BAV","AV:76","DEV:220641","m174_25","#120j2_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-2","point name","0.0" ,"BAV","AV:77","DEV:220641","m176_25","#120j2_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-2","Run Request","30.0" ,"BAV","AV:1451","DEV:220641","sys_run_req_25","#120j2_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-2","Setpoint Adjust","0.0" ,"BAV","AV:25","DEV:220641","stpt_adjust_25","#120j2_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-2","Static Request","0.0" ,"BAV","AV:284","DEV:220641","stat_request_25","#120j2_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-2","terminal_load","-6.0" ,"BAV","AV:1452","DEV:220641","terminal_load_25","#120j2_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-2","Zone Tenp","71.1" ,"BAV","AV:447","DEV:220641","temp_25","#120j2_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-2","occ","On","BBV","BV:930","DEV:220641","occ_25","#120j2_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-2","point name","Off","BBV","BV:931","DEV:220641","m099_25","#120j2_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-2","point name","Off","BBV","BV:932","DEV:220641","m124_25","#120j2_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-2","point name","On","BBV","BV:933","DEV:220641","m128_25","#120j2_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-2","Schedule","Occupied","BBV","BV:73","DEV:220641","m120_25","#120j2_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-2","Zone Temp 2F","Normal","BALM","BV:74","DEV:220641","ztmp_2f_25","#120j2_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120J-2","Zone Temp 4F","Normal","BALM","BV:75","DEV:220641","ztmp_4f_25","#120j2_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-1","air_flow_fdbk_dis","21.0" ,"BAV","AV:1453","DEV:220641","air_flow_fdbk_dis_26","#120h1_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-1","Airflow","21.0" ,"BAV","AV:285","DEV:220641","m219_26","#120h1_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-1","Cool Request","0.0" ,"BAV","AV:1454","DEV:220641","cool_request_26","#120h1_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-1","Cool Stpt","76.0" ,"BAV","AV:286","DEV:220641","m218_26","#120h1_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-1","eff_temp_stpt","70.0" ,"BAV","AV:1455","DEV:220641","eff_temp_stpt_26","#120h1_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-1","Heat Request","0.0" ,"BAV","AV:1456","DEV:220641","heat_request_26","#120h1_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-1","Heat Stpt","70.0" ,"BAV","AV:287","DEV:220641","m217_26","#120h1_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-1","min_airflow","385.0" ,"BAV","AV:1457","DEV:220641","max_airflow_dis_26","#120h1_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-1","min_airflow","0.0" ,"BAV","AV:1458","DEV:220641","min_airflow_dis_26","#120h1_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-1","Mode","6.0" ,"BAV","AV:289","DEV:220641","opr_mode_26","#120h1_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-1","point name","0.0" ,"BAV","AV:1459","DEV:220641","m029_26","#120h1_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-1","point name","0.0" ,"BAV","AV:1461","DEV:220641","m083_26","#120h1_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-1","point name","80.3" ,"BAV","AV:1462","DEV:220641","m086_26","#120h1_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-1","point name","0.0" ,"BAV","AV:1463","DEV:220641","m098_26","#120h1_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-1","point name","385.0" ,"BAV","AV:78","DEV:220641","m174_26","#120h1_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-1","point name","0.0" ,"BAV","AV:79","DEV:220641","m176_26","#120h1_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-1","Run Request","30.0" ,"BAV","AV:1464","DEV:220641","sys_run_req_26","#120h1_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-1","Setpoint Adjust","0.0" ,"BAV","AV:26","DEV:220641","stpt_adjust_26","#120h1_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-1","Static Request","0.0" ,"BAV","AV:290","DEV:220641","stat_request_26","#120h1_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-1","terminal_load","-5.0" ,"BAV","AV:1465","DEV:220641","terminal_load_26","#120h1_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-1","Zone Tenp","70.2" ,"BAV","AV:448","DEV:220641","temp_26","#120h1_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-1","occ","On","BBV","BV:937","DEV:220641","occ_26","#120h1_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-1","point name","Off","BBV","BV:938","DEV:220641","m099_26","#120h1_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-1","point name","Off","BBV","BV:939","DEV:220641","m124_26","#120h1_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-1","point name","On","BBV","BV:940","DEV:220641","m128_26","#120h1_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-1","Schedule","Occupied","BBV","BV:76","DEV:220641","m120_26","#120h1_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-1","Zone Temp 2F","Normal","BALM","BV:77","DEV:220641","ztmp_2f_26","#120h1_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-1","Zone Temp 4F","Normal","BALM","BV:78","DEV:220641","ztmp_4f_26","#120h1_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-2","air_flow_fdbk_dis","21.0" ,"BAV","AV:1466","DEV:220641","air_flow_fdbk_dis_27","#120h2_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-2","Airflow","21.0" ,"BAV","AV:291","DEV:220641","m219_27","#120h2_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-2","Cool Request","0.0" ,"BAV","AV:1467","DEV:220641","cool_request_27","#120h2_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-2","Cool Stpt","76.0" ,"BAV","AV:292","DEV:220641","m218_27","#120h2_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-2","eff_temp_stpt","70.0" ,"BAV","AV:1468","DEV:220641","eff_temp_stpt_27","#120h2_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-2","Heat Request","1.0" ,"BAV","AV:1469","DEV:220641","heat_request_27","#120h2_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-2","Heat Stpt","70.0" ,"BAV","AV:293","DEV:220641","m217_27","#120h2_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-2","min_airflow","365.0" ,"BAV","AV:1470","DEV:220641","max_airflow_dis_27","#120h2_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-2","min_airflow","0.0" ,"BAV","AV:1471","DEV:220641","min_airflow_dis_27","#120h2_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-2","Mode","6.0" ,"BAV","AV:295","DEV:220641","opr_mode_27","#120h2_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-2","point name","0.0" ,"BAV","AV:1472","DEV:220641","m029_27","#120h2_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-2","point name","0.0" ,"BAV","AV:1474","DEV:220641","m083_27","#120h2_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-2","point name","79.7" ,"BAV","AV:1475","DEV:220641","m086_27","#120h2_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-2","point name","0.0" ,"BAV","AV:1476","DEV:220641","m098_27","#120h2_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-2","point name","365.0" ,"BAV","AV:80","DEV:220641","m174_27","#120h2_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-2","point name","0.0" ,"BAV","AV:81","DEV:220641","m176_27","#120h2_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-2","Run Request","30.0" ,"BAV","AV:1477","DEV:220641","sys_run_req_27","#120h2_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-2","Setpoint Adjust","0.0" ,"BAV","AV:27","DEV:220641","stpt_adjust_27","#120h2_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-2","Static Request","0.0" ,"BAV","AV:296","DEV:220641","stat_request_27","#120h2_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-2","terminal_load","-5.0" ,"BAV","AV:1478","DEV:220641","terminal_load_27","#120h2_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-2","Zone Tenp","69.9" ,"BAV","AV:449","DEV:220641","temp_27","#120h2_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-2","occ","On","BBV","BV:944","DEV:220641","occ_27","#120h2_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-2","point name","Off","BBV","BV:945","DEV:220641","m099_27","#120h2_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-2","point name","Off","BBV","BV:946","DEV:220641","m124_27","#120h2_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-2","point name","On","BBV","BV:947","DEV:220641","m128_27","#120h2_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-2","Schedule","Occupied","BBV","BV:79","DEV:220641","m120_27","#120h2_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-2","Zone Temp 2F","Normal","BALM","BV:80","DEV:220641","ztmp_2f_27","#120h2_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room-120H-2","Zone Temp 4F","Normal","BALM","BV:81","DEV:220641","ztmp_4f_27","#120h2_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1A","air_flow_fdbk_dis","167.0" ,"BAV","AV:108","DEV:220641","air_flow_fdbk_dis_1","#1c1a_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1A","Airflow","167.0" ,"BAV","AV:115","DEV:220641","m219_1","#1c1a_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1A","Cool Request","0.0" ,"BAV","AV:109","DEV:220641","cool_request_1","#1c1a_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1A","Cool Stpt","76.0" ,"BAV","AV:128","DEV:220641","m218_1","#1c1a_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1A","eff_temp_stpt","70.0" ,"BAV","AV:110","DEV:220641","eff_temp_stpt_1","#1c1a_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1A","Heat Request","0.0" ,"BAV","AV:111","DEV:220641","heat_request_1","#1c1a_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1A","Heat Stpt","70.0" ,"BAV","AV:137","DEV:220641","m217_1","#1c1a_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1A","min_airflow","350.0" ,"BAV","AV:112","DEV:220641","max_airflow_dis_1","#1c1a_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1A","min_airflow","0.0" ,"BAV","AV:113","DEV:220641","min_airflow_dis_1","#1c1a_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1A","Mode","6.0" ,"BAV","AV:139","DEV:220641","opr_mode_1","#1c1a_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1A","point name","0.0" ,"BAV","AV:114","DEV:220641","m029_1","#1c1a_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1A","point name","0.0" ,"BAV","AV:116","DEV:220641","m083_1","#1c1a_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1A","point name","74.7" ,"BAV","AV:117","DEV:220641","m086_1","#1c1a_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1A","point name","0.0" ,"BAV","AV:118","DEV:220641","m098_1","#1c1a_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1A","point name","350.0" ,"BAV","AV:28","DEV:220641","m174_1","#1c1a_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1A","point name","0.0" ,"BAV","AV:29","DEV:220641","m176_1","#1c1a_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1A","Run Request","30.0" ,"BAV","AV:119","DEV:220641","sys_run_req_1","#1c1a_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1A","Setpoint Adjust","0.0" ,"BAV","AV:1","DEV:220641","stpt_adjust_1","#1c1a_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1A","Static Request","0.0" ,"BAV","AV:140","DEV:220641","stat_request_1","#1c1a_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1A","terminal_load","-47.0" ,"BAV","AV:120","DEV:220641","terminal_load_1","#1c1a_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1A","Zone Tenp","70.0" ,"BAV","AV:423","DEV:220641","temp_1","#1c1a_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1A","occ","On","BBV","BV:762","DEV:220641","occ_1","#1c1a_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1A","point name","Off","BBV","BV:763","DEV:220641","m099_1","#1c1a_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1A","point name","Off","BBV","BV:764","DEV:220641","m124_1","#1c1a_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1A","point name","On","BBV","BV:765","DEV:220641","m128_1","#1c1a_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1A","Schedule","Occupied","BBV","BV:1","DEV:220641","m120_1","#1c1a_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1A","Zone Temp 2F","Normal","BALM","BV:2","DEV:220641","ztmp_2f_1","#1c1a_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1A","Zone Temp 4F","Normal","BALM","BV:3","DEV:220641","ztmp_4f_1","#1c1a_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1B","air_flow_fdbk_dis","222.0" ,"BAV","AV:121","DEV:220641","air_flow_fdbk_dis_2","#1c1b_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1B","Airflow","222.0" ,"BAV","AV:141","DEV:220641","m219_2","#1c1b_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1B","Cool Request","0.0" ,"BAV","AV:122","DEV:220641","cool_request_2","#1c1b_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1B","Cool Stpt","76.0" ,"BAV","AV:142","DEV:220641","m218_2","#1c1b_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1B","eff_temp_stpt","70.0" ,"BAV","AV:123","DEV:220641","eff_temp_stpt_2","#1c1b_thermafuser/eff_temp_stpt"
