"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1B","Heat Request","0.0" ,"BAV","AV:124","DEV:220641","heat_request_2","#1c1b_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1B","Heat Stpt","70.0" ,"BAV","AV:143","DEV:220641","m217_2","#1c1b_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1B","min_airflow","350.0" ,"BAV","AV:125","DEV:220641","max_airflow_dis_2","#1c1b_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1B","min_airflow","0.0" ,"BAV","AV:126","DEV:220641","min_airflow_dis_2","#1c1b_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1B","Mode","6.0" ,"BAV","AV:145","DEV:220641","opr_mode_2","#1c1b_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1B","point name","0.0" ,"BAV","AV:127","DEV:220641","m029_2","#1c1b_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1B","point name","0.0" ,"BAV","AV:129","DEV:220641","m083_2","#1c1b_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1B","point name","74.6" ,"BAV","AV:130","DEV:220641","m086_2","#1c1b_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1B","point name","0.0" ,"BAV","AV:131","DEV:220641","m098_2","#1c1b_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1B","point name","350.0" ,"BAV","AV:30","DEV:220641","m174_2","#1c1b_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1B","point name","0.0" ,"BAV","AV:31","DEV:220641","m176_2","#1c1b_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1B","Run Request","30.0" ,"BAV","AV:132","DEV:220641","sys_run_req_2","#1c1b_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1B","Setpoint Adjust","0.0" ,"BAV","AV:2","DEV:220641","stpt_adjust_2","#1c1b_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1B","Static Request","0.0" ,"BAV","AV:146","DEV:220641","stat_request_2","#1c1b_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1B","terminal_load","-63.0" ,"BAV","AV:133","DEV:220641","terminal_load_2","#1c1b_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1B","Zone Tenp","71.3" ,"BAV","AV:424","DEV:220641","temp_2","#1c1b_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1B","occ","On","BBV","BV:769","DEV:220641","occ_2","#1c1b_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1B","point name","Off","BBV","BV:770","DEV:220641","m099_2","#1c1b_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1B","point name","Off","BBV","BV:771","DEV:220641","m124_2","#1c1b_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1B","point name","On","BBV","BV:772","DEV:220641","m128_2","#1c1b_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1B","Schedule","Occupied","BBV","BV:4","DEV:220641","m120_2","#1c1b_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1B","Zone Temp 2F","Normal","BALM","BV:5","DEV:220641","ztmp_2f_2","#1c1b_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1B","Zone Temp 4F","Normal","BALM","BV:6","DEV:220641","ztmp_4f_2","#1c1b_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1C","air_flow_fdbk_dis","167.0" ,"BAV","AV:134","DEV:220641","air_flow_fdbk_dis_3","#1c1c_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1C","Airflow","167.0" ,"BAV","AV:147","DEV:220641","m219_3","#1c1c_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1C","Cool Request","0.0" ,"BAV","AV:135","DEV:220641","cool_request_3","#1c1c_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1C","Cool Stpt","76.0" ,"BAV","AV:148","DEV:220641","m218_3","#1c1c_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1C","eff_temp_stpt","70.0" ,"BAV","AV:136","DEV:220641","eff_temp_stpt_3","#1c1c_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1C","Heat Request","1.0" ,"BAV","AV:1157","DEV:220641","heat_request_3","#1c1c_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1C","Heat Stpt","70.0" ,"BAV","AV:149","DEV:220641","m217_3","#1c1c_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1C","min_airflow","350.0" ,"BAV","AV:1158","DEV:220641","max_airflow_dis_3","#1c1c_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1C","min_airflow","0.0" ,"BAV","AV:1159","DEV:220641","min_airflow_dis_3","#1c1c_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1C","Mode","6.0" ,"BAV","AV:151","DEV:220641","opr_mode_3","#1c1c_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1C","point name","0.0" ,"BAV","AV:1160","DEV:220641","m029_3","#1c1c_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1C","point name","0.0" ,"BAV","AV:1162","DEV:220641","m083_3","#1c1c_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1C","point name","74.4" ,"BAV","AV:1163","DEV:220641","m086_3","#1c1c_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1C","point name","0.0" ,"BAV","AV:1164","DEV:220641","m098_3","#1c1c_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1C","point name","350.0" ,"BAV","AV:32","DEV:220641","m174_3","#1c1c_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1C","point name","0.0" ,"BAV","AV:33","DEV:220641","m176_3","#1c1c_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1C","Run Request","30.0" ,"BAV","AV:1165","DEV:220641","sys_run_req_3","#1c1c_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1C","Setpoint Adjust","0.0" ,"BAV","AV:3","DEV:220641","stpt_adjust_3","#1c1c_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1C","Static Request","0.0" ,"BAV","AV:152","DEV:220641","stat_request_3","#1c1c_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1C","terminal_load","-47.0" ,"BAV","AV:1166","DEV:220641","terminal_load_3","#1c1c_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1C","Zone Tenp","70.3" ,"BAV","AV:425","DEV:220641","temp_3","#1c1c_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1C","occ","On","BBV","BV:776","DEV:220641","occ_3","#1c1c_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1C","point name","Off","BBV","BV:777","DEV:220641","m099_3","#1c1c_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1C","point name","Off","BBV","BV:778","DEV:220641","m124_3","#1c1c_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1C","point name","On","BBV","BV:779","DEV:220641","m128_3","#1c1c_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1C","Schedule","Occupied","BBV","BV:7","DEV:220641","m120_3","#1c1c_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1C","Zone Temp 2F","Normal","BALM","BV:8","DEV:220641","ztmp_2f_3","#1c1c_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C1C","Zone Temp 4F","Normal","BALM","BV:9","DEV:220641","ztmp_4f_3","#1c1c_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6A","air_flow_fdbk_dis","205.0" ,"BAV","AV:1167","DEV:220641","air_flow_fdbk_dis_4","#1c6a_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6A","Airflow","205.0" ,"BAV","AV:153","DEV:220641","m219_4","#1c6a_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6A","Cool Request","0.0" ,"BAV","AV:1168","DEV:220641","cool_request_4","#1c6a_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6A","Cool Stpt","76.0" ,"BAV","AV:154","DEV:220641","m218_4","#1c6a_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6A","eff_temp_stpt","70.0" ,"BAV","AV:1169","DEV:220641","eff_temp_stpt_4","#1c6a_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6A","Heat Request","0.0" ,"BAV","AV:1170","DEV:220641","heat_request_4","#1c6a_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6A","Heat Stpt","70.0" ,"BAV","AV:155","DEV:220641","m217_4","#1c6a_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6A","min_airflow","300.0" ,"BAV","AV:1171","DEV:220641","max_airflow_dis_4","#1c6a_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6A","min_airflow","0.0" ,"BAV","AV:1172","DEV:220641","min_airflow_dis_4","#1c6a_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6A","Mode","6.0" ,"BAV","AV:157","DEV:220641","opr_mode_4","#1c6a_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6A","point name","0.0" ,"BAV","AV:1173","DEV:220641","m029_4","#1c6a_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6A","point name","0.0" ,"BAV","AV:1175","DEV:220641","m083_4","#1c6a_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6A","point name","80.1" ,"BAV","AV:1176","DEV:220641","m086_4","#1c6a_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6A","point name","0.0" ,"BAV","AV:1177","DEV:220641","m098_4","#1c6a_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6A","point name","300.0" ,"BAV","AV:34","DEV:220641","m174_4","#1c6a_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6A","point name","0.0" ,"BAV","AV:35","DEV:220641","m176_4","#1c6a_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6A","Run Request","30.0" ,"BAV","AV:1178","DEV:220641","sys_run_req_4","#1c6a_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6A","Setpoint Adjust","0.0" ,"BAV","AV:4","DEV:220641","stpt_adjust_4","#1c6a_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6A","Static Request","0.0" ,"BAV","AV:158","DEV:220641","stat_request_4","#1c6a_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6A","terminal_load","-68.0" ,"BAV","AV:1179","DEV:220641","terminal_load_4","#1c6a_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6A","Zone Tenp","71.5" ,"BAV","AV:426","DEV:220641","temp_4","#1c6a_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6A","occ","On","BBV","BV:783","DEV:220641","occ_4","#1c6a_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6A","point name","Off","BBV","BV:784","DEV:220641","m099_4","#1c6a_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6A","point name","Off","BBV","BV:785","DEV:220641","m124_4","#1c6a_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6A","point name","On","BBV","BV:786","DEV:220641","m128_4","#1c6a_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6A","Schedule","Occupied","BBV","BV:10","DEV:220641","m120_4","#1c6a_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6A","Zone Temp 2F","Normal","BALM","BV:11","DEV:220641","ztmp_2f_4","#1c6a_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6A","Zone Temp 4F","Normal","BALM","BV:12","DEV:220641","ztmp_4f_4","#1c6a_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6B","air_flow_fdbk_dis","171.0" ,"BAV","AV:1180","DEV:220641","air_flow_fdbk_dis_5","#1c6b_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6B","Airflow","171.0" ,"BAV","AV:159","DEV:220641","m219_5","#1c6b_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6B","Cool Request","0.0" ,"BAV","AV:1181","DEV:220641","cool_request_5","#1c6b_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6B","Cool Stpt","76.0" ,"BAV","AV:160","DEV:220641","m218_5","#1c6b_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6B","eff_temp_stpt","70.0" ,"BAV","AV:1182","DEV:220641","eff_temp_stpt_5","#1c6b_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6B","Heat Request","1.0" ,"BAV","AV:1183","DEV:220641","heat_request_5","#1c6b_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6B","Heat Stpt","70.0" ,"BAV","AV:161","DEV:220641","m217_5","#1c6b_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6B","min_airflow","-10281.0" ,"BAV","AV:1184","DEV:220641","max_airflow_dis_5","#1c6b_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6B","min_airflow","0.0" ,"BAV","AV:1185","DEV:220641","min_airflow_dis_5","#1c6b_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6B","Mode","6.0" ,"BAV","AV:163","DEV:220641","opr_mode_5","#1c6b_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6B","point name","0.0" ,"BAV","AV:1186","DEV:220641","m029_5","#1c6b_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6B","point name","0.0" ,"BAV","AV:1188","DEV:220641","m083_5","#1c6b_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6B","point name","80.0" ,"BAV","AV:1189","DEV:220641","m086_5","#1c6b_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6B","point name","0.0" ,"BAV","AV:1190","DEV:220641","m098_5","#1c6b_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6B","point name","300.0" ,"BAV","AV:36","DEV:220641","m174_5","#1c6b_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6B","point name","0.0" ,"BAV","AV:37","DEV:220641","m176_5","#1c6b_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6B","Run Request","30.0" ,"BAV","AV:1191","DEV:220641","sys_run_req_5","#1c6b_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6B","Setpoint Adjust","0.0" ,"BAV","AV:5","DEV:220641","stpt_adjust_5","#1c6b_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6B","Static Request","0.0" ,"BAV","AV:164","DEV:220641","stat_request_5","#1c6b_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6B","terminal_load","0.0" ,"BAV","AV:1192","DEV:220641","terminal_load_5","#1c6b_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6B","Zone Tenp","69.9" ,"BAV","AV:427","DEV:220641","temp_5","#1c6b_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6B","occ","On","BBV","BV:790","DEV:220641","occ_5","#1c6b_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6B","point name","Off","BBV","BV:791","DEV:220641","m099_5","#1c6b_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6B","point name","Off","BBV","BV:792","DEV:220641","m124_5","#1c6b_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6B","point name","On","BBV","BV:793","DEV:220641","m128_5","#1c6b_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6B","Schedule","Occupied","BBV","BV:13","DEV:220641","m120_5","#1c6b_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6B","Zone Temp 2F","Normal","BALM","BV:14","DEV:220641","ztmp_2f_5","#1c6b_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6B","Zone Temp 4F","Normal","BALM","BV:15","DEV:220641","ztmp_4f_5","#1c6b_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6C","air_flow_fdbk_dis","95.0" ,"BAV","AV:1193","DEV:220641","air_flow_fdbk_dis_6","#1c6c_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6C","Airflow","95.0" ,"BAV","AV:165","DEV:220641","m219_6","#1c6c_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6C","Cool Request","0.0" ,"BAV","AV:1194","DEV:220641","cool_request_6","#1c6c_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6C","Cool Stpt","76.0" ,"BAV","AV:166","DEV:220641","m218_6","#1c6c_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6C","eff_temp_stpt","70.0" ,"BAV","AV:1195","DEV:220641","eff_temp_stpt_6","#1c6c_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6C","Heat Request","1.0" ,"BAV","AV:1196","DEV:220641","heat_request_6","#1c6c_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6C","Heat Stpt","70.0" ,"BAV","AV:167","DEV:220641","m217_6","#1c6c_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6C","min_airflow","300.0" ,"BAV","AV:1197","DEV:220641","max_airflow_dis_6","#1c6c_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6C","min_airflow","0.0" ,"BAV","AV:1198","DEV:220641","min_airflow_dis_6","#1c6c_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6C","Mode","6.0" ,"BAV","AV:169","DEV:220641","opr_mode_6","#1c6c_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6C","point name","0.0" ,"BAV","AV:1199","DEV:220641","m029_6","#1c6c_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6C","point name","0.0" ,"BAV","AV:1201","DEV:220641","m083_6","#1c6c_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6C","point name","79.2" ,"BAV","AV:1202","DEV:220641","m086_6","#1c6c_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6C","point name","0.0" ,"BAV","AV:1203","DEV:220641","m098_6","#1c6c_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6C","point name","300.0" ,"BAV","AV:38","DEV:220641","m174_6","#1c6c_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6C","point name","0.0" ,"BAV","AV:39","DEV:220641","m176_6","#1c6c_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6C","Run Request","30.0" ,"BAV","AV:1204","DEV:220641","sys_run_req_6","#1c6c_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6C","Setpoint Adjust","0.0" ,"BAV","AV:6","DEV:220641","stpt_adjust_6","#1c6c_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6C","Static Request","0.0" ,"BAV","AV:170","DEV:220641","stat_request_6","#1c6c_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6C","terminal_load","-31.0" ,"BAV","AV:1205","DEV:220641","terminal_load_6","#1c6c_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6C","Zone Tenp","70.2" ,"BAV","AV:428","DEV:220641","temp_6","#1c6c_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6C","occ","On","BBV","BV:797","DEV:220641","occ_6","#1c6c_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6C","point name","Off","BBV","BV:798","DEV:220641","m099_6","#1c6c_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6C","point name","Off","BBV","BV:799","DEV:220641","m124_6","#1c6c_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6C","point name","On","BBV","BV:800","DEV:220641","m128_6","#1c6c_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6C","Schedule","Occupied","BBV","BV:16","DEV:220641","m120_6","#1c6c_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6C","Zone Temp 2F","Normal","BALM","BV:17","DEV:220641","ztmp_2f_6","#1c6c_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6C","Zone Temp 4F","Normal","BALM","BV:18","DEV:220641","ztmp_4f_6","#1c6c_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6D","air_flow_fdbk_dis","21.0" ,"BAV","AV:1206","DEV:220641","air_flow_fdbk_dis_7","#1c6d_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6D","Airflow","21.0" ,"BAV","AV:171","DEV:220641","m219_7","#1c6d_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6D","Cool Request","0.0" ,"BAV","AV:1207","DEV:220641","cool_request_7","#1c6d_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6D","Cool Stpt","76.0" ,"BAV","AV:172","DEV:220641","m218_7","#1c6d_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6D","eff_temp_stpt","76.0" ,"BAV","AV:1208","DEV:220641","eff_temp_stpt_7","#1c6d_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6D","Heat Request","3.0" ,"BAV","AV:1209","DEV:220641","heat_request_7","#1c6d_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6D","Heat Stpt","70.0" ,"BAV","AV:173","DEV:220641","m217_7","#1c6d_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6D","min_airflow","300.0" ,"BAV","AV:1210","DEV:220641","max_airflow_dis_7","#1c6d_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6D","min_airflow","0.0" ,"BAV","AV:1211","DEV:220641","min_airflow_dis_7","#1c6d_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6D","Mode","6.0" ,"BAV","AV:175","DEV:220641","opr_mode_7","#1c6d_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6D","point name","0.0" ,"BAV","AV:1212","DEV:220641","m029_7","#1c6d_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6D","point name","0.0" ,"BAV","AV:1214","DEV:220641","m083_7","#1c6d_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6D","point name","72.4" ,"BAV","AV:1215","DEV:220641","m086_7","#1c6d_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6D","point name","0.0" ,"BAV","AV:1216","DEV:220641","m098_7","#1c6d_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6D","point name","300.0" ,"BAV","AV:40","DEV:220641","m174_7","#1c6d_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6D","point name","0.0" ,"BAV","AV:41","DEV:220641","m176_7","#1c6d_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6D","Run Request","30.0" ,"BAV","AV:1217","DEV:220641","sys_run_req_7","#1c6d_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6D","Setpoint Adjust","0.0" ,"BAV","AV:7","DEV:220641","stpt_adjust_7","#1c6d_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6D","Static Request","0.0" ,"BAV","AV:176","DEV:220641","stat_request_7","#1c6d_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6D","terminal_load","7.0" ,"BAV","AV:1218","DEV:220641","terminal_load_7","#1c6d_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6D","Zone Tenp","64.4" ,"BAV","AV:429","DEV:220641","temp_7","#1c6d_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6D","occ","On","BBV","BV:804","DEV:220641","occ_7","#1c6d_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6D","point name","Off","BBV","BV:805","DEV:220641","m099_7","#1c6d_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6D","point name","Off","BBV","BV:806","DEV:220641","m124_7","#1c6d_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6D","point name","On","BBV","BV:807","DEV:220641","m128_7","#1c6d_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6D","Schedule","Occupied","BBV","BV:19","DEV:220641","m120_7","#1c6d_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6D","Zone Temp 2F","Normal","BALM","BV:20","DEV:220641","ztmp_2f_7","#1c6d_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","1C6D","Zone Temp 4F","Alarm","BALM","BV:21","DEV:220641","ztmp_4f_7","#1c6d_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-1","air_flow_fdbk_dis","21.0" ,"BAV","AV:1219","DEV:220641","air_flow_fdbk_dis_8","#1c6e_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-1","Airflow","21.0" ,"BAV","AV:177","DEV:220641","m219_8","#1c6e_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-1","Cool Request","0.0" ,"BAV","AV:1220","DEV:220641","cool_request_8","#1c6e_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-1","Cool Stpt","76.0" ,"BAV","AV:178","DEV:220641","m218_8","#1c6e_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-1","eff_temp_stpt","76.0" ,"BAV","AV:1221","DEV:220641","eff_temp_stpt_8","#1c6e_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-1","Heat Request","1.0" ,"BAV","AV:1222","DEV:220641","heat_request_8","#1c6e_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-1","Heat Stpt","70.0" ,"BAV","AV:179","DEV:220641","m217_8","#1c6e_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-1","min_airflow","310.0" ,"BAV","AV:1223","DEV:220641","max_airflow_dis_8","#1c6e_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-1","min_airflow","0.0" ,"BAV","AV:1224","DEV:220641","min_airflow_dis_8","#1c6e_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-1","Mode","6.0" ,"BAV","AV:181","DEV:220641","opr_mode_8","#1c6e_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-1","point name","0.0" ,"BAV","AV:1225","DEV:220641","m029_8","#1c6e_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-1","point name","0.0" ,"BAV","AV:1227","DEV:220641","m083_8","#1c6e_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-1","point name","73.3" ,"BAV","AV:1228","DEV:220641","m086_8","#1c6e_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-1","point name","0.0" ,"BAV","AV:1229","DEV:220641","m098_8","#1c6e_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-1","point name","310.0" ,"BAV","AV:42","DEV:220641","m174_8","#1c6e_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-1","point name","0.0" ,"BAV","AV:43","DEV:220641","m176_8","#1c6e_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-1","Run Request","30.0" ,"BAV","AV:1230","DEV:220641","sys_run_req_8","#1c6e_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-1","Setpoint Adjust","0.0" ,"BAV","AV:8","DEV:220641","stpt_adjust_8","#1c6e_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-1","Static Request","0.0" ,"BAV","AV:182","DEV:220641","stat_request_8","#1c6e_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-1","terminal_load","6.0" ,"BAV","AV:1231","DEV:220641","terminal_load_8","#1c6e_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-1","Zone Tenp","68.8" ,"BAV","AV:430","DEV:220641","temp_8","#1c6e_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-1","occ","On","BBV","BV:811","DEV:220641","occ_8","#1c6e_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-1","point name","Off","BBV","BV:812","DEV:220641","m099_8","#1c6e_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-1","point name","Off","BBV","BV:813","DEV:220641","m124_8","#1c6e_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-1","point name","On","BBV","BV:814","DEV:220641","m128_8","#1c6e_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-1","Schedule","Occupied","BBV","BV:22","DEV:220641","m120_8","#1c6e_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-1","Zone Temp 2F","Normal","BALM","BV:23","DEV:220641","ztmp_2f_8","#1c6e_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-1","Zone Temp 4F","Normal","BALM","BV:24","DEV:220641","ztmp_4f_8","#1c6e_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-2","air_flow_fdbk_dis","243.0" ,"BAV","AV:1232","DEV:220641","air_flow_fdbk_dis_9","#1c6f_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-2","Airflow","243.0" ,"BAV","AV:183","DEV:220641","m219_9","#1c6f_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-2","Cool Request","0.0" ,"BAV","AV:1233","DEV:220641","cool_request_9","#1c6f_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-2","Cool Stpt","76.0" ,"BAV","AV:184","DEV:220641","m218_9","#1c6f_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-2","eff_temp_stpt","70.0" ,"BAV","AV:1234","DEV:220641","eff_temp_stpt_9","#1c6f_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-2","Heat Request","0.0" ,"BAV","AV:1235","DEV:220641","heat_request_9","#1c6f_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-2","Heat Stpt","70.0" ,"BAV","AV:185","DEV:220641","m217_9","#1c6f_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-2","min_airflow","370.0" ,"BAV","AV:1236","DEV:220641","max_airflow_dis_9","#1c6f_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-2","min_airflow","0.0" ,"BAV","AV:1237","DEV:220641","min_airflow_dis_9","#1c6f_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-2","Mode","6.0" ,"BAV","AV:187","DEV:220641","opr_mode_9","#1c6f_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-2","point name","0.0" ,"BAV","AV:1238","DEV:220641","m029_9","#1c6f_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-2","point name","0.0" ,"BAV","AV:1240","DEV:220641","m083_9","#1c6f_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-2","point name","86.7" ,"BAV","AV:1241","DEV:220641","m086_9","#1c6f_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-2","point name","0.0" ,"BAV","AV:1242","DEV:220641","m098_9","#1c6f_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-2","point name","370.0" ,"BAV","AV:44","DEV:220641","m174_9","#1c6f_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-2","point name","0.0" ,"BAV","AV:45","DEV:220641","m176_9","#1c6f_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-2","Run Request","30.0" ,"BAV","AV:1243","DEV:220641","sys_run_req_9","#1c6f_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-2","Setpoint Adjust","0.0" ,"BAV","AV:9","DEV:220641","stpt_adjust_9","#1c6f_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-2","Static Request","0.0" ,"BAV","AV:188","DEV:220641","stat_request_9","#1c6f_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-2","terminal_load","-66.0" ,"BAV","AV:1244","DEV:220641","terminal_load_9","#1c6f_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-2","Zone Tenp","70.0" ,"BAV","AV:431","DEV:220641","temp_9","#1c6f_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-2","occ","On","BBV","BV:818","DEV:220641","occ_9","#1c6f_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-2","point name","Off","BBV","BV:819","DEV:220641","m099_9","#1c6f_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-2","point name","Off","BBV","BV:820","DEV:220641","m124_9","#1c6f_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-2","point name","On","BBV","BV:821","DEV:220641","m128_9","#1c6f_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-2","Schedule","Occupied","BBV","BV:25","DEV:220641","m120_9","#1c6f_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-2","Zone Temp 2F","Normal","BALM","BV:26","DEV:220641","ztmp_2f_9","#1c6f_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-2","Zone Temp 4F","Normal","BALM","BV:27","DEV:220641","ztmp_4f_9","#1c6f_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-3","air_flow_fdbk_dis","21.0" ,"BAV","AV:1245","DEV:220641","air_flow_fdbk_dis_10","#1c6g_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-3","Airflow","21.0" ,"BAV","AV:189","DEV:220641","m219_10","#1c6g_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-3","Cool Request","0.0" ,"BAV","AV:1246","DEV:220641","cool_request_10","#1c6g_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-3","Cool Stpt","76.0" ,"BAV","AV:190","DEV:220641","m218_10","#1c6g_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-3","eff_temp_stpt","70.0" ,"BAV","AV:1247","DEV:220641","eff_temp_stpt_10","#1c6g_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-3","Heat Request","0.0" ,"BAV","AV:1248","DEV:220641","heat_request_10","#1c6g_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-3","Heat Stpt","70.0" ,"BAV","AV:191","DEV:220641","m217_10","#1c6g_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-3","min_airflow","370.0" ,"BAV","AV:1249","DEV:220641","max_airflow_dis_10","#1c6g_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-3","min_airflow","0.0" ,"BAV","AV:1250","DEV:220641","min_airflow_dis_10","#1c6g_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-3","Mode","6.0" ,"BAV","AV:193","DEV:220641","opr_mode_10","#1c6g_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-3","point name","0.0" ,"BAV","AV:1251","DEV:220641","m029_10","#1c6g_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-3","point name","0.0" ,"BAV","AV:1253","DEV:220641","m083_10","#1c6g_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-3","point name","84.6" ,"BAV","AV:1254","DEV:220641","m086_10","#1c6g_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-3","point name","0.0" ,"BAV","AV:1255","DEV:220641","m098_10","#1c6g_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-3","point name","370.0" ,"BAV","AV:46","DEV:220641","m174_10","#1c6g_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-3","point name","0.0" ,"BAV","AV:47","DEV:220641","m176_10","#1c6g_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-3","Run Request","30.0" ,"BAV","AV:1256","DEV:220641","sys_run_req_10","#1c6g_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-3","Setpoint Adjust","0.0" ,"BAV","AV:10","DEV:220641","stpt_adjust_10","#1c6g_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-3","Static Request","0.0" ,"BAV","AV:194","DEV:220641","stat_request_10","#1c6g_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-3","terminal_load","-5.0" ,"BAV","AV:1257","DEV:220641","terminal_load_10","#1c6g_thermafuser/terminal_load"
