"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-3","Zone Tenp","70.4" ,"BAV","AV:432","DEV:220641","temp_10","#1c6g_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-3","occ","On","BBV","BV:825","DEV:220641","occ_10","#1c6g_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-3","point name","Off","BBV","BV:826","DEV:220641","m099_10","#1c6g_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-3","point name","Off","BBV","BV:827","DEV:220641","m124_10","#1c6g_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-3","point name","On","BBV","BV:828","DEV:220641","m128_10","#1c6g_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-3","Schedule","Occupied","BBV","BV:28","DEV:220641","m120_10","#1c6g_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-3","Zone Temp 2F","Normal","BALM","BV:29","DEV:220641","ztmp_2f_10","#1c6g_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-3","Zone Temp 4F","Normal","BALM","BV:30","DEV:220641","ztmp_4f_10","#1c6g_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-4","air_flow_fdbk_dis","116.0" ,"BAV","AV:1258","DEV:220641","air_flow_fdbk_dis_11","#1c6h_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-4","Airflow","116.0" ,"BAV","AV:195","DEV:220641","m219_11","#1c6h_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-4","Cool Request","0.0" ,"BAV","AV:1259","DEV:220641","cool_request_11","#1c6h_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-4","Cool Stpt","76.0" ,"BAV","AV:196","DEV:220641","m218_11","#1c6h_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-4","eff_temp_stpt","70.0" ,"BAV","AV:1260","DEV:220641","eff_temp_stpt_11","#1c6h_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-4","Heat Request","0.0" ,"BAV","AV:1261","DEV:220641","heat_request_11","#1c6h_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-4","Heat Stpt","70.0" ,"BAV","AV:197","DEV:220641","m217_11","#1c6h_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-4","min_airflow","380.0" ,"BAV","AV:1262","DEV:220641","max_airflow_dis_11","#1c6h_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-4","min_airflow","0.0" ,"BAV","AV:1263","DEV:220641","min_airflow_dis_11","#1c6h_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-4","Mode","6.0" ,"BAV","AV:199","DEV:220641","opr_mode_11","#1c6h_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-4","point name","0.0" ,"BAV","AV:1264","DEV:220641","m029_11","#1c6h_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-4","point name","0.0" ,"BAV","AV:1266","DEV:220641","m083_11","#1c6h_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-4","point name","78.0" ,"BAV","AV:1267","DEV:220641","m086_11","#1c6h_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-4","point name","0.0" ,"BAV","AV:1268","DEV:220641","m098_11","#1c6h_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-4","point name","380.0" ,"BAV","AV:48","DEV:220641","m174_11","#1c6h_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-4","point name","0.0" ,"BAV","AV:49","DEV:220641","m176_11","#1c6h_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-4","Run Request","30.0" ,"BAV","AV:1269","DEV:220641","sys_run_req_11","#1c6h_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-4","Setpoint Adjust","0.0" ,"BAV","AV:11","DEV:220641","stpt_adjust_11","#1c6h_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-4","Static Request","0.0" ,"BAV","AV:200","DEV:220641","stat_request_11","#1c6h_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-4","terminal_load","-30.0" ,"BAV","AV:1270","DEV:220641","terminal_load_11","#1c6h_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-4","Zone Tenp","70.3" ,"BAV","AV:433","DEV:220641","temp_11","#1c6h_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-4","occ","On","BBV","BV:832","DEV:220641","occ_11","#1c6h_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-4","point name","Off","BBV","BV:833","DEV:220641","m099_11","#1c6h_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-4","point name","Off","BBV","BV:834","DEV:220641","m124_11","#1c6h_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-4","point name","On","BBV","BV:835","DEV:220641","m128_11","#1c6h_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-4","Schedule","Occupied","BBV","BV:31","DEV:220641","m120_11","#1c6h_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-4","Zone Temp 2F","Normal","BALM","BV:32","DEV:220641","ztmp_2f_11","#1c6h_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-4","Zone Temp 4F","Normal","BALM","BV:33","DEV:220641","ztmp_4f_11","#1c6h_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-5","air_flow_fdbk_dis","21.0" ,"BAV","AV:1271","DEV:220641","air_flow_fdbk_dis_12","#1c6i_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-5","Airflow","21.0" ,"BAV","AV:201","DEV:220641","m219_12","#1c6i_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-5","Cool Request","0.0" ,"BAV","AV:1272","DEV:220641","cool_request_12","#1c6i_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-5","Cool Stpt","76.0" ,"BAV","AV:202","DEV:220641","m218_12","#1c6i_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-5","eff_temp_stpt","76.0" ,"BAV","AV:1273","DEV:220641","eff_temp_stpt_12","#1c6i_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-5","Heat Request","1.0" ,"BAV","AV:1274","DEV:220641","heat_request_12","#1c6i_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-5","Heat Stpt","70.0" ,"BAV","AV:203","DEV:220641","m217_12","#1c6i_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-5","min_airflow","310.0" ,"BAV","AV:1275","DEV:220641","max_airflow_dis_12","#1c6i_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-5","min_airflow","0.0" ,"BAV","AV:1276","DEV:220641","min_airflow_dis_12","#1c6i_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-5","Mode","6.0" ,"BAV","AV:205","DEV:220641","opr_mode_12","#1c6i_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-5","point name","0.0" ,"BAV","AV:1277","DEV:220641","m029_12","#1c6i_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-5","point name","0.0" ,"BAV","AV:1279","DEV:220641","m083_12","#1c6i_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-5","point name","73.3" ,"BAV","AV:1280","DEV:220641","m086_12","#1c6i_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-5","point name","0.0" ,"BAV","AV:1281","DEV:220641","m098_12","#1c6i_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-5","point name","310.0" ,"BAV","AV:50","DEV:220641","m174_12","#1c6i_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-5","point name","0.0" ,"BAV","AV:51","DEV:220641","m176_12","#1c6i_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-5","Run Request","30.0" ,"BAV","AV:1282","DEV:220641","sys_run_req_12","#1c6i_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-5","Setpoint Adjust","0.0" ,"BAV","AV:12","DEV:220641","stpt_adjust_12","#1c6i_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-5","Static Request","0.0" ,"BAV","AV:206","DEV:220641","stat_request_12","#1c6i_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-5","terminal_load","6.0" ,"BAV","AV:1283","DEV:220641","terminal_load_12","#1c6i_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-5","Zone Tenp","68.8" ,"BAV","AV:434","DEV:220641","temp_12","#1c6i_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-5","occ","On","BBV","BV:839","DEV:220641","occ_12","#1c6i_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-5","point name","Off","BBV","BV:840","DEV:220641","m099_12","#1c6i_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-5","point name","Off","BBV","BV:841","DEV:220641","m124_12","#1c6i_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-5","point name","On","BBV","BV:842","DEV:220641","m128_12","#1c6i_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-5","Schedule","Occupied","BBV","BV:34","DEV:220641","m120_12","#1c6i_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-5","Zone Temp 2F","Normal","BALM","BV:35","DEV:220641","ztmp_2f_12","#1c6i_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/Thermafuser","Room 102A-5","Zone Temp 4F","Normal","BALM","BV:36","DEV:220641","ztmp_4f_12","#1c6i_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","Room 110","GEX Damper Position","0.0" ,"BAV","AV:127","DEV:206147","gexdmprpos_55","#room_110a/gexdmprpos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","Room 110","SUP Damper Position","98.59" ,"BAV","AV:137","DEV:206147","supdmprpos_55","#room_110a/supdmprpos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","Room 110","ALARM","On","BALM","BV:421","DEV:206147","m028_55","#room_110a/m028"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","Room 110A","GEX Damper Position","0.0" ,"BAV","AV:1","DEV:206147","gexdmprpos_32","#copy_of_room_110a/gexdmprpos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","Room 110A","SUP Damper Position","82.09" ,"BAV","AV:2","DEV:206147","supdmprpos_32","#copy_of_room_110a/supdmprpos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","Room 110A","Room 110A Flow Diff.","Off","BALM","BV:422","DEV:206147","m028_32","#copy_of_room_110a/m028"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Zone Temp","" ,"BRS","" ,"DEV:220616","" ,"#ahu-5_0206/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Zone Temp / Zone Temp","68.7 F" ,"BAI","AI:1","DEV:220616","zone_temp_1","#ahu-5_0206/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:220616","override_time_remaining_1","#ahu-5_0206/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","EF-5  D/P","-0.12500001 F" ,"BAI","AI:2","DEV:220616","ef_6_dp_1","#ahu-5_0206/ef_6_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","EF-8 D/P","-1.25 in H2O","BAI","AI:3","DEV:220616","ef_8_dp_1","#ahu-5_0206/ef_8_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Filter D/P","0.1" ,"BAI","AI:4","DEV:220616","filter_dp_1","#ahu-5_0206/filter_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Static Pressure","1.6 in H2O","BAI","AI:7","DEV:220616","stat_press_1","#ahu-5_0206/stat_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Supply Temp","100.0 F" ,"BAI","AI:8","DEV:220616","sa_temp_1","#ahu-5_0206/sa_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","EFan 6 Status","Off","BBI","BI:4","DEV:220616","ef_status_1","#ahu-5_0206/ef_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","SF-8 Status","Off","BBI","BI:5","DEV:220616","sf8_status_1","#ahu-5_0206/sf8_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","LEL Alarm","Off","BBI","BI:6","DEV:220616","m244_1","#ahu-5_0206/m244"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Mist Alarm","Off","BBI","BI:7","DEV:220616","m239_1","#ahu-5_0206/m239"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","SF VFD Fault","Off","BBI","BI:1","DEV:220616","sf_fault_1","#ahu-5_0206/sf_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","SF VFD Fault","Off","BBI","BI:2","DEV:220616","sf_vfd_flt_1","#ahu-5_0206/sf_vfd_flt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Sup Fan Status","On","BBI","BI:3","DEV:220616","sf_status_1","#ahu-5_0206/sf_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","CHW Valve","0.0 %","BAO","AO:1","DEV:220616","chw_valve_1","#ahu-5_0206/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","HW Valve","0.0 %","BAO","AO:2","DEV:220616","hw_valve_1","#ahu-5_0206/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","SF 5 VFD Speed Output","73.8 %","BAO","AO:5","DEV:220616","sf1_vfd_spd_out_1","#ahu-5_0206/sf1_vfd_spd_out"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Exh Fan 6 S/S","On","BBO","BO:3","DEV:220616","efan_1","#ahu-5_0206/efan"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","SF8 Fan S/S","On","BBO","BO:4","DEV:220616","sf8_1","#ahu-5_0206/sf8"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Sup Fan Hi Static Reset","Off","BBO","BO:1","DEV:220616","sfan_hi_stat_rst_out_1","#ahu-5_0206/sfan_hi_stat_rst_out"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Sup Fan S/S","On","BBO","BO:2","DEV:220616","sfan_ss_1","#ahu-5_0206/sfan_ss"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Clg Pct","0.0" ,"BAV","AV:2","DEV:220616","clg_pct_1","#ahu-5_0206/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Cooling Run Request","30.0" ,"BAV","AV:5","DEV:220616","cl_run_for_1","#ahu-5_0206/cl_run_for"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Cool Request","0.0" ,"BAV","AV:6","DEV:220616","cool_request_1","#ahu-5_0206/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Cool Stpt","73.0" ,"BAV","AV:7","DEV:220616","clg_sp_1","#ahu-5_0206/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Heating Run Request","30.0" ,"BAV","AV:8","DEV:220616","hl_run_for_1","#ahu-5_0206/hl_run_for"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Heat Request","0.0" ,"BAV","AV:9","DEV:220616","heat_request_1","#ahu-5_0206/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Heat Stpt","68.0" ,"BAV","AV:10","DEV:220616","htg_sp_1","#ahu-5_0206/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Htg Pct","0.0" ,"BAV","AV:11","DEV:220616","htg_pct_1","#ahu-5_0206/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Local Override","0.0" ,"BAV","AV:12","DEV:220616","loc_ovrd_1","#ahu-5_0206/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Mode","6.0" ,"BAV","AV:13","DEV:220616","opr_mode_1","#ahu-5_0206/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Output Override","0.0 %","BAV","AV:3","DEV:220616","clg_ovrde_1","#ahu-5_0206/clg_ovrde"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Output Override","0.0 %","BAV","AV:16","DEV:220616","hwv_ovrde_1","#ahu-5_0206/hwv_ovrde"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","point name","1.0" ,"BAV","AV:18","DEV:220616","dp_100_1","#ahu-5_0206/dp_100"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","point name","1.55" ,"BAV","AV:17","DEV:220616","m318_1","#ahu-5_0206/m318"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","SAT","99.5" ,"BAV","AV:4","DEV:220616","sat_1","#ahu-5_0206/sat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","static dmnd adj","0.0" ,"BAV","AV:23","DEV:220616","stat_dmnd_adj_1","#ahu-5_0206/stat_dmnd_adj"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Static Pres - Smoothed","1.6" ,"BAV","AV:22","DEV:220616","avg_stat_press_1","#ahu-5_0206/avg_stat_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Static Pressure Setpoint","1.55" ,"BAV","AV:25","DEV:220616","stat_press_stpnt_1","#ahu-5_0206/stat_press_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Output Override Lock","Off","BBV","BV:1","DEV:220616","clg_ovrde_lock_1","#ahu-5_0206/clg_ovrde_lock"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Output Override Lock","Off","BBV","BV:3","DEV:220616","hwv_ovrde_lock_1","#ahu-5_0206/hwv_ovrde_lock"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Run","On","BBV","BV:5","DEV:220616","run_1","#ahu-5_0206/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Schedule","Occupied","BBV","BV:6","DEV:220616","schedule_1","#ahu-5_0206/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","CWV Leaky","Normal","BALM","BV:16","DEV:220616","chwv_lk_1","#ahu-5_0206/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","EF_FAIL","Alarm","BALM","BV:2","DEV:220616","ef_fail_1","#ahu-5_0206/ef_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","EF_FAIL","Alarm","BALM","BV:4","DEV:220616","sf8_fail_1","#ahu-5_0206/sf8_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","EF_HAND","Off","BALM","BV:7","DEV:220616","ef_hand_1","#ahu-5_0206/ef_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","EF_HAND","Off","BALM","BV:8","DEV:220616","sf8_hand_1","#ahu-5_0206/sf8_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","EF_RNTM","Off","BALM","BV:9","DEV:220616","ef_rntm_1","#ahu-5_0206/ef_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","EF_RNTM","Off","BALM","BV:15","DEV:220616","sf8_rntm_1","#ahu-5_0206/sf8_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","FILTER","Off","BALM","BV:10","DEV:220616","filter_1","#ahu-5_0206/filter"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Hi Zone Temp 2F","Normal","BALM","BV:11","DEV:220616","ztmp_hi_2f_1","#ahu-5_0206/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Hi Zone Temp 4F","Normal","BALM","BV:12","DEV:220616","ztmp_hi_4f_1","#ahu-5_0206/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","HWV Leaky","Normal","BALM","BV:17","DEV:220616","hwv_lk_1","#ahu-5_0206/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:220616","ztmp_lo_2f_1","#ahu-5_0206/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:220616","ztmp_lo_4f_1","#ahu-5_0206/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","SFD_FLT","Normal","BALM","BV:19","DEV:220616","sfd_flt_1","#ahu-5_0206/sfd_flt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Supply Fan Fail","Normal","BALM","BV:20","DEV:220616","sf_fail_1","#ahu-5_0206/sf_fail"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Supply Fan in Hand","Off","BALM","BV:21","DEV:220616","sf_hand_1","#ahu-5_0206/sf_hand"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Supply Fan Runtime Expire","Off","BALM","BV:22","DEV:220616","sf_rntm_1","#ahu-5_0206/sf_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","BACnet PID","0.0 %","BPID","LOOP:1","DEV:220616","m295_1","#ahu-5_0206/m295"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","BACnet PID / Setpoint","68.0" ,"BAV","AV:14","DEV:220616","m295_setpt_1","#ahu-5_0206/m295/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","BACnet PID / Input","68.7" ,"BAV","AV:15","DEV:220616","m295_input_1","#ahu-5_0206/m295/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","BACnet PID / PID out","0.0 %","BAV","AV:19","DEV:220616","m295_pidout_1","#ahu-5_0206/m295/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","BACnet PID","0.0 %","BPID","LOOP:2","DEV:220616","m296_1","#ahu-5_0206/m296"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","BACnet PID / Setpoint","73.0" ,"BAV","AV:20","DEV:220616","m296_setpt_1","#ahu-5_0206/m296/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","BACnet PID / Input","68.7" ,"BAV","AV:21","DEV:220616","m296_input_1","#ahu-5_0206/m296/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","BACnet PID / PID out","0.0 %","BAV","AV:24","DEV:220616","m296_pidout_1","#ahu-5_0206/m296/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1A","air_flow_fdbk_dis","36.0" ,"BAV","AV:1205","DEV:206147","air_flow_fdbk_dis_39","#2c1a_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1A","Airflow","36.0" ,"BAV","AV:270","DEV:206147","m219_39","#2c1a_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1A","Cool Request","0.0" ,"BAV","AV:1206","DEV:206147","cool_request_39","#2c1a_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1A","Cool Stpt","76.0" ,"BAV","AV:271","DEV:206147","m218_39","#2c1a_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1A","eff_temp_stpt","70.0" ,"BAV","AV:1207","DEV:206147","eff_temp_stpt_39","#2c1a_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1A","Heat Request","0.0" ,"BAV","AV:1208","DEV:206147","heat_request_39","#2c1a_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1A","Heat Stpt","70.0" ,"BAV","AV:272","DEV:206147","m217_39","#2c1a_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1A","min_airflow","1000.0" ,"BAV","AV:1209","DEV:206147","max_airflow_dis_39","#2c1a_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1A","min_airflow","0.0" ,"BAV","AV:1210","DEV:206147","min_airflow_dis_39","#2c1a_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1A","Mode","6.0" ,"BAV","AV:274","DEV:206147","opr_mode_39","#2c1a_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1A","point name","0.0" ,"BAV","AV:1211","DEV:206147","m029_39","#2c1a_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1A","point name","0.0" ,"BAV","AV:1213","DEV:206147","m083_39","#2c1a_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1A","point name","80.1" ,"BAV","AV:1214","DEV:206147","m086_39","#2c1a_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1A","point name","0.0" ,"BAV","AV:1215","DEV:206147","m098_39","#2c1a_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1A","point name","1000.0" ,"BAV","AV:464","DEV:206147","m174_39","#2c1a_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1A","point name","0.0" ,"BAV","AV:465","DEV:206147","m176_39","#2c1a_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1A","Run Request","30.0" ,"BAV","AV:1216","DEV:206147","sys_run_req_39","#2c1a_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1A","Setpoint Adjust","0.0" ,"BAV","AV:273","DEV:206147","stpt_adjust_39","#2c1a_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1A","Static Request","0.0" ,"BAV","AV:275","DEV:206147","stat_request_39","#2c1a_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1A","terminal_load","-3.0" ,"BAV","AV:1217","DEV:206147","terminal_load_39","#2c1a_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1A","Zone Tenp","70.6" ,"BAV","AV:340","DEV:206147","temp_39","#2c1a_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1A","occ","On","BBV","BV:860","DEV:206147","occ_39","#2c1a_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1A","point name","Off","BBV","BV:861","DEV:206147","m099_39","#2c1a_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1A","point name","Off","BBV","BV:862","DEV:206147","m124_39","#2c1a_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1A","point name","On","BBV","BV:863","DEV:206147","m128_39","#2c1a_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1A","Schedule","Occupied","BBV","BV:67","DEV:206147","m120_39","#2c1a_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1A","Zone Temp 2F","Normal","BALM","BV:68","DEV:206147","ztmp_2f_39","#2c1a_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1A","Zone Temp 4F","Normal","BALM","BV:69","DEV:206147","ztmp_4f_39","#2c1a_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1B","air_flow_fdbk_dis","63.0" ,"BAV","AV:1218","DEV:206147","air_flow_fdbk_dis_40","#2c1b_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1B","Airflow","63.0" ,"BAV","AV:276","DEV:206147","m219_40","#2c1b_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1B","Cool Request","0.0" ,"BAV","AV:1219","DEV:206147","cool_request_40","#2c1b_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1B","Cool Stpt","76.0" ,"BAV","AV:277","DEV:206147","m218_40","#2c1b_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1B","eff_temp_stpt","70.0" ,"BAV","AV:1220","DEV:206147","eff_temp_stpt_40","#2c1b_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1B","Heat Request","0.0" ,"BAV","AV:1221","DEV:206147","heat_request_40","#2c1b_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1B","Heat Stpt","70.0" ,"BAV","AV:278","DEV:206147","m217_40","#2c1b_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1B","min_airflow","1000.0" ,"BAV","AV:1222","DEV:206147","max_airflow_dis_40","#2c1b_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1B","min_airflow","0.0" ,"BAV","AV:1223","DEV:206147","min_airflow_dis_40","#2c1b_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1B","Mode","6.0" ,"BAV","AV:280","DEV:206147","opr_mode_40","#2c1b_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1B","point name","0.0" ,"BAV","AV:1224","DEV:206147","m029_40","#2c1b_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1B","point name","0.0" ,"BAV","AV:1226","DEV:206147","m083_40","#2c1b_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1B","point name","86.5" ,"BAV","AV:1227","DEV:206147","m086_40","#2c1b_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1B","point name","0.0" ,"BAV","AV:1228","DEV:206147","m098_40","#2c1b_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1B","point name","1000.0" ,"BAV","AV:466","DEV:206147","m174_40","#2c1b_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1B","point name","0.0" ,"BAV","AV:467","DEV:206147","m176_40","#2c1b_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1B","Run Request","30.0" ,"BAV","AV:1229","DEV:206147","sys_run_req_40","#2c1b_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1B","Setpoint Adjust","0.0" ,"BAV","AV:279","DEV:206147","stpt_adjust_40","#2c1b_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1B","Static Request","0.0" ,"BAV","AV:281","DEV:206147","stat_request_40","#2c1b_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1B","terminal_load","-6.0" ,"BAV","AV:1230","DEV:206147","terminal_load_40","#2c1b_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1B","Zone Tenp","71.0" ,"BAV","AV:341","DEV:206147","temp_40","#2c1b_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1B","occ","On","BBV","BV:867","DEV:206147","occ_40","#2c1b_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1B","point name","Off","BBV","BV:868","DEV:206147","m099_40","#2c1b_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1B","point name","Off","BBV","BV:869","DEV:206147","m124_40","#2c1b_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1B","point name","On","BBV","BV:870","DEV:206147","m128_40","#2c1b_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1B","Schedule","Occupied","BBV","BV:70","DEV:206147","m120_40","#2c1b_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1B","Zone Temp 2F","Normal","BALM","BV:71","DEV:206147","ztmp_2f_40","#2c1b_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C1B","Zone Temp 4F","Normal","BALM","BV:72","DEV:206147","ztmp_4f_40","#2c1b_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6A","air_flow_fdbk_dis","76.0" ,"BAV","AV:1231","DEV:206147","air_flow_fdbk_dis_41","#2c6a_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6A","Airflow","76.0" ,"BAV","AV:282","DEV:206147","m219_41","#2c6a_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6A","Cool Request","0.0" ,"BAV","AV:1232","DEV:206147","cool_request_41","#2c6a_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6A","Cool Stpt","76.0" ,"BAV","AV:283","DEV:206147","m218_41","#2c6a_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6A","eff_temp_stpt","70.0" ,"BAV","AV:1233","DEV:206147","eff_temp_stpt_41","#2c6a_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6A","Heat Request","0.0" ,"BAV","AV:1234","DEV:206147","heat_request_41","#2c6a_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6A","Heat Stpt","70.0" ,"BAV","AV:284","DEV:206147","m217_41","#2c6a_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6A","min_airflow","1000.0" ,"BAV","AV:1235","DEV:206147","max_airflow_dis_41","#2c6a_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6A","min_airflow","0.0" ,"BAV","AV:1236","DEV:206147","min_airflow_dis_41","#2c6a_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6A","Mode","6.0" ,"BAV","AV:286","DEV:206147","opr_mode_41","#2c6a_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6A","point name","0.0" ,"BAV","AV:1237","DEV:206147","m029_41","#2c6a_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6A","point name","0.0" ,"BAV","AV:1239","DEV:206147","m083_41","#2c6a_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6A","point name","87.0" ,"BAV","AV:1240","DEV:206147","m086_41","#2c6a_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6A","point name","0.0" ,"BAV","AV:1241","DEV:206147","m098_41","#2c6a_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6A","point name","1000.0" ,"BAV","AV:468","DEV:206147","m174_41","#2c6a_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6A","point name","0.0" ,"BAV","AV:469","DEV:206147","m176_41","#2c6a_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6A","Run Request","30.0" ,"BAV","AV:1242","DEV:206147","sys_run_req_41","#2c6a_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6A","Setpoint Adjust","0.0" ,"BAV","AV:285","DEV:206147","stpt_adjust_41","#2c6a_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6A","Static Request","0.0" ,"BAV","AV:287","DEV:206147","stat_request_41","#2c6a_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6A","terminal_load","-7.0" ,"BAV","AV:1243","DEV:206147","terminal_load_41","#2c6a_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6A","Zone Tenp","72.4" ,"BAV","AV:342","DEV:206147","temp_41","#2c6a_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6A","occ","On","BBV","BV:874","DEV:206147","occ_41","#2c6a_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6A","point name","Off","BBV","BV:875","DEV:206147","m099_41","#2c6a_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6A","point name","Off","BBV","BV:876","DEV:206147","m124_41","#2c6a_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6A","point name","On","BBV","BV:877","DEV:206147","m128_41","#2c6a_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6A","Schedule","Occupied","BBV","BV:73","DEV:206147","m120_41","#2c6a_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6A","Zone Temp 2F","Normal","BALM","BV:74","DEV:206147","ztmp_2f_41","#2c6a_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6A","Zone Temp 4F","Normal","BALM","BV:75","DEV:206147","ztmp_4f_41","#2c6a_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6B","air_flow_fdbk_dis","50.0" ,"BAV","AV:1244","DEV:206147","air_flow_fdbk_dis_42","#2c6b_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6B","Airflow","50.0" ,"BAV","AV:288","DEV:206147","m219_42","#2c6b_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6B","Cool Request","0.0" ,"BAV","AV:1245","DEV:206147","cool_request_42","#2c6b_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6B","Cool Stpt","76.0" ,"BAV","AV:289","DEV:206147","m218_42","#2c6b_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6B","eff_temp_stpt","70.0" ,"BAV","AV:1246","DEV:206147","eff_temp_stpt_42","#2c6b_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6B","Heat Request","0.0" ,"BAV","AV:1247","DEV:206147","heat_request_42","#2c6b_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6B","Heat Stpt","70.0" ,"BAV","AV:290","DEV:206147","m217_42","#2c6b_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6B","min_airflow","1000.0" ,"BAV","AV:1248","DEV:206147","max_airflow_dis_42","#2c6b_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6B","min_airflow","0.0" ,"BAV","AV:1249","DEV:206147","min_airflow_dis_42","#2c6b_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6B","Mode","6.0" ,"BAV","AV:292","DEV:206147","opr_mode_42","#2c6b_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6B","point name","0.0" ,"BAV","AV:1250","DEV:206147","m029_42","#2c6b_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6B","point name","0.0" ,"BAV","AV:1252","DEV:206147","m083_42","#2c6b_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6B","point name","88.5" ,"BAV","AV:1253","DEV:206147","m086_42","#2c6b_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6B","point name","0.0" ,"BAV","AV:1254","DEV:206147","m098_42","#2c6b_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6B","point name","1000.0" ,"BAV","AV:470","DEV:206147","m174_42","#2c6b_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6B","point name","0.0" ,"BAV","AV:471","DEV:206147","m176_42","#2c6b_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6B","Run Request","30.0" ,"BAV","AV:1255","DEV:206147","sys_run_req_42","#2c6b_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6B","Setpoint Adjust","0.0" ,"BAV","AV:291","DEV:206147","stpt_adjust_42","#2c6b_thermafuser/stpt_adjust"
