"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6B","Static Request","0.0" ,"BAV","AV:293","DEV:206147","stat_request_42","#2c6b_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6B","terminal_load","-5.0" ,"BAV","AV:1256","DEV:206147","terminal_load_42","#2c6b_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6B","Zone Tenp","71.9" ,"BAV","AV:343","DEV:206147","temp_42","#2c6b_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6B","occ","On","BBV","BV:881","DEV:206147","occ_42","#2c6b_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6B","point name","Off","BBV","BV:882","DEV:206147","m099_42","#2c6b_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6B","point name","Off","BBV","BV:883","DEV:206147","m124_42","#2c6b_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6B","point name","On","BBV","BV:884","DEV:206147","m128_42","#2c6b_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6B","Schedule","Occupied","BBV","BV:76","DEV:206147","m120_42","#2c6b_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6B","Zone Temp 2F","Normal","BALM","BV:77","DEV:206147","ztmp_2f_42","#2c6b_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6B","Zone Temp 4F","Normal","BALM","BV:78","DEV:206147","ztmp_4f_42","#2c6b_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6C","air_flow_fdbk_dis","50.0" ,"BAV","AV:1257","DEV:206147","air_flow_fdbk_dis_43","#2c6c_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6C","Airflow","50.0" ,"BAV","AV:294","DEV:206147","m219_43","#2c6c_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6C","Cool Request","0.0" ,"BAV","AV:1258","DEV:206147","cool_request_43","#2c6c_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6C","Cool Stpt","76.0" ,"BAV","AV:295","DEV:206147","m218_43","#2c6c_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6C","eff_temp_stpt","70.0" ,"BAV","AV:1259","DEV:206147","eff_temp_stpt_43","#2c6c_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6C","Heat Request","0.0" ,"BAV","AV:1260","DEV:206147","heat_request_43","#2c6c_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6C","Heat Stpt","70.0" ,"BAV","AV:296","DEV:206147","m217_43","#2c6c_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6C","min_airflow","1000.0" ,"BAV","AV:1261","DEV:206147","max_airflow_dis_43","#2c6c_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6C","min_airflow","0.0" ,"BAV","AV:1262","DEV:206147","min_airflow_dis_43","#2c6c_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6C","Mode","6.0" ,"BAV","AV:298","DEV:206147","opr_mode_43","#2c6c_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6C","point name","0.0" ,"BAV","AV:1263","DEV:206147","m029_43","#2c6c_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6C","point name","0.0" ,"BAV","AV:1265","DEV:206147","m083_43","#2c6c_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6C","point name","73.1" ,"BAV","AV:1266","DEV:206147","m086_43","#2c6c_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6C","point name","0.0" ,"BAV","AV:1267","DEV:206147","m098_43","#2c6c_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6C","point name","1000.0" ,"BAV","AV:472","DEV:206147","m174_43","#2c6c_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6C","point name","0.0" ,"BAV","AV:473","DEV:206147","m176_43","#2c6c_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6C","Run Request","30.0" ,"BAV","AV:1268","DEV:206147","sys_run_req_43","#2c6c_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6C","Setpoint Adjust","0.0" ,"BAV","AV:297","DEV:206147","stpt_adjust_43","#2c6c_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6C","Static Request","0.0" ,"BAV","AV:299","DEV:206147","stat_request_43","#2c6c_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6C","terminal_load","-5.0" ,"BAV","AV:1269","DEV:206147","terminal_load_43","#2c6c_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6C","Zone Tenp","71.4" ,"BAV","AV:344","DEV:206147","temp_43","#2c6c_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6C","occ","On","BBV","BV:888","DEV:206147","occ_43","#2c6c_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6C","point name","Off","BBV","BV:889","DEV:206147","m099_43","#2c6c_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6C","point name","Off","BBV","BV:890","DEV:206147","m124_43","#2c6c_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6C","point name","On","BBV","BV:891","DEV:206147","m128_43","#2c6c_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6C","Schedule","Occupied","BBV","BV:79","DEV:206147","m120_43","#2c6c_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6C","Zone Temp 2F","Normal","BALM","BV:80","DEV:206147","ztmp_2f_43","#2c6c_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6C","Zone Temp 4F","Normal","BALM","BV:81","DEV:206147","ztmp_4f_43","#2c6c_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6D","air_flow_fdbk_dis","343.0" ,"BAV","AV:1270","DEV:206147","air_flow_fdbk_dis_44","#2c6d_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6D","Airflow","343.0" ,"BAV","AV:300","DEV:206147","m219_44","#2c6d_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6D","Cool Request","0.0" ,"BAV","AV:1271","DEV:206147","cool_request_44","#2c6d_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6D","Cool Stpt","76.0" ,"BAV","AV:301","DEV:206147","m218_44","#2c6d_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6D","eff_temp_stpt","70.0" ,"BAV","AV:1272","DEV:206147","eff_temp_stpt_44","#2c6d_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6D","Heat Request","0.0" ,"BAV","AV:1273","DEV:206147","heat_request_44","#2c6d_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6D","Heat Stpt","70.0" ,"BAV","AV:302","DEV:206147","m217_44","#2c6d_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6D","min_airflow","1000.0" ,"BAV","AV:1274","DEV:206147","max_airflow_dis_44","#2c6d_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6D","min_airflow","0.0" ,"BAV","AV:1275","DEV:206147","min_airflow_dis_44","#2c6d_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6D","Mode","6.0" ,"BAV","AV:304","DEV:206147","opr_mode_44","#2c6d_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6D","point name","0.0" ,"BAV","AV:1276","DEV:206147","m029_44","#2c6d_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6D","point name","0.0" ,"BAV","AV:1278","DEV:206147","m083_44","#2c6d_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6D","point name","73.1" ,"BAV","AV:1279","DEV:206147","m086_44","#2c6d_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6D","point name","0.0" ,"BAV","AV:1280","DEV:206147","m098_44","#2c6d_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6D","point name","1000.0" ,"BAV","AV:474","DEV:206147","m174_44","#2c6d_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6D","point name","0.0" ,"BAV","AV:475","DEV:206147","m176_44","#2c6d_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6D","Run Request","30.0" ,"BAV","AV:1281","DEV:206147","sys_run_req_44","#2c6d_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6D","Setpoint Adjust","0.0" ,"BAV","AV:303","DEV:206147","stpt_adjust_44","#2c6d_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6D","Static Request","0.0" ,"BAV","AV:305","DEV:206147","stat_request_44","#2c6d_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6D","terminal_load","0.0" ,"BAV","AV:1282","DEV:206147","terminal_load_44","#2c6d_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6D","Zone Tenp","72.1" ,"BAV","AV:345","DEV:206147","temp_44","#2c6d_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6D","occ","On","BBV","BV:895","DEV:206147","occ_44","#2c6d_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6D","point name","Off","BBV","BV:896","DEV:206147","m099_44","#2c6d_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6D","point name","Off","BBV","BV:897","DEV:206147","m124_44","#2c6d_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6D","point name","On","BBV","BV:898","DEV:206147","m128_44","#2c6d_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6D","Schedule","Occupied","BBV","BV:82","DEV:206147","m120_44","#2c6d_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6D","Zone Temp 2F","Normal","BALM","BV:83","DEV:206147","ztmp_2f_44","#2c6d_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6D","Zone Temp 4F","Normal","BALM","BV:84","DEV:206147","ztmp_4f_44","#2c6d_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6E","air_flow_fdbk_dis","349.0" ,"BAV","AV:1283","DEV:206147","air_flow_fdbk_dis_45","#2c6e_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6E","Airflow","349.0" ,"BAV","AV:306","DEV:206147","m219_45","#2c6e_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6E","Cool Request","0.0" ,"BAV","AV:1284","DEV:206147","cool_request_45","#2c6e_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6E","Cool Stpt","76.0" ,"BAV","AV:307","DEV:206147","m218_45","#2c6e_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6E","eff_temp_stpt","70.0" ,"BAV","AV:1285","DEV:206147","eff_temp_stpt_45","#2c6e_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6E","Heat Request","0.0" ,"BAV","AV:1286","DEV:206147","heat_request_45","#2c6e_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6E","Heat Stpt","70.0" ,"BAV","AV:308","DEV:206147","m217_45","#2c6e_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6E","min_airflow","1000.0" ,"BAV","AV:1287","DEV:206147","max_airflow_dis_45","#2c6e_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6E","min_airflow","0.0" ,"BAV","AV:1288","DEV:206147","min_airflow_dis_45","#2c6e_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6E","Mode","6.0" ,"BAV","AV:310","DEV:206147","opr_mode_45","#2c6e_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6E","point name","0.0" ,"BAV","AV:1289","DEV:206147","m029_45","#2c6e_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6E","point name","0.0" ,"BAV","AV:1291","DEV:206147","m083_45","#2c6e_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6E","point name","73.1" ,"BAV","AV:1292","DEV:206147","m086_45","#2c6e_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6E","point name","0.0" ,"BAV","AV:1293","DEV:206147","m098_45","#2c6e_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6E","point name","1000.0" ,"BAV","AV:476","DEV:206147","m174_45","#2c6e_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6E","point name","0.0" ,"BAV","AV:477","DEV:206147","m176_45","#2c6e_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6E","Run Request","30.0" ,"BAV","AV:1294","DEV:206147","sys_run_req_45","#2c6e_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6E","Setpoint Adjust","0.0" ,"BAV","AV:309","DEV:206147","stpt_adjust_45","#2c6e_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6E","Static Request","0.0" ,"BAV","AV:311","DEV:206147","stat_request_45","#2c6e_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6E","terminal_load","0.0" ,"BAV","AV:1295","DEV:206147","terminal_load_45","#2c6e_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6E","Zone Tenp","72.4" ,"BAV","AV:346","DEV:206147","temp_45","#2c6e_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6E","occ","On","BBV","BV:902","DEV:206147","occ_45","#2c6e_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6E","point name","Off","BBV","BV:903","DEV:206147","m099_45","#2c6e_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6E","point name","Off","BBV","BV:904","DEV:206147","m124_45","#2c6e_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6E","point name","On","BBV","BV:905","DEV:206147","m128_45","#2c6e_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6E","Schedule","Occupied","BBV","BV:85","DEV:206147","m120_45","#2c6e_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6E","Zone Temp 2F","Normal","BALM","BV:86","DEV:206147","ztmp_2f_45","#2c6e_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C6E","Zone Temp 4F","Normal","BALM","BV:87","DEV:206147","ztmp_4f_45","#2c6e_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C5","air_flow_fdbk_dis","21.0" ,"BAV","AV:1296","DEV:206147","air_flow_fdbk_dis_46","#2c5_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C5","Airflow","21.0" ,"BAV","AV:312","DEV:206147","m219_46","#2c5_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C5","Cool Request","0.0" ,"BAV","AV:1297","DEV:206147","cool_request_46","#2c5_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C5","Cool Stpt","76.0" ,"BAV","AV:313","DEV:206147","m218_46","#2c5_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C5","eff_temp_stpt","70.0" ,"BAV","AV:1298","DEV:206147","eff_temp_stpt_46","#2c5_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C5","Heat Request","0.0" ,"BAV","AV:1299","DEV:206147","heat_request_46","#2c5_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C5","Heat Stpt","70.0" ,"BAV","AV:314","DEV:206147","m217_46","#2c5_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C5","min_airflow","1000.0" ,"BAV","AV:1300","DEV:206147","max_airflow_dis_46","#2c5_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C5","min_airflow","0.0" ,"BAV","AV:1301","DEV:206147","min_airflow_dis_46","#2c5_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C5","Mode","6.0" ,"BAV","AV:316","DEV:206147","opr_mode_46","#2c5_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C5","point name","0.0" ,"BAV","AV:1302","DEV:206147","m029_46","#2c5_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C5","point name","0.0" ,"BAV","AV:1304","DEV:206147","m083_46","#2c5_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C5","point name","73.8" ,"BAV","AV:1305","DEV:206147","m086_46","#2c5_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C5","point name","0.0" ,"BAV","AV:1306","DEV:206147","m098_46","#2c5_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C5","point name","1000.0" ,"BAV","AV:478","DEV:206147","m174_46","#2c5_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C5","point name","0.0" ,"BAV","AV:479","DEV:206147","m176_46","#2c5_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C5","Run Request","30.0" ,"BAV","AV:1307","DEV:206147","sys_run_req_46","#2c5_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C5","Setpoint Adjust","0.0" ,"BAV","AV:315","DEV:206147","stpt_adjust_46","#2c5_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C5","Static Request","0.0" ,"BAV","AV:317","DEV:206147","stat_request_46","#2c5_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C5","terminal_load","-2.0" ,"BAV","AV:1308","DEV:206147","terminal_load_46","#2c5_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C5","Zone Tenp","73.1" ,"BAV","AV:347","DEV:206147","temp_46","#2c5_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C5","occ","On","BBV","BV:909","DEV:206147","occ_46","#2c5_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C5","point name","Off","BBV","BV:910","DEV:206147","m099_46","#2c5_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C5","point name","Off","BBV","BV:911","DEV:206147","m124_46","#2c5_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C5","point name","On","BBV","BV:912","DEV:206147","m128_46","#2c5_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C5","Schedule","Occupied","BBV","BV:88","DEV:206147","m120_46","#2c5_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C5","Zone Temp 2F","Normal","BALM","BV:89","DEV:206147","ztmp_2f_46","#2c5_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C5","Zone Temp 4F","Normal","BALM","BV:90","DEV:206147","ztmp_4f_46","#2c5_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-1","air_flow_fdbk_dis","61.0" ,"BAV","AV:1309","DEV:220630","air_flow_fdbk_dis_2","#2c3a_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-1","Airflow","61.0" ,"BAV","AV:32","DEV:220630","m219_2","#2c3a_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-1","Cool Request","0.0" ,"BAV","AV:1310","DEV:220630","cool_request_2","#2c3a_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-1","Cool Stpt","76.0" ,"BAV","AV:33","DEV:220630","m218_2","#2c3a_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-1","eff_temp_stpt","70.0" ,"BAV","AV:1311","DEV:220630","eff_temp_stpt_2","#2c3a_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-1","Heat Request","0.0" ,"BAV","AV:1312","DEV:220630","heat_request_2","#2c3a_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-1","Heat Stpt","70.0" ,"BAV","AV:34","DEV:220630","m217_2","#2c3a_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-1","min_airflow","1000.0" ,"BAV","AV:1313","DEV:220630","max_airflow_dis_2","#2c3a_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-1","min_airflow","0.0" ,"BAV","AV:1314","DEV:220630","min_airflow_dis_2","#2c3a_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-1","Mode","6.0" ,"BAV","AV:36","DEV:220630","opr_mode_2","#2c3a_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-1","point name","0.0" ,"BAV","AV:1315","DEV:220630","m029_2","#2c3a_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-1","point name","0.0" ,"BAV","AV:1317","DEV:220630","m083_2","#2c3a_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-1","point name","72.4" ,"BAV","AV:1318","DEV:220630","m086_2","#2c3a_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-1","point name","0.0" ,"BAV","AV:1319","DEV:220630","m098_2","#2c3a_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-1","point name","1000.0" ,"BAV","AV:578","DEV:220630","m174_2","#2c3a_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-1","point name","0.0" ,"BAV","AV:579","DEV:220630","m176_2","#2c3a_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-1","Run Request","30.0" ,"BAV","AV:1320","DEV:220630","sys_run_req_2","#2c3a_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-1","Setpoint Adjust","0.0" ,"BAV","AV:35","DEV:220630","stpt_adjust_2","#2c3a_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-1","Static Request","0.0" ,"BAV","AV:37","DEV:220630","stat_request_2","#2c3a_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-1","terminal_load","-6.0" ,"BAV","AV:1321","DEV:220630","terminal_load_2","#2c3a_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-1","Zone Tenp","70.2" ,"BAV","AV:477","DEV:220630","temp_2","#2c3a_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-1","occ","On","BBV","BV:916","DEV:220630","occ_2","#2c3a_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-1","point name","Off","BBV","BV:917","DEV:220630","m099_2","#2c3a_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-1","point name","Off","BBV","BV:918","DEV:220630","m124_2","#2c3a_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-1","point name","On","BBV","BV:919","DEV:220630","m128_2","#2c3a_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-1","Schedule","Occupied","BBV","BV:153","DEV:220630","m120_2","#2c3a_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-1","Zone Temp 2F","Normal","BALM","BV:154","DEV:220630","ztmp_2f_2","#2c3a_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-1","Zone Temp 4F","Normal","BALM","BV:155","DEV:220630","ztmp_4f_2","#2c3a_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-2","air_flow_fdbk_dis","57.0" ,"BAV","AV:1322","DEV:220630","air_flow_fdbk_dis_3","#2c3b_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-2","Airflow","57.0" ,"BAV","AV:44","DEV:220630","m219_3","#2c3b_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-2","Cool Request","0.0" ,"BAV","AV:1323","DEV:220630","cool_request_3","#2c3b_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-2","Cool Stpt","76.0" ,"BAV","AV:45","DEV:220630","m218_3","#2c3b_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-2","eff_temp_stpt","70.0" ,"BAV","AV:1324","DEV:220630","eff_temp_stpt_3","#2c3b_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-2","Heat Request","0.0" ,"BAV","AV:1325","DEV:220630","heat_request_3","#2c3b_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-2","Heat Stpt","70.0" ,"BAV","AV:46","DEV:220630","m217_3","#2c3b_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-2","min_airflow","1000.0" ,"BAV","AV:1326","DEV:220630","max_airflow_dis_3","#2c3b_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-2","min_airflow","0.0" ,"BAV","AV:1327","DEV:220630","min_airflow_dis_3","#2c3b_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-2","Mode","6.0" ,"BAV","AV:48","DEV:220630","opr_mode_3","#2c3b_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-2","point name","0.0" ,"BAV","AV:1328","DEV:220630","m029_3","#2c3b_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-2","point name","0.0" ,"BAV","AV:1330","DEV:220630","m083_3","#2c3b_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-2","point name","72.7" ,"BAV","AV:1331","DEV:220630","m086_3","#2c3b_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-2","point name","0.0" ,"BAV","AV:1332","DEV:220630","m098_3","#2c3b_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-2","point name","1000.0" ,"BAV","AV:1","DEV:220630","m174_3","#2c3b_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-2","point name","0.0" ,"BAV","AV:2","DEV:220630","m176_3","#2c3b_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-2","Run Request","30.0" ,"BAV","AV:1333","DEV:220630","sys_run_req_3","#2c3b_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-2","Setpoint Adjust","0.0" ,"BAV","AV:47","DEV:220630","stpt_adjust_3","#2c3b_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-2","Static Request","0.0" ,"BAV","AV:49","DEV:220630","stat_request_3","#2c3b_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-2","terminal_load","-5.0" ,"BAV","AV:1334","DEV:220630","terminal_load_3","#2c3b_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-2","Zone Tenp","71.0" ,"BAV","AV:479","DEV:220630","temp_3","#2c3b_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-2","occ","On","BBV","BV:923","DEV:220630","occ_3","#2c3b_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-2","point name","Off","BBV","BV:924","DEV:220630","m099_3","#2c3b_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-2","point name","Off","BBV","BV:925","DEV:220630","m124_3","#2c3b_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-2","point name","On","BBV","BV:926","DEV:220630","m128_3","#2c3b_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-2","Schedule","Occupied","BBV","BV:156","DEV:220630","m120_3","#2c3b_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-2","Zone Temp 2F","Normal","BALM","BV:157","DEV:220630","ztmp_2f_3","#2c3b_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C3-2","Zone Temp 4F","Normal","BALM","BV:158","DEV:220630","ztmp_4f_3","#2c3b_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Research Cooridor","air_flow_fdbk_dis","228.0" ,"BAV","AV:1335","DEV:220630","air_flow_fdbk_dis_4","#rc_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Research Cooridor","Airflow","228.0" ,"BAV","AV:62","DEV:220630","m219_4","#rc_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Research Cooridor","Cool Request","0.0" ,"BAV","AV:3","DEV:220630","cool_request_4","#rc_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Research Cooridor","Cool Stpt","76.0" ,"BAV","AV:63","DEV:220630","m218_4","#rc_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Research Cooridor","eff_temp_stpt","68.0" ,"BAV","AV:4","DEV:220630","eff_temp_stpt_4","#rc_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Research Cooridor","Heat Request","1.0" ,"BAV","AV:5","DEV:220630","heat_request_4","#rc_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Research Cooridor","Heat Stpt","68.0" ,"BAV","AV:64","DEV:220630","m217_4","#rc_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Research Cooridor","min_airflow","1000.0" ,"BAV","AV:6","DEV:220630","max_airflow_dis_4","#rc_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Research Cooridor","min_airflow","40.0" ,"BAV","AV:7","DEV:220630","min_airflow_dis_4","#rc_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Research Cooridor","Mode","6.0" ,"BAV","AV:66","DEV:220630","opr_mode_4","#rc_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Research Cooridor","point name","0.0" ,"BAV","AV:8","DEV:220630","m029_4","#rc_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Research Cooridor","point name","40.0" ,"BAV","AV:1343","DEV:220630","m083_4","#rc_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Research Cooridor","point name","72.5" ,"BAV","AV:1344","DEV:220630","m086_4","#rc_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Research Cooridor","point name","0.0" ,"BAV","AV:1345","DEV:220630","m098_4","#rc_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Research Cooridor","point name","1000.0" ,"BAV","AV:588","DEV:220630","m174_4","#rc_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Research Cooridor","point name","0.0" ,"BAV","AV:9","DEV:220630","m176_4","#rc_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Research Cooridor","Run Request","30.0" ,"BAV","AV:1346","DEV:220630","sys_run_req_4","#rc_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Research Cooridor","Setpoint Adjust","0.0" ,"BAV","AV:65","DEV:220630","stpt_adjust_4","#rc_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Research Cooridor","Static Request","0.0" ,"BAV","AV:67","DEV:220630","stat_request_4","#rc_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Research Cooridor","terminal_load","-22.0" ,"BAV","AV:1347","DEV:220630","terminal_load_4","#rc_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Research Cooridor","Zone Tenp","68.4" ,"BAV","AV:482","DEV:220630","temp_4","#rc_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Research Cooridor","occ","On","BBV","BV:930","DEV:220630","occ_4","#rc_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Research Cooridor","point name","Off","BBV","BV:931","DEV:220630","m099_4","#rc_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Research Cooridor","point name","Off","BBV","BV:932","DEV:220630","m124_4","#rc_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Research Cooridor","point name","On","BBV","BV:933","DEV:220630","m128_4","#rc_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Research Cooridor","Schedule","Occupied","BBV","BV:159","DEV:220630","m120_4","#rc_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Research Cooridor","Zone Temp 2F","Normal","BALM","BV:160","DEV:220630","ztmp_2f_4","#rc_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Research Cooridor","Zone Temp 4F","Normal","BALM","BV:161","DEV:220630","ztmp_4f_4","#rc_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-205","air_flow_fdbk_dis","63.0" ,"BAV","AV:1348","DEV:220630","air_flow_fdbk_dis_5","#205_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-205","Airflow","63.0" ,"BAV","AV:38","DEV:220630","m219_5","#205_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-205","Cool Request","0.0" ,"BAV","AV:1349","DEV:220630","cool_request_5","#205_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-205","Cool Stpt","74.0" ,"BAV","AV:39","DEV:220630","m218_5","#205_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-205","eff_temp_stpt","68.0" ,"BAV","AV:10","DEV:220630","eff_temp_stpt_5","#205_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-205","Heat Request","0.0" ,"BAV","AV:11","DEV:220630","heat_request_5","#205_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-205","Heat Stpt","68.0" ,"BAV","AV:40","DEV:220630","m217_5","#205_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-205","min_airflow","1000.0" ,"BAV","AV:12","DEV:220630","max_airflow_dis_5","#205_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-205","min_airflow","0.0" ,"BAV","AV:13","DEV:220630","min_airflow_dis_5","#205_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-205","Mode","6.0" ,"BAV","AV:42","DEV:220630","opr_mode_5","#205_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-205","point name","0.0" ,"BAV","AV:14","DEV:220630","m029_5","#205_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-205","point name","0.0" ,"BAV","AV:15","DEV:220630","m083_5","#205_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-205","point name","84.9" ,"BAV","AV:1357","DEV:220630","m086_5","#205_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-205","point name","0.0" ,"BAV","AV:1358","DEV:220630","m098_5","#205_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-205","point name","1000.0" ,"BAV","AV:580","DEV:220630","m174_5","#205_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-205","point name","0.0" ,"BAV","AV:581","DEV:220630","m176_5","#205_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-205","Run Request","30.0" ,"BAV","AV:1359","DEV:220630","sys_run_req_5","#205_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-205","Setpoint Adjust","-2.0" ,"BAV","AV:41","DEV:220630","stpt_adjust_5","#205_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-205","Static Request","0.0" ,"BAV","AV:43","DEV:220630","stat_request_5","#205_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-205","terminal_load","-6.0" ,"BAV","AV:1360","DEV:220630","terminal_load_5","#205_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-205","Zone Tenp","67.4" ,"BAV","AV:478","DEV:220630","temp_5","#205_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-205","occ","On","BBV","BV:937","DEV:220630","occ_5","#205_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-205","point name","Off","BBV","BV:938","DEV:220630","m099_5","#205_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-205","point name","Off","BBV","BV:939","DEV:220630","m124_5","#205_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-205","point name","On","BBV","BV:940","DEV:220630","m128_5","#205_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-205","Schedule","Occupied","BBV","BV:162","DEV:220630","m120_5","#205_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-205","Zone Temp 2F","Normal","BALM","BV:163","DEV:220630","ztmp_2f_5","#205_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-205","Zone Temp 4F","Normal","BALM","BV:164","DEV:220630","ztmp_4f_5","#205_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-2","air_flow_fdbk_dis","103.0" ,"BAV","AV:1361","DEV:220630","air_flow_fdbk_dis_6","#206a_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-2","Airflow","103.0" ,"BAV","AV:74","DEV:220630","m219_6","#206a_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-2","Cool Request","0.0" ,"BAV","AV:1362","DEV:220630","cool_request_6","#206a_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-2","Cool Stpt","74.0" ,"BAV","AV:75","DEV:220630","m218_6","#206a_thermafuser/m218"
