"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-2","eff_temp_stpt","74.0" ,"BAV","AV:1363","DEV:220630","eff_temp_stpt_6","#206a_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-2","Heat Request","0.0" ,"BAV","AV:1364","DEV:220630","heat_request_6","#206a_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-2","Heat Stpt","68.0" ,"BAV","AV:76","DEV:220630","m217_6","#206a_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-2","min_airflow","300.0" ,"BAV","AV:1365","DEV:220630","max_airflow_dis_6","#206a_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-2","min_airflow","0.0" ,"BAV","AV:1366","DEV:220630","min_airflow_dis_6","#206a_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-2","Mode","6.0" ,"BAV","AV:78","DEV:220630","opr_mode_6","#206a_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-2","point name","0.0" ,"BAV","AV:1367","DEV:220630","m029_6","#206a_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-2","point name","0.0" ,"BAV","AV:1369","DEV:220630","m083_6","#206a_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-2","point name","70.7" ,"BAV","AV:1370","DEV:220630","m086_6","#206a_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-2","point name","0.0" ,"BAV","AV:1371","DEV:220630","m098_6","#206a_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-2","point name","1000.0" ,"BAV","AV:592","DEV:220630","m174_6","#206a_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-2","point name","0.0" ,"BAV","AV:593","DEV:220630","m176_6","#206a_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-2","Run Request","30.0" ,"BAV","AV:1372","DEV:220630","sys_run_req_6","#206a_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-2","Setpoint Adjust","-2.0" ,"BAV","AV:77","DEV:220630","stpt_adjust_6","#206a_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-2","Static Request","0.0" ,"BAV","AV:79","DEV:220630","stat_request_6","#206a_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-2","terminal_load","34.0" ,"BAV","AV:1373","DEV:220630","terminal_load_6","#206a_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-2","Zone Tenp","67.6" ,"BAV","AV:484","DEV:220630","temp_6","#206a_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-2","occ","On","BBV","BV:944","DEV:220630","occ_6","#206a_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-2","point name","Off","BBV","BV:945","DEV:220630","m099_6","#206a_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-2","point name","Off","BBV","BV:946","DEV:220630","m124_6","#206a_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-2","point name","On","BBV","BV:947","DEV:220630","m128_6","#206a_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-2","Schedule","Occupied","BBV","BV:165","DEV:220630","m120_6","#206a_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-2","Zone Temp 2F","Normal","BALM","BV:166","DEV:220630","ztmp_2f_6","#206a_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-2","Zone Temp 4F","Normal","BALM","BV:167","DEV:220630","ztmp_4f_6","#206a_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-1","air_flow_fdbk_dis","46.0" ,"BAV","AV:1374","DEV:220630","air_flow_fdbk_dis_7","#206b_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-1","Airflow","46.0" ,"BAV","AV:80","DEV:220630","m219_7","#206b_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-1","Cool Request","0.0" ,"BAV","AV:1375","DEV:220630","cool_request_7","#206b_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-1","Cool Stpt","74.0" ,"BAV","AV:81","DEV:220630","m218_7","#206b_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-1","eff_temp_stpt","68.0" ,"BAV","AV:1376","DEV:220630","eff_temp_stpt_7","#206b_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-1","Heat Request","0.0" ,"BAV","AV:1377","DEV:220630","heat_request_7","#206b_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-1","Heat Stpt","68.0" ,"BAV","AV:82","DEV:220630","m217_7","#206b_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-1","min_airflow","1000.0" ,"BAV","AV:1378","DEV:220630","max_airflow_dis_7","#206b_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-1","min_airflow","0.0" ,"BAV","AV:1379","DEV:220630","min_airflow_dis_7","#206b_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-1","Mode","6.0" ,"BAV","AV:84","DEV:220630","opr_mode_7","#206b_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-1","point name","0.0" ,"BAV","AV:1380","DEV:220630","m029_7","#206b_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-1","point name","0.0" ,"BAV","AV:1382","DEV:220630","m083_7","#206b_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-1","point name","73.8" ,"BAV","AV:1383","DEV:220630","m086_7","#206b_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-1","point name","0.0" ,"BAV","AV:1384","DEV:220630","m098_7","#206b_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-1","point name","1000.0" ,"BAV","AV:594","DEV:220630","m174_7","#206b_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-1","point name","0.0" ,"BAV","AV:595","DEV:220630","m176_7","#206b_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-1","Run Request","30.0" ,"BAV","AV:16","DEV:220630","sys_run_req_7","#206b_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-1","Setpoint Adjust","-2.0" ,"BAV","AV:83","DEV:220630","stpt_adjust_7","#206b_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-1","Static Request","0.0" ,"BAV","AV:85","DEV:220630","stat_request_7","#206b_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-1","terminal_load","-4.0" ,"BAV","AV:17","DEV:220630","terminal_load_7","#206b_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-1","Zone Tenp","67.6" ,"BAV","AV:485","DEV:220630","temp_7","#206b_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-1","occ","On","BBV","BV:951","DEV:220630","occ_7","#206b_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-1","point name","Off","BBV","BV:952","DEV:220630","m099_7","#206b_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-1","point name","Off","BBV","BV:953","DEV:220630","m124_7","#206b_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-1","point name","On","BBV","BV:954","DEV:220630","m128_7","#206b_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-1","Schedule","Occupied","BBV","BV:168","DEV:220630","m120_7","#206b_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-1","Zone Temp 2F","Normal","BALM","BV:169","DEV:220630","ztmp_2f_7","#206b_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-206-1","Zone Temp 4F","Normal","BALM","BV:170","DEV:220630","ztmp_4f_7","#206b_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-207","air_flow_fdbk_dis","78.0" ,"BAV","AV:18","DEV:220630","air_flow_fdbk_dis_8","#207_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-207","Airflow","78.0" ,"BAV","AV:68","DEV:220630","m219_8","#207_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-207","Cool Request","0.0" ,"BAV","AV:24","DEV:220630","cool_request_8","#207_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-207","Cool Stpt","74.0" ,"BAV","AV:69","DEV:220630","m218_8","#207_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-207","eff_temp_stpt","70.0" ,"BAV","AV:25","DEV:220630","eff_temp_stpt_8","#207_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-207","Heat Request","0.0" ,"BAV","AV:26","DEV:220630","heat_request_8","#207_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-207","Heat Stpt","70.0" ,"BAV","AV:70","DEV:220630","m217_8","#207_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-207","min_airflow","1000.0" ,"BAV","AV:27","DEV:220630","max_airflow_dis_8","#207_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-207","min_airflow","50.0" ,"BAV","AV:28","DEV:220630","min_airflow_dis_8","#207_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-207","Mode","6.0" ,"BAV","AV:72","DEV:220630","opr_mode_8","#207_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-207","point name","0.0" ,"BAV","AV:29","DEV:220630","m029_8","#207_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-207","point name","50.0" ,"BAV","AV:30","DEV:220630","m083_8","#207_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-207","point name","77.0" ,"BAV","AV:31","DEV:220630","m086_8","#207_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-207","point name","0.0" ,"BAV","AV:50","DEV:220630","m098_8","#207_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-207","point name","1000.0" ,"BAV","AV:51","DEV:220630","m174_8","#207_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-207","point name","0.0" ,"BAV","AV:52","DEV:220630","m176_8","#207_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-207","Run Request","30.0" ,"BAV","AV:53","DEV:220630","sys_run_req_8","#207_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-207","Setpoint Adjust","0.0" ,"BAV","AV:71","DEV:220630","stpt_adjust_8","#207_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-207","Static Request","0.0" ,"BAV","AV:73","DEV:220630","stat_request_8","#207_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-207","terminal_load","-7.0" ,"BAV","AV:1406","DEV:220630","terminal_load_8","#207_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-207","Zone Tenp","69.7" ,"BAV","AV:483","DEV:220630","temp_8","#207_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-207","occ","On","BBV","BV:958","DEV:220630","occ_8","#207_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-207","point name","Off","BBV","BV:959","DEV:220630","m099_8","#207_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-207","point name","Off","BBV","BV:960","DEV:220630","m124_8","#207_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-207","point name","On","BBV","BV:961","DEV:220630","m128_8","#207_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-207","Schedule","Occupied","BBV","BV:171","DEV:220630","m120_8","#207_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-207","Zone Temp 2F","Normal","BALM","BV:172","DEV:220630","ztmp_2f_8","#207_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-207","Zone Temp 4F","Normal","BALM","BV:173","DEV:220630","ztmp_4f_8","#207_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-208","air_flow_fdbk_dis","101.0" ,"BAV","AV:1407","DEV:220630","air_flow_fdbk_dis_9","#208_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-208","Airflow","101.0" ,"BAV","AV:104","DEV:220630","m219_9","#208_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-208","Cool Request","0.0" ,"BAV","AV:1408","DEV:220630","cool_request_9","#208_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-208","Cool Stpt","77.35" ,"BAV","AV:105","DEV:220630","m218_9","#208_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-208","eff_temp_stpt","73.0" ,"BAV","AV:1409","DEV:220630","eff_temp_stpt_9","#208_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-208","Heat Request","1.0" ,"BAV","AV:1410","DEV:220630","heat_request_9","#208_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-208","Heat Stpt","73.35" ,"BAV","AV:106","DEV:220630","m217_9","#208_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-208","min_airflow","1000.0" ,"BAV","AV:1411","DEV:220630","max_airflow_dis_9","#208_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-208","min_airflow","50.0" ,"BAV","AV:1412","DEV:220630","min_airflow_dis_9","#208_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-208","Mode","6.0" ,"BAV","AV:108","DEV:220630","opr_mode_9","#208_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-208","point name","0.0" ,"BAV","AV:1413","DEV:220630","m029_9","#208_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-208","point name","50.0" ,"BAV","AV:1415","DEV:220630","m083_9","#208_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-208","point name","77.0" ,"BAV","AV:1416","DEV:220630","m086_9","#208_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-208","point name","0.0" ,"BAV","AV:1417","DEV:220630","m098_9","#208_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-208","point name","1000.0" ,"BAV","AV:54","DEV:220630","m174_9","#208_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-208","point name","0.0" ,"BAV","AV:55","DEV:220630","m176_9","#208_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-208","Run Request","30.0" ,"BAV","AV:1418","DEV:220630","sys_run_req_9","#208_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-208","Setpoint Adjust","0.35" ,"BAV","AV:107","DEV:220630","stpt_adjust_9","#208_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-208","Static Request","0.0" ,"BAV","AV:109","DEV:220630","stat_request_9","#208_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-208","terminal_load","-10.0" ,"BAV","AV:1419","DEV:220630","terminal_load_9","#208_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-208","Zone Tenp","72.4" ,"BAV","AV:489","DEV:220630","temp_9","#208_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-208","occ","On","BBV","BV:965","DEV:220630","occ_9","#208_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-208","point name","Off","BBV","BV:966","DEV:220630","m099_9","#208_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-208","point name","Off","BBV","BV:967","DEV:220630","m124_9","#208_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-208","point name","On","BBV","BV:968","DEV:220630","m128_9","#208_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-208","Schedule","Occupied","BBV","BV:174","DEV:220630","m120_9","#208_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-208","Zone Temp 2F","Normal","BALM","BV:175","DEV:220630","ztmp_2f_9","#208_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-208","Zone Temp 4F","Normal","BALM","BV:176","DEV:220630","ztmp_4f_9","#208_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-209","air_flow_fdbk_dis","50.0" ,"BAV","AV:1420","DEV:220630","air_flow_fdbk_dis_10","#209_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-209","Airflow","50.0" ,"BAV","AV:110","DEV:220630","m219_10","#209_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-209","Cool Request","0.0" ,"BAV","AV:1421","DEV:220630","cool_request_10","#209_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-209","Cool Stpt","76.0" ,"BAV","AV:111","DEV:220630","m218_10","#209_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-209","eff_temp_stpt","70.0" ,"BAV","AV:1422","DEV:220630","eff_temp_stpt_10","#209_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-209","Heat Request","0.0" ,"BAV","AV:1423","DEV:220630","heat_request_10","#209_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-209","Heat Stpt","70.0" ,"BAV","AV:112","DEV:220630","m217_10","#209_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-209","min_airflow","1000.0" ,"BAV","AV:1424","DEV:220630","max_airflow_dis_10","#209_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-209","min_airflow","0.0" ,"BAV","AV:1425","DEV:220630","min_airflow_dis_10","#209_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-209","Mode","6.0" ,"BAV","AV:114","DEV:220630","opr_mode_10","#209_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-209","point name","0.0" ,"BAV","AV:1426","DEV:220630","m029_10","#209_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-209","point name","0.0" ,"BAV","AV:1435","DEV:220630","m083_10","#209_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-209","point name","76.4" ,"BAV","AV:1436","DEV:220630","m086_10","#209_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-209","point name","0.0" ,"BAV","AV:1437","DEV:220630","m098_10","#209_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-209","point name","1000.0" ,"BAV","AV:56","DEV:220630","m174_10","#209_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-209","point name","0.0" ,"BAV","AV:605","DEV:220630","m176_10","#209_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-209","Run Request","30.0" ,"BAV","AV:1438","DEV:220630","sys_run_req_10","#209_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-209","Setpoint Adjust","0.0" ,"BAV","AV:113","DEV:220630","stpt_adjust_10","#209_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-209","Static Request","0.0" ,"BAV","AV:115","DEV:220630","stat_request_10","#209_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-209","terminal_load","-5.0" ,"BAV","AV:1439","DEV:220630","terminal_load_10","#209_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-209","Zone Tenp","70.4" ,"BAV","AV:490","DEV:220630","temp_10","#209_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-209","occ","On","BBV","BV:972","DEV:220630","occ_10","#209_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-209","point name","Off","BBV","BV:973","DEV:220630","m099_10","#209_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-209","point name","Off","BBV","BV:974","DEV:220630","m124_10","#209_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-209","point name","On","BBV","BV:975","DEV:220630","m128_10","#209_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-209","Schedule","Occupied","BBV","BV:177","DEV:220630","m120_10","#209_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-209","Zone Temp 2F","Normal","BALM","BV:178","DEV:220630","ztmp_2f_10","#209_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-209","Zone Temp 4F","Normal","BALM","BV:179","DEV:220630","ztmp_4f_10","#209_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-210","air_flow_fdbk_dis","57.0" ,"BAV","AV:1440","DEV:220630","air_flow_fdbk_dis_11","#210_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-210","Airflow","57.0" ,"BAV","AV:116","DEV:220630","m219_11","#210_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-210","Cool Request","0.0" ,"BAV","AV:1441","DEV:220630","cool_request_11","#210_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-210","Cool Stpt","74.0" ,"BAV","AV:117","DEV:220630","m218_11","#210_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-210","eff_temp_stpt","70.0" ,"BAV","AV:1442","DEV:220630","eff_temp_stpt_11","#210_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-210","Heat Request","0.0" ,"BAV","AV:1443","DEV:220630","heat_request_11","#210_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-210","Heat Stpt","70.0" ,"BAV","AV:118","DEV:220630","m217_11","#210_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-210","min_airflow","1000.0" ,"BAV","AV:1444","DEV:220630","max_airflow_dis_11","#210_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-210","min_airflow","40.0" ,"BAV","AV:1445","DEV:220630","min_airflow_dis_11","#210_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-210","Mode","6.0" ,"BAV","AV:120","DEV:220630","opr_mode_11","#210_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-210","point name","0.0" ,"BAV","AV:1446","DEV:220630","m029_11","#210_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-210","point name","40.0" ,"BAV","AV:1448","DEV:220630","m083_11","#210_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-210","point name","76.4" ,"BAV","AV:1449","DEV:220630","m086_11","#210_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-210","point name","0.0" ,"BAV","AV:1450","DEV:220630","m098_11","#210_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-210","point name","1000.0" ,"BAV","AV:57","DEV:220630","m174_11","#210_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-210","point name","0.0" ,"BAV","AV:607","DEV:220630","m176_11","#210_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-210","Run Request","30.0" ,"BAV","AV:1451","DEV:220630","sys_run_req_11","#210_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-210","Setpoint Adjust","0.0" ,"BAV","AV:119","DEV:220630","stpt_adjust_11","#210_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-210","Static Request","0.0" ,"BAV","AV:121","DEV:220630","stat_request_11","#210_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-210","terminal_load","-5.0" ,"BAV","AV:1452","DEV:220630","terminal_load_11","#210_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-210","Zone Tenp","70.6" ,"BAV","AV:491","DEV:220630","temp_11","#210_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-210","occ","On","BBV","BV:979","DEV:220630","occ_11","#210_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-210","point name","Off","BBV","BV:980","DEV:220630","m099_11","#210_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-210","point name","Off","BBV","BV:981","DEV:220630","m124_11","#210_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-210","point name","On","BBV","BV:982","DEV:220630","m128_11","#210_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-210","Schedule","Occupied","BBV","BV:180","DEV:220630","m120_11","#210_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-210","Zone Temp 2F","Normal","BALM","BV:181","DEV:220630","ztmp_2f_11","#210_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-210","Zone Temp 4F","Normal","BALM","BV:182","DEV:220630","ztmp_4f_11","#210_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-211","air_flow_fdbk_dis","84.0" ,"BAV","AV:1453","DEV:220630","air_flow_fdbk_dis_12","#211_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-211","Airflow","84.0" ,"BAV","AV:122","DEV:220630","m219_12","#211_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-211","Cool Request","0.0" ,"BAV","AV:1454","DEV:220630","cool_request_12","#211_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-211","Cool Stpt","74.0" ,"BAV","AV:123","DEV:220630","m218_12","#211_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-211","eff_temp_stpt","74.0" ,"BAV","AV:1455","DEV:220630","eff_temp_stpt_12","#211_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-211","Heat Request","0.0" ,"BAV","AV:1456","DEV:220630","heat_request_12","#211_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-211","Heat Stpt","70.0" ,"BAV","AV:124","DEV:220630","m217_12","#211_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-211","min_airflow","280.0" ,"BAV","AV:1457","DEV:220630","max_airflow_dis_12","#211_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-211","min_airflow","40.0" ,"BAV","AV:1458","DEV:220630","min_airflow_dis_12","#211_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-211","Mode","6.0" ,"BAV","AV:126","DEV:220630","opr_mode_12","#211_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-211","point name","0.0" ,"BAV","AV:1459","DEV:220630","m029_12","#211_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-211","point name","40.0" ,"BAV","AV:1461","DEV:220630","m083_12","#211_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-211","point name","69.3" ,"BAV","AV:1462","DEV:220630","m086_12","#211_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-211","point name","0.0" ,"BAV","AV:1463","DEV:220630","m098_12","#211_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-211","point name","280.0" ,"BAV","AV:608","DEV:220630","m174_12","#211_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-211","point name","0.0" ,"BAV","AV:609","DEV:220630","m176_12","#211_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-211","Run Request","30.0" ,"BAV","AV:1464","DEV:220630","sys_run_req_12","#211_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-211","Setpoint Adjust","0.0" ,"BAV","AV:125","DEV:220630","stpt_adjust_12","#211_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-211","Static Request","0.0" ,"BAV","AV:128","DEV:220630","stat_request_12","#211_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-211","terminal_load","30.0" ,"BAV","AV:1465","DEV:220630","terminal_load_12","#211_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-211","Zone Tenp","73.0" ,"BAV","AV:492","DEV:220630","temp_12","#211_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-211","occ","On","BBV","BV:986","DEV:220630","occ_12","#211_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-211","point name","Off","BBV","BV:987","DEV:220630","m099_12","#211_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-211","point name","Off","BBV","BV:988","DEV:220630","m124_12","#211_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-211","point name","On","BBV","BV:989","DEV:220630","m128_12","#211_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-211","Schedule","Occupied","BBV","BV:183","DEV:220630","m120_12","#211_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-211","Zone Temp 2F","Normal","BALM","BV:184","DEV:220630","ztmp_2f_12","#211_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-211","Zone Temp 4F","Normal","BALM","BV:185","DEV:220630","ztmp_4f_12","#211_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-212","air_flow_fdbk_dis","50.0" ,"BAV","AV:1466","DEV:220630","air_flow_fdbk_dis_13","#212_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-212","Airflow","50.0" ,"BAV","AV:129","DEV:220630","m219_13","#212_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-212","Cool Request","0.0" ,"BAV","AV:1467","DEV:220630","cool_request_13","#212_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-212","Cool Stpt","74.0" ,"BAV","AV:130","DEV:220630","m218_13","#212_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-212","eff_temp_stpt","70.0" ,"BAV","AV:1468","DEV:220630","eff_temp_stpt_13","#212_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-212","Heat Request","0.0" ,"BAV","AV:1469","DEV:220630","heat_request_13","#212_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-212","Heat Stpt","70.0" ,"BAV","AV:131","DEV:220630","m217_13","#212_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-212","min_airflow","1000.0" ,"BAV","AV:1470","DEV:220630","max_airflow_dis_13","#212_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-212","min_airflow","0.0" ,"BAV","AV:1471","DEV:220630","min_airflow_dis_13","#212_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-212","Mode","6.0" ,"BAV","AV:133","DEV:220630","opr_mode_13","#212_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-212","point name","0.0" ,"BAV","AV:1472","DEV:220630","m029_13","#212_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-212","point name","0.0" ,"BAV","AV:1474","DEV:220630","m083_13","#212_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-212","point name","76.5" ,"BAV","AV:1475","DEV:220630","m086_13","#212_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-212","point name","0.0" ,"BAV","AV:1476","DEV:220630","m098_13","#212_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-212","point name","1000.0" ,"BAV","AV:610","DEV:220630","m174_13","#212_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-212","point name","0.0" ,"BAV","AV:611","DEV:220630","m176_13","#212_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-212","Run Request","30.0" ,"BAV","AV:1477","DEV:220630","sys_run_req_13","#212_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-212","Setpoint Adjust","0.0" ,"BAV","AV:132","DEV:220630","stpt_adjust_13","#212_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-212","Static Request","0.0" ,"BAV","AV:134","DEV:220630","stat_request_13","#212_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-212","terminal_load","-5.0" ,"BAV","AV:1478","DEV:220630","terminal_load_13","#212_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-212","Zone Tenp","70.3" ,"BAV","AV:58","DEV:220630","temp_13","#212_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-212","occ","On","BBV","BV:993","DEV:220630","occ_13","#212_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-212","point name","Off","BBV","BV:994","DEV:220630","m099_13","#212_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-212","point name","Off","BBV","BV:995","DEV:220630","m124_13","#212_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-212","point name","On","BBV","BV:996","DEV:220630","m128_13","#212_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-212","Schedule","Occupied","BBV","BV:186","DEV:220630","m120_13","#212_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-212","Zone Temp 2F","Normal","BALM","BV:187","DEV:220630","ztmp_2f_13","#212_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-212","Zone Temp 4F","Normal","BALM","BV:188","DEV:220630","ztmp_4f_13","#212_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213A","air_flow_fdbk_dis","95.0" ,"BAV","AV:1479","DEV:220630","air_flow_fdbk_dis_14","#213a_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213A","Airflow","95.0" ,"BAV","AV:98","DEV:220630","m219_14","#213a_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213A","Cool Request","0.0" ,"BAV","AV:1480","DEV:220630","cool_request_14","#213a_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213A","Cool Stpt","76.0" ,"BAV","AV:99","DEV:220630","m218_14","#213a_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213A","eff_temp_stpt","76.0" ,"BAV","AV:1481","DEV:220630","eff_temp_stpt_14","#213a_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213A","Heat Request","0.0" ,"BAV","AV:1482","DEV:220630","heat_request_14","#213a_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213A","Heat Stpt","70.0" ,"BAV","AV:100","DEV:220630","m217_14","#213a_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213A","min_airflow","1000.0" ,"BAV","AV:1483","DEV:220630","max_airflow_dis_14","#213a_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213A","min_airflow","100.0" ,"BAV","AV:1484","DEV:220630","min_airflow_dis_14","#213a_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213A","Mode","6.0" ,"BAV","AV:102","DEV:220630","opr_mode_14","#213a_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213A","point name","0.0" ,"BAV","AV:1485","DEV:220630","m029_14","#213a_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213A","point name","100.0" ,"BAV","AV:1487","DEV:220630","m083_14","#213a_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213A","point name","72.7" ,"BAV","AV:1488","DEV:220630","m086_14","#213a_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213A","point name","0.0" ,"BAV","AV:1489","DEV:220630","m098_14","#213a_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213A","point name","1000.0" ,"BAV","AV:59","DEV:220630","m174_14","#213a_thermafuser/m174"
