"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213A","point name","0.0" ,"BAV","AV:601","DEV:220630","m176_14","#213a_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213A","Run Request","30.0" ,"BAV","AV:1490","DEV:220630","sys_run_req_14","#213a_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213A","Setpoint Adjust","0.0" ,"BAV","AV:101","DEV:220630","stpt_adjust_14","#213a_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213A","Static Request","0.0" ,"BAV","AV:103","DEV:220630","stat_request_14","#213a_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213A","terminal_load","9.0" ,"BAV","AV:1491","DEV:220630","terminal_load_14","#213a_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213A","Zone Tenp","71.7" ,"BAV","AV:488","DEV:220630","temp_14","#213a_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213A","occ","On","BBV","BV:1000","DEV:220630","occ_14","#213a_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213A","point name","Off","BBV","BV:1001","DEV:220630","m099_14","#213a_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213A","point name","Off","BBV","BV:1002","DEV:220630","m124_14","#213a_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213A","point name","On","BBV","BV:1003","DEV:220630","m128_14","#213a_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213A","Schedule","Occupied","BBV","BV:189","DEV:220630","m120_14","#213a_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213A","Zone Temp 2F","Normal","BALM","BV:190","DEV:220630","ztmp_2f_14","#213a_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213A","Zone Temp 4F","Normal","BALM","BV:191","DEV:220630","ztmp_4f_14","#213a_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-1","air_flow_fdbk_dis","248.0" ,"BAV","AV:1492","DEV:220630","air_flow_fdbk_dis_15","#1213b1_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-1","Airflow","248.0" ,"BAV","AV:60","DEV:220630","m219_15","#1213b1_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-1","Cool Request","1.0" ,"BAV","AV:1493","DEV:220630","cool_request_15","#1213b1_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-1","Cool Stpt","70.06" ,"BAV","AV:61","DEV:220630","m218_15","#1213b1_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-1","eff_temp_stpt","70.0" ,"BAV","AV:1494","DEV:220630","eff_temp_stpt_15","#1213b1_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-1","Heat Request","0.0" ,"BAV","AV:1495","DEV:220630","heat_request_15","#1213b1_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-1","Heat Stpt","66.06" ,"BAV","AV:86","DEV:220630","m217_15","#1213b1_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-1","min_airflow","350.0" ,"BAV","AV:1496","DEV:220630","max_airflow_dis_15","#1213b1_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-1","min_airflow","150.0" ,"BAV","AV:1497","DEV:220630","min_airflow_dis_15","#1213b1_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-1","Mode","6.0" ,"BAV","AV:87","DEV:220630","opr_mode_15","#1213b1_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-1","point name","0.0" ,"BAV","AV:1498","DEV:220630","m029_15","#1213b1_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-1","point name","150.0" ,"BAV","AV:1500","DEV:220630","m083_15","#1213b1_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-1","point name","60.0" ,"BAV","AV:1501","DEV:220630","m086_15","#1213b1_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-1","point name","0.0" ,"BAV","AV:1502","DEV:220630","m098_15","#1213b1_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-1","point name","350.0" ,"BAV","AV:88","DEV:220630","m174_15","#1213b1_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-1","point name","0.0" ,"BAV","AV:89","DEV:220630","m176_15","#1213b1_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-1","Run Request","30.0" ,"BAV","AV:1503","DEV:220630","sys_run_req_15","#1213b1_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-1","Setpoint Adjust","-1.93" ,"BAV","AV:90","DEV:220630","stpt_adjust_15","#1213b1_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-1","Static Request","0.0" ,"BAV","AV:91","DEV:220630","stat_request_15","#1213b1_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-1","terminal_load","70.0" ,"BAV","AV:1504","DEV:220630","terminal_load_15","#1213b1_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-1","Zone Tenp","71.3" ,"BAV","AV:480","DEV:220630","temp_15","#1213b1_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-1","occ","On","BBV","BV:1007","DEV:220630","occ_15","#1213b1_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-1","point name","Off","BBV","BV:1008","DEV:220630","m099_15","#1213b1_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-1","point name","Off","BBV","BV:1009","DEV:220630","m124_15","#1213b1_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-1","point name","On","BBV","BV:1010","DEV:220630","m128_15","#1213b1_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-1","Schedule","Occupied","BBV","BV:192","DEV:220630","m120_15","#1213b1_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-1","Zone Temp 2F","Normal","BALM","BV:193","DEV:220630","ztmp_2f_15","#1213b1_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-1","Zone Temp 4F","Normal","BALM","BV:194","DEV:220630","ztmp_4f_15","#1213b1_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-2","air_flow_fdbk_dis","114.0" ,"BAV","AV:1505","DEV:220630","air_flow_fdbk_dis_16","#213b2_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-2","Airflow","114.0" ,"BAV","AV:92","DEV:220630","m219_16","#213b2_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-2","Cool Request","1.0" ,"BAV","AV:1506","DEV:220630","cool_request_16","#213b2_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-2","Cool Stpt","70.06" ,"BAV","AV:93","DEV:220630","m218_16","#213b2_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-2","eff_temp_stpt","70.0" ,"BAV","AV:1507","DEV:220630","eff_temp_stpt_16","#213b2_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-2","Heat Request","0.0" ,"BAV","AV:1508","DEV:220630","heat_request_16","#213b2_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-2","Heat Stpt","66.06" ,"BAV","AV:94","DEV:220630","m217_16","#213b2_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-2","min_airflow","350.0" ,"BAV","AV:1509","DEV:220630","max_airflow_dis_16","#213b2_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-2","min_airflow","200.0" ,"BAV","AV:1510","DEV:220630","min_airflow_dis_16","#213b2_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-2","Mode","6.0" ,"BAV","AV:95","DEV:220630","opr_mode_16","#213b2_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-2","point name","0.0" ,"BAV","AV:1511","DEV:220630","m029_16","#213b2_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-2","point name","200.0" ,"BAV","AV:1513","DEV:220630","m083_16","#213b2_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-2","point name","60.5" ,"BAV","AV:1514","DEV:220630","m086_16","#213b2_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-2","point name","0.0" ,"BAV","AV:1515","DEV:220630","m098_16","#213b2_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-2","point name","350.0" ,"BAV","AV:96","DEV:220630","m174_16","#213b2_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-2","point name","0.0" ,"BAV","AV:97","DEV:220630","m176_16","#213b2_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-2","Run Request","30.0" ,"BAV","AV:1516","DEV:220630","sys_run_req_16","#213b2_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-2","Setpoint Adjust","-1.93" ,"BAV","AV:127","DEV:220630","stpt_adjust_16","#213b2_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-2","Static Request","0.0" ,"BAV","AV:135","DEV:220630","stat_request_16","#213b2_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-2","terminal_load","32.0" ,"BAV","AV:1517","DEV:220630","terminal_load_16","#213b2_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-2","Zone Tenp","71.0" ,"BAV","AV:481","DEV:220630","temp_16","#213b2_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-2","occ","On","BBV","BV:1014","DEV:220630","occ_16","#213b2_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-2","point name","Off","BBV","BV:1015","DEV:220630","m099_16","#213b2_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-2","point name","Off","BBV","BV:1016","DEV:220630","m124_16","#213b2_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-2","point name","On","BBV","BV:1017","DEV:220630","m128_16","#213b2_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-2","Schedule","Occupied","BBV","BV:195","DEV:220630","m120_16","#213b2_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-2","Zone Temp 2F","Normal","BALM","BV:196","DEV:220630","ztmp_2f_16","#213b2_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213B-2","Zone Temp 4F","Normal","BALM","BV:197","DEV:220630","ztmp_4f_16","#213b2_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-1","air_flow_fdbk_dis","95.0" ,"BAV","AV:1518","DEV:220630","air_flow_fdbk_dis_17","#213c1_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-1","Airflow","95.0" ,"BAV","AV:136","DEV:220630","m219_17","#213c1_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-1","Cool Request","0.0" ,"BAV","AV:1519","DEV:220630","cool_request_17","#213c1_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-1","Cool Stpt","72.0" ,"BAV","AV:137","DEV:220630","m218_17","#213c1_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-1","eff_temp_stpt","72.0" ,"BAV","AV:1520","DEV:220630","eff_temp_stpt_17","#213c1_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-1","Heat Request","0.0" ,"BAV","AV:1521","DEV:220630","heat_request_17","#213c1_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-1","Heat Stpt","68.0" ,"BAV","AV:144","DEV:220630","m217_17","#213c1_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-1","min_airflow","1000.0" ,"BAV","AV:1522","DEV:220630","max_airflow_dis_17","#213c1_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-1","min_airflow","100.0" ,"BAV","AV:1523","DEV:220630","min_airflow_dis_17","#213c1_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-1","Mode","6.0" ,"BAV","AV:145","DEV:220630","opr_mode_17","#213c1_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-1","point name","0.0" ,"BAV","AV:1524","DEV:220630","m029_17","#213c1_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-1","point name","100.0" ,"BAV","AV:1526","DEV:220630","m083_17","#213c1_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-1","point name","63.1" ,"BAV","AV:1527","DEV:220630","m086_17","#213c1_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-1","point name","0.0" ,"BAV","AV:1528","DEV:220630","m098_17","#213c1_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-1","point name","1000.0" ,"BAV","AV:146","DEV:220630","m174_17","#213c1_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-1","point name","0.0" ,"BAV","AV:147","DEV:220630","m176_17","#213c1_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-1","Run Request","30.0" ,"BAV","AV:1529","DEV:220630","sys_run_req_17","#213c1_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-1","Setpoint Adjust","0.0" ,"BAV","AV:148","DEV:220630","stpt_adjust_17","#213c1_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-1","Static Request","0.0" ,"BAV","AV:149","DEV:220630","stat_request_17","#213c1_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-1","terminal_load","9.0" ,"BAV","AV:1530","DEV:220630","terminal_load_17","#213c1_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-1","Zone Tenp","69.1" ,"BAV","AV:473","DEV:220630","temp_17","#213c1_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-1","occ","On","BBV","BV:198","DEV:220630","occ_17","#213c1_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-1","point name","Off","BBV","BV:199","DEV:220630","m099_17","#213c1_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-1","point name","Off","BBV","BV:200","DEV:220630","m124_17","#213c1_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-1","point name","On","BBV","BV:201","DEV:220630","m128_17","#213c1_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-1","Schedule","Occupied","BBV","BV:202","DEV:220630","m120_17","#213c1_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-1","Zone Temp 2F","Normal","BALM","BV:203","DEV:220630","ztmp_2f_17","#213c1_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-1","Zone Temp 4F","Normal","BALM","BV:204","DEV:220630","ztmp_4f_17","#213c1_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-2","air_flow_fdbk_dis","59.0" ,"BAV","AV:1531","DEV:220630","air_flow_fdbk_dis_18","#213c2_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-2","Airflow","59.0" ,"BAV","AV:150","DEV:220630","m219_18","#213c2_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-2","Cool Request","1.0" ,"BAV","AV:1532","DEV:220630","cool_request_18","#213c2_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-2","Cool Stpt","72.0" ,"BAV","AV:151","DEV:220630","m218_18","#213c2_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-2","eff_temp_stpt","72.0" ,"BAV","AV:1533","DEV:220630","eff_temp_stpt_18","#213c2_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-2","Heat Request","0.0" ,"BAV","AV:1534","DEV:220630","heat_request_18","#213c2_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-2","Heat Stpt","68.0" ,"BAV","AV:152","DEV:220630","m217_18","#213c2_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-2","min_airflow","1000.0" ,"BAV","AV:1535","DEV:220630","max_airflow_dis_18","#213c2_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-2","min_airflow","100.0" ,"BAV","AV:1536","DEV:220630","min_airflow_dis_18","#213c2_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-2","Mode","6.0" ,"BAV","AV:153","DEV:220630","opr_mode_18","#213c2_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-2","point name","0.0" ,"BAV","AV:1537","DEV:220630","m029_18","#213c2_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-2","point name","100.0" ,"BAV","AV:1539","DEV:220630","m083_18","#213c2_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-2","point name","62.8" ,"BAV","AV:1540","DEV:220630","m086_18","#213c2_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-2","point name","0.0" ,"BAV","AV:1541","DEV:220630","m098_18","#213c2_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-2","point name","1000.0" ,"BAV","AV:154","DEV:220630","m174_18","#213c2_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-2","point name","0.0" ,"BAV","AV:155","DEV:220630","m176_18","#213c2_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-2","Run Request","30.0" ,"BAV","AV:1542","DEV:220630","sys_run_req_18","#213c2_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-2","Setpoint Adjust","0.0" ,"BAV","AV:156","DEV:220630","stpt_adjust_18","#213c2_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-2","Static Request","0.0" ,"BAV","AV:157","DEV:220630","stat_request_18","#213c2_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-2","terminal_load","5.0" ,"BAV","AV:1543","DEV:220630","terminal_load_18","#213c2_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-2","Zone Tenp","72.5" ,"BAV","AV:486","DEV:220630","temp_18","#213c2_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-2","occ","On","BBV","BV:1028","DEV:220630","occ_18","#213c2_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-2","point name","Off","BBV","BV:1029","DEV:220630","m099_18","#213c2_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-2","point name","Off","BBV","BV:1030","DEV:220630","m124_18","#213c2_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-2","point name","On","BBV","BV:1031","DEV:220630","m128_18","#213c2_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-2","Schedule","Occupied","BBV","BV:205","DEV:220630","m120_18","#213c2_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-2","Zone Temp 2F","Normal","BALM","BV:206","DEV:220630","ztmp_2f_18","#213c2_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213C-2","Zone Temp 4F","Normal","BALM","BV:207","DEV:220630","ztmp_4f_18","#213c2_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-1","air_flow_fdbk_dis","78.0" ,"BAV","AV:1544","DEV:220630","air_flow_fdbk_dis_19","#213d1_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-1","Airflow","78.0" ,"BAV","AV:158","DEV:220630","m219_19","#213d1_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-1","Cool Request","0.0" ,"BAV","AV:1545","DEV:220630","cool_request_19","#213d1_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-1","Cool Stpt","72.0" ,"BAV","AV:159","DEV:220630","m218_19","#213d1_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-1","eff_temp_stpt","72.0" ,"BAV","AV:1574","DEV:220630","eff_temp_stpt_19","#213d1_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-1","Heat Request","0.0" ,"BAV","AV:1575","DEV:220630","heat_request_19","#213d1_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-1","Heat Stpt","68.0" ,"BAV","AV:160","DEV:220630","m217_19","#213d1_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-1","min_airflow","1000.0" ,"BAV","AV:1576","DEV:220630","max_airflow_dis_19","#213d1_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-1","min_airflow","100.0" ,"BAV","AV:1577","DEV:220630","min_airflow_dis_19","#213d1_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-1","Mode","6.0" ,"BAV","AV:161","DEV:220630","opr_mode_19","#213d1_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-1","point name","0.0" ,"BAV","AV:1578","DEV:220630","m029_19","#213d1_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-1","point name","100.0" ,"BAV","AV:1580","DEV:220630","m083_19","#213d1_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-1","point name","59.9" ,"BAV","AV:1581","DEV:220630","m086_19","#213d1_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-1","point name","0.0" ,"BAV","AV:1582","DEV:220630","m098_19","#213d1_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-1","point name","1000.0" ,"BAV","AV:162","DEV:220630","m174_19","#213d1_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-1","point name","0.0" ,"BAV","AV:573","DEV:220630","m176_19","#213d1_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-1","Run Request","30.0" ,"BAV","AV:1583","DEV:220630","sys_run_req_19","#213d1_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-1","Setpoint Adjust","0.0" ,"BAV","AV:163","DEV:220630","stpt_adjust_19","#213d1_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-1","Static Request","0.0" ,"BAV","AV:164","DEV:220630","stat_request_19","#213d1_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-1","terminal_load","7.0" ,"BAV","AV:1584","DEV:220630","terminal_load_19","#213d1_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-1","Zone Tenp","70.4" ,"BAV","AV:474","DEV:220630","temp_19","#213d1_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-1","occ","On","BBV","BV:208","DEV:220630","occ_19","#213d1_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-1","point name","Off","BBV","BV:209","DEV:220630","m099_19","#213d1_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-1","point name","Off","BBV","BV:210","DEV:220630","m124_19","#213d1_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-1","point name","On","BBV","BV:211","DEV:220630","m128_19","#213d1_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-1","Schedule","Occupied","BBV","BV:212","DEV:220630","m120_19","#213d1_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-1","Zone Temp 2F","Normal","BALM","BV:213","DEV:220630","ztmp_2f_19","#213d1_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-1","Zone Temp 4F","Normal","BALM","BV:214","DEV:220630","ztmp_4f_19","#213d1_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-2","air_flow_fdbk_dis","84.0" ,"BAV","AV:1585","DEV:220630","air_flow_fdbk_dis_20","#213d2_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-2","Airflow","84.0" ,"BAV","AV:165","DEV:220630","m219_20","#213d2_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-2","Cool Request","0.0" ,"BAV","AV:1586","DEV:220630","cool_request_20","#213d2_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-2","Cool Stpt","72.0" ,"BAV","AV:166","DEV:220630","m218_20","#213d2_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-2","eff_temp_stpt","72.0" ,"BAV","AV:1587","DEV:220630","eff_temp_stpt_20","#213d2_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-2","Heat Request","0.0" ,"BAV","AV:1588","DEV:220630","heat_request_20","#213d2_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-2","Heat Stpt","68.0" ,"BAV","AV:167","DEV:220630","m217_20","#213d2_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-2","min_airflow","1000.0" ,"BAV","AV:1589","DEV:220630","max_airflow_dis_20","#213d2_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-2","min_airflow","100.0" ,"BAV","AV:1590","DEV:220630","min_airflow_dis_20","#213d2_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-2","Mode","6.0" ,"BAV","AV:168","DEV:220630","opr_mode_20","#213d2_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-2","point name","0.0" ,"BAV","AV:1591","DEV:220630","m029_20","#213d2_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-2","point name","100.0" ,"BAV","AV:1593","DEV:220630","m083_20","#213d2_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-2","point name","60.5" ,"BAV","AV:1594","DEV:220630","m086_20","#213d2_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-2","point name","0.0" ,"BAV","AV:1595","DEV:220630","m098_20","#213d2_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-2","point name","1000.0" ,"BAV","AV:169","DEV:220630","m174_20","#213d2_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-2","point name","0.0" ,"BAV","AV:599","DEV:220630","m176_20","#213d2_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-2","Run Request","30.0" ,"BAV","AV:1596","DEV:220630","sys_run_req_20","#213d2_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-2","Setpoint Adjust","0.0" ,"BAV","AV:170","DEV:220630","stpt_adjust_20","#213d2_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-2","Static Request","0.0" ,"BAV","AV:171","DEV:220630","stat_request_20","#213d2_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-2","terminal_load","8.0" ,"BAV","AV:1597","DEV:220630","terminal_load_20","#213d2_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-2","Zone Tenp","70.3" ,"BAV","AV:487","DEV:220630","temp_20","#213d2_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-2","occ","On","BBV","BV:1042","DEV:220630","occ_20","#213d2_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-2","point name","Off","BBV","BV:1043","DEV:220630","m099_20","#213d2_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-2","point name","Off","BBV","BV:1044","DEV:220630","m124_20","#213d2_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-2","point name","On","BBV","BV:1045","DEV:220630","m128_20","#213d2_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-2","Schedule","Occupied","BBV","BV:215","DEV:220630","m120_20","#213d2_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-2","Zone Temp 2F","Normal","BALM","BV:216","DEV:220630","ztmp_2f_20","#213d2_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213D-2","Zone Temp 4F","Normal","BALM","BV:217","DEV:220630","ztmp_4f_20","#213d2_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-1","air_flow_fdbk_dis","65.0" ,"BAV","AV:1598","DEV:220630","air_flow_fdbk_dis_21","#213e1_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-1","Airflow","65.0" ,"BAV","AV:172","DEV:220630","m219_21","#213e1_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-1","Cool Request","1.0" ,"BAV","AV:1599","DEV:220630","cool_request_21","#213e1_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-1","Cool Stpt","72.0" ,"BAV","AV:173","DEV:220630","m218_21","#213e1_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-1","eff_temp_stpt","72.0" ,"BAV","AV:1600","DEV:220630","eff_temp_stpt_21","#213e1_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-1","Heat Request","0.0" ,"BAV","AV:1601","DEV:220630","heat_request_21","#213e1_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-1","Heat Stpt","68.0" ,"BAV","AV:174","DEV:220630","m217_21","#213e1_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-1","min_airflow","400.0" ,"BAV","AV:1602","DEV:220630","max_airflow_dis_21","#213e1_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-1","min_airflow","100.0" ,"BAV","AV:1603","DEV:220630","min_airflow_dis_21","#213e1_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-1","Mode","6.0" ,"BAV","AV:175","DEV:220630","opr_mode_21","#213e1_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-1","point name","0.0" ,"BAV","AV:1604","DEV:220630","m029_21","#213e1_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-1","point name","100.0" ,"BAV","AV:1606","DEV:220630","m083_21","#213e1_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-1","point name","61.7" ,"BAV","AV:1607","DEV:220630","m086_21","#213e1_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-1","point name","0.0" ,"BAV","AV:1608","DEV:220630","m098_21","#213e1_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-1","point name","400.0" ,"BAV","AV:576","DEV:220630","m174_21","#213e1_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-1","point name","0.0" ,"BAV","AV:577","DEV:220630","m176_21","#213e1_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-1","Run Request","30.0" ,"BAV","AV:1609","DEV:220630","sys_run_req_21","#213e1_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-1","Setpoint Adjust","0.0" ,"BAV","AV:176","DEV:220630","stpt_adjust_21","#213e1_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-1","Static Request","0.0" ,"BAV","AV:177","DEV:220630","stat_request_21","#213e1_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-1","terminal_load","16.0" ,"BAV","AV:1610","DEV:220630","terminal_load_21","#213e1_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-1","Zone Tenp","71.9" ,"BAV","AV:476","DEV:220630","temp_21","#213e1_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-1","occ","On","BBV","BV:1049","DEV:220630","occ_21","#213e1_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-1","point name","Off","BBV","BV:1050","DEV:220630","m099_21","#213e1_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-1","point name","Off","BBV","BV:1051","DEV:220630","m124_21","#213e1_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-1","point name","On","BBV","BV:1052","DEV:220630","m128_21","#213e1_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-1","Schedule","Occupied","BBV","BV:218","DEV:220630","m120_21","#213e1_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-1","Zone Temp 2F","Normal","BALM","BV:219","DEV:220630","ztmp_2f_21","#213e1_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-1","Zone Temp 4F","Normal","BALM","BV:220","DEV:220630","ztmp_4f_21","#213e1_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-2","air_flow_fdbk_dis","93.0" ,"BAV","AV:1611","DEV:220630","air_flow_fdbk_dis_22","#213e-2_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-2","Airflow","93.0" ,"BAV","AV:311","DEV:220630","m219_22","#213e-2_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-2","Cool Request","0.0" ,"BAV","AV:1612","DEV:220630","cool_request_22","#213e-2_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-2","Cool Stpt","72.0" ,"BAV","AV:312","DEV:220630","m218_22","#213e-2_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-2","eff_temp_stpt","72.0" ,"BAV","AV:1613","DEV:220630","eff_temp_stpt_22","#213e-2_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-2","Heat Request","0.0" ,"BAV","AV:1614","DEV:220630","heat_request_22","#213e-2_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-2","Heat Stpt","68.0" ,"BAV","AV:313","DEV:220630","m217_22","#213e-2_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-2","min_airflow","400.0" ,"BAV","AV:1615","DEV:220630","max_airflow_dis_22","#213e-2_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-2","min_airflow","100.0" ,"BAV","AV:1616","DEV:220630","min_airflow_dis_22","#213e-2_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-2","Mode","6.0" ,"BAV","AV:315","DEV:220630","opr_mode_22","#213e-2_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-2","point name","0.0" ,"BAV","AV:1617","DEV:220630","m029_22","#213e-2_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-2","point name","100.0" ,"BAV","AV:1619","DEV:220630","m083_22","#213e-2_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-2","point name","58.6" ,"BAV","AV:1620","DEV:220630","m086_22","#213e-2_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-2","point name","0.0" ,"BAV","AV:1621","DEV:220630","m098_22","#213e-2_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-2","point name","400.0" ,"BAV","AV:620","DEV:220630","m174_22","#213e-2_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-2","point name","0.0" ,"BAV","AV:178","DEV:220630","m176_22","#213e-2_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-2","Run Request","30.0" ,"BAV","AV:1622","DEV:220630","sys_run_req_22","#213e-2_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-2","Setpoint Adjust","0.0" ,"BAV","AV:314","DEV:220630","stpt_adjust_22","#213e-2_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-2","Static Request","0.0" ,"BAV","AV:316","DEV:220630","stat_request_22","#213e-2_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-2","terminal_load","23.0" ,"BAV","AV:1623","DEV:220630","terminal_load_22","#213e-2_thermafuser/terminal_load"
