"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-2","Zone Tenp","71.1" ,"BAV","AV:498","DEV:220630","temp_22","#213e-2_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-2","occ","On","BBV","BV:1056","DEV:220630","occ_22","#213e-2_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-2","point name","Off","BBV","BV:1057","DEV:220630","m099_22","#213e-2_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-2","point name","Off","BBV","BV:1058","DEV:220630","m124_22","#213e-2_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-2","point name","On","BBV","BV:1059","DEV:220630","m128_22","#213e-2_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-2","Schedule","Occupied","BBV","BV:221","DEV:220630","m120_22","#213e-2_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-2","Zone Temp 2F","Normal","BALM","BV:222","DEV:220630","ztmp_2f_22","#213e-2_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213E-2","Zone Temp 4F","Normal","BALM","BV:223","DEV:220630","ztmp_4f_22","#213e-2_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-1","air_flow_fdbk_dis","108.0" ,"BAV","AV:1624","DEV:220630","air_flow_fdbk_dis_23","#213f2_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-1","Airflow","108.0" ,"BAV","AV:299","DEV:220630","m219_23","#213f2_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-1","Cool Request","0.0" ,"BAV","AV:1625","DEV:220630","cool_request_23","#213f2_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-1","Cool Stpt","74.1" ,"BAV","AV:300","DEV:220630","m218_23","#213f2_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-1","eff_temp_stpt","74.0" ,"BAV","AV:1626","DEV:220630","eff_temp_stpt_23","#213f2_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-1","Heat Request","0.0" ,"BAV","AV:1627","DEV:220630","heat_request_23","#213f2_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-1","Heat Stpt","70.1" ,"BAV","AV:301","DEV:220630","m217_23","#213f2_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-1","min_airflow","400.0" ,"BAV","AV:1628","DEV:220630","max_airflow_dis_23","#213f2_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-1","min_airflow","100.0" ,"BAV","AV:1629","DEV:220630","min_airflow_dis_23","#213f2_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-1","Mode","6.0" ,"BAV","AV:179","DEV:220630","opr_mode_23","#213f2_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-1","point name","0.0" ,"BAV","AV:1630","DEV:220630","m029_23","#213f2_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-1","point name","100.0" ,"BAV","AV:1632","DEV:220630","m083_23","#213f2_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-1","point name","72.4" ,"BAV","AV:1633","DEV:220630","m086_23","#213f2_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-1","point name","0.0" ,"BAV","AV:1634","DEV:220630","m098_23","#213f2_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-1","point name","400.0" ,"BAV","AV:180","DEV:220630","m174_23","#213f2_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-1","point name","0.0" ,"BAV","AV:181","DEV:220630","m176_23","#213f2_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-1","Run Request","30.0" ,"BAV","AV:1635","DEV:220630","sys_run_req_23","#213f2_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-1","Setpoint Adjust","0.0" ,"BAV","AV:182","DEV:220630","stpt_adjust_23","#213f2_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-1","Static Request","0.0" ,"BAV","AV:183","DEV:220630","stat_request_23","#213f2_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-1","terminal_load","27.0" ,"BAV","AV:1636","DEV:220630","terminal_load_23","#213f2_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-1","Zone Tenp","72.7" ,"BAV","AV:496","DEV:220630","temp_23","#213f2_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-1","occ","On","BBV","BV:1063","DEV:220630","occ_23","#213f2_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-1","point name","Off","BBV","BV:1064","DEV:220630","m099_23","#213f2_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-1","point name","Off","BBV","BV:1065","DEV:220630","m124_23","#213f2_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-1","point name","On","BBV","BV:1066","DEV:220630","m128_23","#213f2_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-1","Schedule","Occupied","BBV","BV:224","DEV:220630","m120_23","#213f2_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-1","Zone Temp 2F","Normal","BALM","BV:225","DEV:220630","ztmp_2f_23","#213f2_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-1","Zone Temp 4F","Normal","BALM","BV:226","DEV:220630","ztmp_4f_23","#213f2_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-2","air_flow_fdbk_dis","65.0" ,"BAV","AV:1637","DEV:220630","air_flow_fdbk_dis_24","#213f3_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-2","Airflow","65.0" ,"BAV","AV:184","DEV:220630","m219_24","#213f3_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-2","Cool Request","0.0" ,"BAV","AV:1638","DEV:220630","cool_request_24","#213f3_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-2","Cool Stpt","72.96" ,"BAV","AV:185","DEV:220630","m218_24","#213f3_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-2","eff_temp_stpt","68.0" ,"BAV","AV:1639","DEV:220630","eff_temp_stpt_24","#213f3_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-2","Heat Request","0.0" ,"BAV","AV:1640","DEV:220630","heat_request_24","#213f3_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-2","Heat Stpt","68.96" ,"BAV","AV:186","DEV:220630","m217_24","#213f3_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-2","min_airflow","400.0" ,"BAV","AV:1641","DEV:220630","max_airflow_dis_24","#213f3_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-2","min_airflow","100.0" ,"BAV","AV:1642","DEV:220630","min_airflow_dis_24","#213f3_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-2","Mode","6.0" ,"BAV","AV:187","DEV:220630","opr_mode_24","#213f3_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-2","point name","0.0" ,"BAV","AV:1643","DEV:220630","m029_24","#213f3_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-2","point name","100.0" ,"BAV","AV:1654","DEV:220630","m083_24","#213f3_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-2","point name","72.5" ,"BAV","AV:1655","DEV:220630","m086_24","#213f3_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-2","point name","0.0" ,"BAV","AV:1656","DEV:220630","m098_24","#213f3_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-2","point name","400.0" ,"BAV","AV:188","DEV:220630","m174_24","#213f3_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-2","point name","0.0" ,"BAV","AV:189","DEV:220630","m176_24","#213f3_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-2","Run Request","30.0" ,"BAV","AV:1657","DEV:220630","sys_run_req_24","#213f3_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-2","Setpoint Adjust","-1.13" ,"BAV","AV:190","DEV:220630","stpt_adjust_24","#213f3_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-2","Static Request","0.0" ,"BAV","AV:310","DEV:220630","stat_request_24","#213f3_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-2","terminal_load","-16.0" ,"BAV","AV:1658","DEV:220630","terminal_load_24","#213f3_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-2","Zone Tenp","72.5" ,"BAV","AV:497","DEV:220630","temp_24","#213f3_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-2","occ","On","BBV","BV:227","DEV:220630","occ_24","#213f3_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-2","point name","Off","BBV","BV:228","DEV:220630","m099_24","#213f3_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-2","point name","Off","BBV","BV:229","DEV:220630","m124_24","#213f3_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-2","point name","On","BBV","BV:230","DEV:220630","m128_24","#213f3_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-2","Schedule","Occupied","BBV","BV:231","DEV:220630","m120_24","#213f3_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-2","Zone Temp 2F","Normal","BALM","BV:232","DEV:220630","ztmp_2f_24","#213f3_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-213F-2","Zone Temp 4F","Normal","BALM","BV:233","DEV:220630","ztmp_4f_24","#213f3_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-214","air_flow_fdbk_dis","76.0" ,"BAV","AV:1659","DEV:220630","air_flow_fdbk_dis_25","#214_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-214","Airflow","76.0" ,"BAV","AV:191","DEV:220630","m219_25","#214_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-214","Cool Request","0.0" ,"BAV","AV:1660","DEV:220630","cool_request_25","#214_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-214","Cool Stpt","75.0" ,"BAV","AV:192","DEV:220630","m218_25","#214_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-214","eff_temp_stpt","71.0" ,"BAV","AV:1661","DEV:220630","eff_temp_stpt_25","#214_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-214","Heat Request","0.0" ,"BAV","AV:1662","DEV:220630","heat_request_25","#214_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-214","Heat Stpt","71.0" ,"BAV","AV:289","DEV:220630","m217_25","#214_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-214","min_airflow","250.0" ,"BAV","AV:1663","DEV:220630","max_airflow_dis_25","#214_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-214","min_airflow","0.0" ,"BAV","AV:1664","DEV:220630","min_airflow_dis_25","#214_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-214","Mode","6.0" ,"BAV","AV:291","DEV:220630","opr_mode_25","#214_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-214","point name","0.0" ,"BAV","AV:1665","DEV:220630","m029_25","#214_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-214","point name","40.0" ,"BAV","AV:1667","DEV:220630","m083_25","#214_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-214","point name","76.2" ,"BAV","AV:1668","DEV:220630","m086_25","#214_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-214","point name","0.0" ,"BAV","AV:1669","DEV:220630","m098_25","#214_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-214","point name","250.0" ,"BAV","AV:612","DEV:220630","m174_25","#214_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-214","point name","0.0" ,"BAV","AV:613","DEV:220630","m176_25","#214_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-214","Run Request","30.0" ,"BAV","AV:1670","DEV:220630","sys_run_req_25","#214_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-214","Setpoint Adjust","1.0" ,"BAV","AV:290","DEV:220630","stpt_adjust_25","#214_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-214","Static Request","0.0" ,"BAV","AV:292","DEV:220630","stat_request_25","#214_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-214","terminal_load","-30.0" ,"BAV","AV:1671","DEV:220630","terminal_load_25","#214_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-214","Zone Tenp","72.4" ,"BAV","AV:193","DEV:220630","temp_25","#214_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-214","occ","On","BBV","BV:234","DEV:220630","occ_25","#214_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-214","point name","Off","BBV","BV:235","DEV:220630","m099_25","#214_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-214","point name","Off","BBV","BV:236","DEV:220630","m124_25","#214_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-214","point name","On","BBV","BV:237","DEV:220630","m128_25","#214_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-214","Schedule","Occupied","BBV","BV:238","DEV:220630","m120_25","#214_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-214","Zone Temp 2F","Normal","BALM","BV:239","DEV:220630","ztmp_2f_25","#214_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-214","Zone Temp 4F","Normal","BALM","BV:240","DEV:220630","ztmp_4f_25","#214_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-215","air_flow_fdbk_dis","61.0" ,"BAV","AV:1672","DEV:206148","air_flow_fdbk_dis_33","#215_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-215","Airflow","61.0" ,"BAV","AV:554","DEV:206148","m219_33","#215_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-215","Cool Request","0.0" ,"BAV","AV:1673","DEV:206148","cool_request_33","#215_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-215","Cool Stpt","78.0" ,"BAV","AV:555","DEV:206148","m218_33","#215_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-215","eff_temp_stpt","74.0" ,"BAV","AV:1674","DEV:206148","eff_temp_stpt_33","#215_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-215","Heat Request","1.0" ,"BAV","AV:1675","DEV:206148","heat_request_33","#215_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-215","Heat Stpt","74.0" ,"BAV","AV:556","DEV:206148","m217_33","#215_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-215","min_airflow","1000.0" ,"BAV","AV:1676","DEV:206148","max_airflow_dis_33","#215_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-215","min_airflow","40.0" ,"BAV","AV:1677","DEV:206148","min_airflow_dis_33","#215_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-215","Mode","6.0" ,"BAV","AV:557","DEV:206148","opr_mode_33","#215_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-215","point name","0.0" ,"BAV","AV:1678","DEV:206148","m029_33","#215_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-215","point name","40.0" ,"BAV","AV:1680","DEV:206148","m083_33","#215_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-215","point name","75.4" ,"BAV","AV:1681","DEV:206148","m086_33","#215_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-215","point name","0.0" ,"BAV","AV:1682","DEV:206148","m098_33","#215_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-215","point name","1000.0" ,"BAV","AV:622","DEV:206148","m174_33","#215_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-215","point name","0.0" ,"BAV","AV:623","DEV:206148","m176_33","#215_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-215","Run Request","30.0" ,"BAV","AV:1683","DEV:206148","sys_run_req_33","#215_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-215","Setpoint Adjust","2.0" ,"BAV","AV:558","DEV:206148","stpt_adjust_33","#215_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-215","Static Request","0.0" ,"BAV","AV:559","DEV:206148","stat_request_33","#215_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-215","terminal_load","-6.0" ,"BAV","AV:1684","DEV:206148","terminal_load_33","#215_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-215","Zone Tenp","72.4" ,"BAV","AV:560","DEV:206148","temp_33","#215_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-215","occ","On","BBV","BV:1084","DEV:206148","occ_33","#215_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-215","point name","Off","BBV","BV:1085","DEV:206148","m099_33","#215_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-215","point name","Off","BBV","BV:1086","DEV:206148","m124_33","#215_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-215","point name","On","BBV","BV:1087","DEV:206148","m128_33","#215_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-215","Schedule","Occupied","BBV","BV:107","DEV:206148","m120_33","#215_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-215","Zone Temp 2F","Normal","BALM","BV:108","DEV:206148","ztmp_2f_33","#215_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-215","Zone Temp 4F","Normal","BALM","BV:109","DEV:206148","ztmp_4f_33","#215_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-216","air_flow_fdbk_dis","93.0" ,"BAV","AV:1685","DEV:206148","air_flow_fdbk_dis_34","#216_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-216","Airflow","93.0" ,"BAV","AV:561","DEV:206148","m219_34","#216_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-216","Cool Request","0.0" ,"BAV","AV:1686","DEV:206148","cool_request_34","#216_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-216","Cool Stpt","73.0" ,"BAV","AV:562","DEV:206148","m218_34","#216_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-216","eff_temp_stpt","67.0" ,"BAV","AV:1687","DEV:206148","eff_temp_stpt_34","#216_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-216","Heat Request","0.0" ,"BAV","AV:1688","DEV:206148","heat_request_34","#216_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-216","Heat Stpt","67.0" ,"BAV","AV:563","DEV:206148","m217_34","#216_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-216","min_airflow","1000.0" ,"BAV","AV:1689","DEV:206148","max_airflow_dis_34","#216_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-216","min_airflow","100.0" ,"BAV","AV:1690","DEV:206148","min_airflow_dis_34","#216_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-216","Mode","6.0" ,"BAV","AV:564","DEV:206148","opr_mode_34","#216_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-216","point name","0.0" ,"BAV","AV:1691","DEV:206148","m029_34","#216_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-216","point name","100.0" ,"BAV","AV:1693","DEV:206148","m083_34","#216_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-216","point name","75.2" ,"BAV","AV:1694","DEV:206148","m086_34","#216_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-216","point name","0.0" ,"BAV","AV:1695","DEV:206148","m098_34","#216_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-216","point name","1000.0" ,"BAV","AV:624","DEV:206148","m174_34","#216_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-216","point name","0.0" ,"BAV","AV:625","DEV:206148","m176_34","#216_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-216","Run Request","30.0" ,"BAV","AV:1696","DEV:206148","sys_run_req_34","#216_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-216","Setpoint Adjust","-1.0" ,"BAV","AV:565","DEV:206148","stpt_adjust_34","#216_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-216","Static Request","0.0" ,"BAV","AV:566","DEV:206148","stat_request_34","#216_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-216","terminal_load","0.0" ,"BAV","AV:1697","DEV:206148","terminal_load_34","#216_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-216","Zone Tenp","68.0" ,"BAV","AV:567","DEV:206148","temp_34","#216_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-216","occ","On","BBV","BV:1091","DEV:206148","occ_34","#216_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-216","point name","Off","BBV","BV:1092","DEV:206148","m099_34","#216_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-216","point name","Off","BBV","BV:1093","DEV:206148","m124_34","#216_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-216","point name","On","BBV","BV:1094","DEV:206148","m128_34","#216_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-216","Schedule","Occupied","BBV","BV:110","DEV:206148","m120_34","#216_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-216","Zone Temp 2F","Normal","BALM","BV:111","DEV:206148","ztmp_2f_34","#216_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-216","Zone Temp 4F","Normal","BALM","BV:112","DEV:206148","ztmp_4f_34","#216_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-217","air_flow_fdbk_dis","74.0" ,"BAV","AV:1698","DEV:206148","air_flow_fdbk_dis_35","#217_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-217","Airflow","74.0" ,"BAV","AV:568","DEV:206148","m219_35","#217_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-217","Cool Request","0.0" ,"BAV","AV:1699","DEV:206148","cool_request_35","#217_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-217","Cool Stpt","74.0" ,"BAV","AV:569","DEV:206148","m218_35","#217_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-217","eff_temp_stpt","68.0" ,"BAV","AV:1700","DEV:206148","eff_temp_stpt_35","#217_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-217","Heat Request","0.0" ,"BAV","AV:1701","DEV:206148","heat_request_35","#217_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-217","Heat Stpt","68.0" ,"BAV","AV:570","DEV:206148","m217_35","#217_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-217","min_airflow","280.0" ,"BAV","AV:1702","DEV:206148","max_airflow_dis_35","#217_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-217","min_airflow","75.0" ,"BAV","AV:1703","DEV:206148","min_airflow_dis_35","#217_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-217","Mode","6.0" ,"BAV","AV:571","DEV:206148","opr_mode_35","#217_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-217","point name","0.0" ,"BAV","AV:1704","DEV:206148","m029_35","#217_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-217","point name","75.0" ,"BAV","AV:1706","DEV:206148","m083_35","#217_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-217","point name","76.1" ,"BAV","AV:1707","DEV:206148","m086_35","#217_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-217","point name","0.0" ,"BAV","AV:1708","DEV:206148","m098_35","#217_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-217","point name","280.0" ,"BAV","AV:626","DEV:206148","m174_35","#217_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-217","point name","1.0" ,"BAV","AV:627","DEV:206148","m176_35","#217_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-217","Run Request","30.0" ,"BAV","AV:1709","DEV:206148","sys_run_req_35","#217_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-217","Setpoint Adjust","-2.0" ,"BAV","AV:572","DEV:206148","stpt_adjust_35","#217_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-217","Static Request","0.0" ,"BAV","AV:573","DEV:206148","stat_request_35","#217_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-217","terminal_load","-26.0" ,"BAV","AV:1710","DEV:206148","terminal_load_35","#217_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-217","Zone Tenp","69.3" ,"BAV","AV:574","DEV:206148","temp_35","#217_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-217","occ","On","BBV","BV:1098","DEV:206148","occ_35","#217_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-217","point name","Off","BBV","BV:1099","DEV:206148","m099_35","#217_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-217","point name","Off","BBV","BV:1100","DEV:206148","m124_35","#217_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-217","point name","On","BBV","BV:1101","DEV:206148","m128_35","#217_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-217","Schedule","Occupied","BBV","BV:113","DEV:206148","m120_35","#217_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-217","Zone Temp 2F","Normal","BALM","BV:114","DEV:206148","ztmp_2f_35","#217_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-217","Zone Temp 4F","Normal","BALM","BV:115","DEV:206148","ztmp_4f_35","#217_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-218","air_flow_fdbk_dis","21.0" ,"BAV","AV:1711","DEV:206148","air_flow_fdbk_dis_36","#218_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-218","Airflow","21.0" ,"BAV","AV:575","DEV:206148","m219_36","#218_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-218","Cool Request","0.0" ,"BAV","AV:1712","DEV:206148","cool_request_36","#218_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-218","Cool Stpt","74.0" ,"BAV","AV:576","DEV:206148","m218_36","#218_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-218","eff_temp_stpt","68.0" ,"BAV","AV:1713","DEV:206148","eff_temp_stpt_36","#218_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-218","Heat Request","0.0" ,"BAV","AV:1714","DEV:206148","heat_request_36","#218_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-218","Heat Stpt","68.0" ,"BAV","AV:577","DEV:206148","m217_36","#218_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-218","min_airflow","50.0" ,"BAV","AV:1715","DEV:206148","max_airflow_dis_36","#218_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-218","min_airflow","0.0" ,"BAV","AV:1716","DEV:206148","min_airflow_dis_36","#218_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-218","Mode","6.0" ,"BAV","AV:578","DEV:206148","opr_mode_36","#218_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-218","point name","0.0" ,"BAV","AV:1717","DEV:206148","m029_36","#218_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-218","point name","0.0" ,"BAV","AV:1719","DEV:206148","m083_36","#218_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-218","point name","72.7" ,"BAV","AV:1720","DEV:206148","m086_36","#218_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-218","point name","0.0" ,"BAV","AV:1721","DEV:206148","m098_36","#218_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-218","point name","50.0" ,"BAV","AV:614","DEV:206148","m174_36","#218_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-218","point name","0.0" ,"BAV","AV:615","DEV:206148","m176_36","#218_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-218","Run Request","30.0" ,"BAV","AV:1722","DEV:206148","sys_run_req_36","#218_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-218","Setpoint Adjust","-2.0" ,"BAV","AV:579","DEV:206148","stpt_adjust_36","#218_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-218","Static Request","0.0" ,"BAV","AV:580","DEV:206148","stat_request_36","#218_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-218","terminal_load","-43.0" ,"BAV","AV:1723","DEV:206148","terminal_load_36","#218_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-218","Zone Tenp","71.5" ,"BAV","AV:581","DEV:206148","temp_36","#218_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-218","occ","On","BBV","BV:1105","DEV:206148","occ_36","#218_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-218","point name","Off","BBV","BV:1106","DEV:206148","m099_36","#218_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-218","point name","Off","BBV","BV:1107","DEV:206148","m124_36","#218_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-218","point name","On","BBV","BV:1108","DEV:206148","m128_36","#218_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-218","Schedule","Occupied","BBV","BV:95","DEV:206148","m120_36","#218_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-218","Zone Temp 2F","Normal","BALM","BV:96","DEV:206148","ztmp_2f_36","#218_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-218","Zone Temp 4F","Normal","BALM","BV:97","DEV:206148","ztmp_4f_36","#218_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-221","air_flow_fdbk_dis","279.0" ,"BAV","AV:1724","DEV:206148","air_flow_fdbk_dis_37","#221_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-221","Airflow","279.0" ,"BAV","AV:582","DEV:206148","m219_37","#221_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-221","Cool Request","0.0" ,"BAV","AV:1725","DEV:206148","cool_request_37","#221_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-221","Cool Stpt","74.87" ,"BAV","AV:583","DEV:206148","m218_37","#221_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-221","eff_temp_stpt","74.0" ,"BAV","AV:1726","DEV:206148","eff_temp_stpt_37","#221_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-221","Heat Request","0.0" ,"BAV","AV:1727","DEV:206148","heat_request_37","#221_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-221","Heat Stpt","68.87" ,"BAV","AV:584","DEV:206148","m217_37","#221_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-221","min_airflow","300.0" ,"BAV","AV:1728","DEV:206148","max_airflow_dis_37","#221_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-221","min_airflow","40.0" ,"BAV","AV:1729","DEV:206148","min_airflow_dis_37","#221_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-221","Mode","6.0" ,"BAV","AV:585","DEV:206148","opr_mode_37","#221_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-221","point name","0.0" ,"BAV","AV:1730","DEV:206148","m029_37","#221_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-221","point name","40.0" ,"BAV","AV:1732","DEV:206148","m083_37","#221_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-221","point name","72.7" ,"BAV","AV:1733","DEV:206148","m086_37","#221_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-221","point name","0.0" ,"BAV","AV:1734","DEV:206148","m098_37","#221_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-221","point name","300.0" ,"BAV","AV:628","DEV:206148","m174_37","#221_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-221","point name","0.0" ,"BAV","AV:629","DEV:206148","m176_37","#221_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-221","Run Request","30.0" ,"BAV","AV:1735","DEV:206148","sys_run_req_37","#221_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-221","Setpoint Adjust","-1.12" ,"BAV","AV:586","DEV:206148","stpt_adjust_37","#221_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-221","Static Request","0.0" ,"BAV","AV:587","DEV:206148","stat_request_37","#221_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-221","terminal_load","93.0" ,"BAV","AV:1736","DEV:206148","terminal_load_37","#221_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-221","Zone Tenp","75.2" ,"BAV","AV:588","DEV:206148","temp_37","#221_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-221","occ","On","BBV","BV:1112","DEV:206148","occ_37","#221_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-221","point name","Off","BBV","BV:1113","DEV:206148","m099_37","#221_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-221","point name","Off","BBV","BV:1114","DEV:206148","m124_37","#221_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-221","point name","On","BBV","BV:1115","DEV:206148","m128_37","#221_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-221","Schedule","Occupied","BBV","BV:116","DEV:206148","m120_37","#221_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-221","Zone Temp 2F","Normal","BALM","BV:117","DEV:206148","ztmp_2f_37","#221_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-221","Zone Temp 4F","Normal","BALM","BV:118","DEV:206148","ztmp_4f_37","#221_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-222","air_flow_fdbk_dis","50.0" ,"BAV","AV:1737","DEV:206148","air_flow_fdbk_dis_38","#222_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-222","Airflow","50.0" ,"BAV","AV:589","DEV:206148","m219_38","#222_thermafuser/m219"
