"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-222","Cool Request","0.0" ,"BAV","AV:1738","DEV:206148","cool_request_38","#222_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-222","Cool Stpt","74.0" ,"BAV","AV:590","DEV:206148","m218_38","#222_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-222","eff_temp_stpt","74.0" ,"BAV","AV:1739","DEV:206148","eff_temp_stpt_38","#222_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-222","Heat Request","0.0" ,"BAV","AV:1740","DEV:206148","heat_request_38","#222_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-222","Heat Stpt","70.0" ,"BAV","AV:591","DEV:206148","m217_38","#222_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-222","min_airflow","450.0" ,"BAV","AV:1741","DEV:206148","max_airflow_dis_38","#222_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-222","min_airflow","40.0" ,"BAV","AV:1742","DEV:206148","min_airflow_dis_38","#222_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-222","Mode","6.0" ,"BAV","AV:592","DEV:206148","opr_mode_38","#222_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-222","point name","0.0" ,"BAV","AV:1743","DEV:206148","m029_38","#222_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-222","point name","40.0" ,"BAV","AV:1745","DEV:206148","m083_38","#222_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-222","point name","62.3" ,"BAV","AV:1746","DEV:206148","m086_38","#222_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-222","point name","0.0" ,"BAV","AV:1747","DEV:206148","m098_38","#222_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-222","point name","450.0" ,"BAV","AV:630","DEV:206148","m174_38","#222_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-222","point name","0.0" ,"BAV","AV:631","DEV:206148","m176_38","#222_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-222","Run Request","30.0" ,"BAV","AV:1748","DEV:206148","sys_run_req_38","#222_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-222","Setpoint Adjust","0.0" ,"BAV","AV:593","DEV:206148","stpt_adjust_38","#222_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-222","Static Request","0.0" ,"BAV","AV:594","DEV:206148","stat_request_38","#222_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-222","terminal_load","11.0" ,"BAV","AV:1749","DEV:206148","terminal_load_38","#222_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-222","Zone Tenp","73.5" ,"BAV","AV:595","DEV:206148","temp_38","#222_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-222","occ","On","BBV","BV:1119","DEV:206148","occ_38","#222_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-222","point name","Off","BBV","BV:1120","DEV:206148","m099_38","#222_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-222","point name","Off","BBV","BV:1121","DEV:206148","m124_38","#222_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-222","point name","On","BBV","BV:1122","DEV:206148","m128_38","#222_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-222","Schedule","Occupied","BBV","BV:119","DEV:206148","m120_38","#222_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-222","Zone Temp 2F","Normal","BALM","BV:120","DEV:206148","ztmp_2f_38","#222_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-222","Zone Temp 4F","Normal","BALM","BV:121","DEV:206148","ztmp_4f_38","#222_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-223","air_flow_fdbk_dis","180.0" ,"BAV","AV:1750","DEV:206148","air_flow_fdbk_dis_39","#223_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-223","Airflow","180.0" ,"BAV","AV:596","DEV:206148","m219_39","#223_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-223","Cool Request","2.0" ,"BAV","AV:1751","DEV:206148","cool_request_39","#223_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-223","Cool Stpt","74.0" ,"BAV","AV:597","DEV:206148","m218_39","#223_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-223","eff_temp_stpt","74.0" ,"BAV","AV:1752","DEV:206148","eff_temp_stpt_39","#223_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-223","Heat Request","0.0" ,"BAV","AV:1753","DEV:206148","heat_request_39","#223_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-223","Heat Stpt","70.0" ,"BAV","AV:598","DEV:206148","m217_39","#223_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-223","min_airflow","420.0" ,"BAV","AV:1754","DEV:206148","max_airflow_dis_39","#223_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-223","min_airflow","100.0" ,"BAV","AV:1755","DEV:206148","min_airflow_dis_39","#223_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-223","Mode","6.0" ,"BAV","AV:599","DEV:206148","opr_mode_39","#223_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-223","point name","0.0" ,"BAV","AV:1756","DEV:206148","m029_39","#223_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-223","point name","100.0" ,"BAV","AV:1758","DEV:206148","m083_39","#223_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-223","point name","60.8" ,"BAV","AV:1759","DEV:206148","m086_39","#223_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-223","point name","0.0" ,"BAV","AV:1760","DEV:206148","m098_39","#223_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-223","point name","420.0" ,"BAV","AV:600","DEV:206148","m174_39","#223_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-223","point name","0.0" ,"BAV","AV:601","DEV:206148","m176_39","#223_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-223","Run Request","30.0" ,"BAV","AV:1761","DEV:206148","sys_run_req_39","#223_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-223","Setpoint Adjust","0.0" ,"BAV","AV:602","DEV:206148","stpt_adjust_39","#223_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-223","Static Request","1.0" ,"BAV","AV:603","DEV:206148","stat_request_39","#223_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-223","terminal_load","42.0" ,"BAV","AV:1762","DEV:206148","terminal_load_39","#223_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-223","Zone Tenp","77.8" ,"BAV","AV:604","DEV:206148","temp_39","#223_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-223","occ","On","BBV","BV:1126","DEV:206148","occ_39","#223_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-223","point name","Off","BBV","BV:1127","DEV:206148","m099_39","#223_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-223","point name","Off","BBV","BV:1128","DEV:206148","m124_39","#223_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-223","point name","On","BBV","BV:1129","DEV:206148","m128_39","#223_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-223","Schedule","Occupied","BBV","BV:26","DEV:206148","m120_39","#223_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-223","Zone Temp 2F","Alarm","BALM","BV:27","DEV:206148","ztmp_2f_39","#223_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Room-223","Zone Temp 4F","Normal","BALM","BV:28","DEV:206148","ztmp_4f_39","#223_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C4","air_flow_fdbk_dis","21.0" ,"BAV","AV:1763","DEV:206148","air_flow_fdbk_dis_40","#2c4_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C4","Airflow","21.0" ,"BAV","AV:605","DEV:206148","m219_40","#2c4_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C4","Cool Request","0.0" ,"BAV","AV:1764","DEV:206148","cool_request_40","#2c4_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C4","Cool Stpt","74.0" ,"BAV","AV:606","DEV:206148","m218_40","#2c4_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C4","eff_temp_stpt","74.0" ,"BAV","AV:1765","DEV:206148","eff_temp_stpt_40","#2c4_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C4","Heat Request","0.0" ,"BAV","AV:1766","DEV:206148","heat_request_40","#2c4_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C4","Heat Stpt","70.0" ,"BAV","AV:607","DEV:206148","m217_40","#2c4_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C4","min_airflow","320.0" ,"BAV","AV:1767","DEV:206148","max_airflow_dis_40","#2c4_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C4","min_airflow","0.0" ,"BAV","AV:1768","DEV:206148","min_airflow_dis_40","#2c4_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C4","Mode","6.0" ,"BAV","AV:608","DEV:206148","opr_mode_40","#2c4_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C4","point name","0.0" ,"BAV","AV:1769","DEV:206148","m029_40","#2c4_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C4","point name","0.0" ,"BAV","AV:1771","DEV:206148","m083_40","#2c4_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C4","point name","73.3" ,"BAV","AV:1772","DEV:206148","m086_40","#2c4_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C4","point name","0.0" ,"BAV","AV:1773","DEV:206148","m098_40","#2c4_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C4","point name","320.0" ,"BAV","AV:609","DEV:206148","m174_40","#2c4_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C4","point name","0.0" ,"BAV","AV:610","DEV:206148","m176_40","#2c4_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C4","Run Request","30.0" ,"BAV","AV:1774","DEV:206148","sys_run_req_40","#2c4_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C4","Setpoint Adjust","0.0" ,"BAV","AV:611","DEV:206148","stpt_adjust_40","#2c4_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C4","Static Request","0.0" ,"BAV","AV:612","DEV:206148","stat_request_40","#2c4_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C4","terminal_load","6.0" ,"BAV","AV:1775","DEV:206148","terminal_load_40","#2c4_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C4","Zone Tenp","73.1" ,"BAV","AV:613","DEV:206148","temp_40","#2c4_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C4","occ","On","BBV","BV:1133","DEV:206148","occ_40","#2c4_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C4","point name","Off","BBV","BV:1134","DEV:206148","m099_40","#2c4_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C4","point name","Off","BBV","BV:1135","DEV:206148","m124_40","#2c4_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C4","point name","On","BBV","BV:1136","DEV:206148","m128_40","#2c4_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C4","Schedule","Occupied","BBV","BV:33","DEV:206148","m120_40","#2c4_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C4","Zone Temp 2F","Normal","BALM","BV:34","DEV:206148","ztmp_2f_40","#2c4_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","2C4","Zone Temp 4F","Normal","BALM","BV:35","DEV:206148","ztmp_4f_40","#2c4_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-1","air_flow_fdbk_dis","309.0" ,"BAV","AV:1179","DEV:206147","air_flow_fdbk_dis_37","#bridge2c71_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-1","Airflow","309.0" ,"BAV","AV:258","DEV:206147","m219_37","#bridge2c71_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-1","Cool Request","0.0" ,"BAV","AV:1180","DEV:206147","cool_request_37","#bridge2c71_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-1","Cool Stpt","76.0" ,"BAV","AV:259","DEV:206147","m218_37","#bridge2c71_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-1","eff_temp_stpt","70.0" ,"BAV","AV:1181","DEV:206147","eff_temp_stpt_37","#bridge2c71_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-1","Heat Request","2.0" ,"BAV","AV:1182","DEV:206147","heat_request_37","#bridge2c71_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-1","Heat Stpt","70.0" ,"BAV","AV:260","DEV:206147","m217_37","#bridge2c71_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-1","min_airflow","215.0" ,"BAV","AV:1183","DEV:206147","max_airflow_dis_37","#bridge2c71_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-1","min_airflow","40.0" ,"BAV","AV:1184","DEV:206147","min_airflow_dis_37","#bridge2c71_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-1","Mode","6.0" ,"BAV","AV:262","DEV:206147","opr_mode_37","#bridge2c71_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-1","point name","0.0" ,"BAV","AV:1185","DEV:206147","m029_37","#bridge2c71_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-1","point name","40.0" ,"BAV","AV:1187","DEV:206147","m083_37","#bridge2c71_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-1","point name","56.2" ,"BAV","AV:1188","DEV:206147","m086_37","#bridge2c71_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-1","point name","0.0" ,"BAV","AV:1189","DEV:206147","m098_37","#bridge2c71_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-1","point name","215.0" ,"BAV","AV:460","DEV:206147","m174_37","#bridge2c71_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-1","point name","0.0" ,"BAV","AV:461","DEV:206147","m176_37","#bridge2c71_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-1","Run Request","30.0" ,"BAV","AV:1190","DEV:206147","sys_run_req_37","#bridge2c71_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-1","Setpoint Adjust","0.0" ,"BAV","AV:261","DEV:206147","stpt_adjust_37","#bridge2c71_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-1","Static Request","0.0" ,"BAV","AV:263","DEV:206147","stat_request_37","#bridge2c71_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-1","terminal_load","-144.0" ,"BAV","AV:1191","DEV:206147","terminal_load_37","#bridge2c71_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-1","Zone Tenp","66.0" ,"BAV","AV:338","DEV:206147","temp_37","#bridge2c71_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-1","occ","On","BBV","BV:846","DEV:206147","occ_37","#bridge2c71_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-1","point name","Off","BBV","BV:847","DEV:206147","m099_37","#bridge2c71_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-1","point name","Off","BBV","BV:848","DEV:206147","m124_37","#bridge2c71_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-1","point name","On","BBV","BV:849","DEV:206147","m128_37","#bridge2c71_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-1","Schedule","Occupied","BBV","BV:61","DEV:206147","m120_37","#bridge2c71_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-1","Zone Temp 2F","Alarm","BALM","BV:62","DEV:206147","ztmp_2f_37","#bridge2c71_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-1","Zone Temp 4F","Normal","BALM","BV:63","DEV:206147","ztmp_4f_37","#bridge2c71_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-2","air_flow_fdbk_dis","36.0" ,"BAV","AV:1192","DEV:206147","air_flow_fdbk_dis_38","#bridge2c72_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-2","Airflow","36.0" ,"BAV","AV:264","DEV:206147","m219_38","#bridge2c72_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-2","Cool Request","0.0" ,"BAV","AV:1193","DEV:206147","cool_request_38","#bridge2c72_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-2","Cool Stpt","76.0" ,"BAV","AV:265","DEV:206147","m218_38","#bridge2c72_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-2","eff_temp_stpt","56.0" ,"BAV","AV:1194","DEV:206147","eff_temp_stpt_38","#bridge2c72_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-2","Heat Request","0.0" ,"BAV","AV:1195","DEV:206147","heat_request_38","#bridge2c72_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-2","Heat Stpt","70.0" ,"BAV","AV:266","DEV:206147","m217_38","#bridge2c72_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-2","min_airflow","215.0" ,"BAV","AV:1196","DEV:206147","max_airflow_dis_38","#bridge2c72_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-2","min_airflow","40.0" ,"BAV","AV:1197","DEV:206147","min_airflow_dis_38","#bridge2c72_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-2","Mode","6.0" ,"BAV","AV:268","DEV:206147","opr_mode_38","#bridge2c72_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-2","point name","0.0" ,"BAV","AV:1198","DEV:206147","m029_38","#bridge2c72_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-2","point name","40.0" ,"BAV","AV:1200","DEV:206147","m083_38","#bridge2c72_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-2","point name","81.9" ,"BAV","AV:1201","DEV:206147","m086_38","#bridge2c72_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-2","point name","0.0" ,"BAV","AV:1202","DEV:206147","m098_38","#bridge2c72_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-2","point name","215.0" ,"BAV","AV:462","DEV:206147","m174_38","#bridge2c72_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-2","point name","0.0" ,"BAV","AV:463","DEV:206147","m176_38","#bridge2c72_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-2","Run Request","30.0" ,"BAV","AV:1203","DEV:206147","sys_run_req_38","#bridge2c72_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-2","Setpoint Adjust","0.0" ,"BAV","AV:267","DEV:206147","stpt_adjust_38","#bridge2c72_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-2","Static Request","0.0" ,"BAV","AV:269","DEV:206147","stat_request_38","#bridge2c72_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-2","terminal_load","-16.0" ,"BAV","AV:1204","DEV:206147","terminal_load_38","#bridge2c72_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-2","Zone Tenp","76.6" ,"BAV","AV:339","DEV:206147","temp_38","#bridge2c72_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-2","occ","On","BBV","BV:853","DEV:206147","occ_38","#bridge2c72_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-2","point name","Off","BBV","BV:854","DEV:206147","m099_38","#bridge2c72_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-2","point name","Off","BBV","BV:855","DEV:206147","m124_38","#bridge2c72_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-2","point name","On","BBV","BV:856","DEV:206147","m128_38","#bridge2c72_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-2","Schedule","Occupied","BBV","BV:64","DEV:206147","m120_38","#bridge2c72_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-2","Zone Temp 2F","Normal","BALM","BV:65","DEV:206147","ztmp_2f_38","#bridge2c72_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/Thermafuser","Bridge 2C7-2","Zone Temp 4F","Normal","BALM","BV:66","DEV:206147","ztmp_4f_38","#bridge2c72_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Flow Control","" ,"BAF","" ,"DEV:2062001","" ,"#vav-2-24/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Flow Control / Flow Input","559.0 cfm","BAI","AI:1","DEV:2062001","flow_input_1","#vav-2-24/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Zone Temp","" ,"BRS","" ,"DEV:2062001","" ,"#vav-2-24/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062001","zone_temp_1","#vav-2-24/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2062001","override_time_remaining_1","#vav-2-24/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Discharge Temp","74.3 F" ,"BAI","AI:2","DEV:2062001","da_temp_1","#vav-2-24/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2062001","st_press_1","#vav-2-24/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062001","misc_input_1","#vav-2-24/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Zone CO2","1000.0 ppm","BAI","AI:5","DEV:2062001","zone_co2_1","#vav-2-24/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Condensate Detector","Off","BBI","BI:1","DEV:2062001","m283_1","#vav-2-24/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","CW Valve","0.0 %","BAO","AO:1","DEV:2062001","cw_valve_1","#vav-2-24/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","HW Valve","0.0" ,"BFM","AO:2","DEV:2062001","hw_valve_1","#vav-2-24/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2062001","cosi_1","#vav-2-24/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Clg Pct","0.0" ,"BAV","AV:1","DEV:2062001","clg_pct_1","#vav-2-24/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Cool Request","0.0" ,"BAV","AV:2","DEV:2062001","cool_request_1","#vav-2-24/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Cool Setpoint","65.0 F" ,"BAV","AV:27","DEV:2062001","cool_stpt_1","#vav-2-24/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Cool Stpt","65.0" ,"BAV","AV:3","DEV:2062001","clg_sp_1","#vav-2-24/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Damper Position","31.69 %","BAV","AV:10","DEV:2062001","dmpr_pos_1","#vav-2-24/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Duct 1 Setpoint","0.15 in H2O","BAV","AV:12","DEV:2062001","dsspt_1","#vav-2-24/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Heat Request","0.0" ,"BAV","AV:7","DEV:2062001","heat_request_1","#vav-2-24/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Heat Setpoint","80.0 F" ,"BAV","AV:28","DEV:2062001","heat_stpt_1","#vav-2-24/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Heat Stpt","80.0" ,"BAV","AV:8","DEV:2062001","htg_sp_1","#vav-2-24/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2062001","hosi_1","#vav-2-24/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Htg Pct","0.0" ,"BAV","AV:9","DEV:2062001","htg_pct_1","#vav-2-24/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2062001","co2_stpt_1","#vav-2-24/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2062001","min_dmpr_pos_1","#vav-2-24/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Mode","6.0" ,"BAV","AV:11","DEV:2062001","opr_mode_1","#vav-2-24/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","point name","0.0" ,"BAV","AV:16","DEV:2062001","m111_1","#vav-2-24/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","point name","0.0" ,"BAV","AV:5","DEV:2062001","m156_1","#vav-2-24/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","point name","45.0" ,"BAV","AV:17","DEV:2062001","m197_1","#vav-2-24/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","point name","0.0" ,"BAV","AV:18","DEV:2062001","m198_1","#vav-2-24/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Run Request","30.0" ,"BAV","AV:13","DEV:2062001","sys_run_req_1","#vav-2-24/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Static Pressure 1 Setpoint","0.15 in H2O","BAV","AV:15","DEV:2062001","stat_press1_stpnt_1","#vav-2-24/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Supply Air Temp Setpoint","65.0 F" ,"BAV","AV:29","DEV:2062001","sa_setpt_1","#vav-2-24/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2062001","sys_req_rntm_1","#vav-2-24/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Total Cool Request","0.0" ,"BAV","AV:31","DEV:2062001","total_cl_req_1","#vav-2-24/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Total Heat Request","0.0" ,"BAV","AV:32","DEV:2062001","total_ht_req_1","#vav-2-24/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Airflow Request","is not","BBV","BV:1","DEV:2062001","air_request_1","#vav-2-24/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2062001","occ_stat_1","#vav-2-24/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","OS Learning Inhibit","On","BBV","BV:15","DEV:2062001","osli_1","#vav-2-24/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","point name","On","BBV","BV:3","DEV:2062001","m128_1","#vav-2-24/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","point name","Off","BBV","BV:16","DEV:2062001","m269_1","#vav-2-24/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","point name","Off","BBV","BV:18","DEV:2062001","m303_1","#vav-2-24/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Run","On","BBV","BV:2","DEV:2062001","run_1","#vav-2-24/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Schedule","Occupied","BBV","BV:19","DEV:2062001","m274_1","#vav-2-24/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","DAT_HI","Normal","BALM","BV:5","DEV:2062001","dat_hi_1","#vav-2-24/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","DAT_LO","Normal","BALM","BV:10","DEV:2062001","dat_lo_1","#vav-2-24/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2062001","ztmp_hi_2f_1","#vav-2-24/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2062001","ztmp_hi_4f_1","#vav-2-24/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","HWV Leaky","Normal","BALM","BV:12","DEV:2062001","chwv_lk_1","#vav-2-24/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","HWV Leaky","Alarm","BALM","BV:13","DEV:2062001","hwv_lk_1","#vav-2-24/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2062001","ztmp_lo_2f_1","#vav-2-24/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2062001","ztmp_lo_4f_1","#vav-2-24/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Moisture Detector","Normal","BALM","BV:14","DEV:2062001","moisture_1","#vav-2-24/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2062001","ssp1_lo_1","#vav-2-24/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2062001","ssp1_hi_1","#vav-2-24/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","ZCO2_HI","Normal","BALM","BV:17","DEV:2062001","zco2_hi_1","#vav-2-24/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2062001","m312_1","#vav-2-24/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","BACnet PID / Setpoint","65.0" ,"BAV","AV:21","DEV:2062001","m312_setpt_1","#vav-2-24/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","BACnet PID / Input","74.4" ,"BAV","AV:22","DEV:2062001","m312_input_1","#vav-2-24/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2062001","m312_pidout_1","#vav-2-24/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2062001","m313_1","#vav-2-24/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","BACnet PID / Setpoint","65.0" ,"BAV","AV:24","DEV:2062001","m313_setpt_1","#vav-2-24/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","BACnet PID / Input","74.4" ,"BAV","AV:25","DEV:2062001","m313_input_1","#vav-2-24/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","BACnet PID / PID out","0.0 %","BAV","AV:26","DEV:2062001","m313_pidout_1","#vav-2-24/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Flow Control","" ,"BAF","" ,"DEV:2062002","" ,"#vav-2-25/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Flow Control / Flow Input","467.0 cfm","BAI","AI:1","DEV:2062002","flow_input_1","#vav-2-25/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Zone Temp","" ,"BRS","" ,"DEV:2062002","" ,"#vav-2-25/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062002","zone_temp_1","#vav-2-25/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2062002","override_time_remaining_1","#vav-2-25/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Discharge Temp","97.0 F" ,"BAI","AI:2","DEV:2062002","da_temp_1","#vav-2-25/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2062002","st_press_1","#vav-2-25/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062002","misc_input_1","#vav-2-25/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Zone CO2","1000.0 ppm","BAI","AI:5","DEV:2062002","zone_co2_1","#vav-2-25/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Condensate Detector","Off","BBI","BI:1","DEV:2062002","m283_1","#vav-2-25/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","CW Valve","0.0 %","BAO","AO:1","DEV:2062002","cw_valve_1","#vav-2-25/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","HW Valve","0.0" ,"BFM","AO:2","DEV:2062002","hw_valve_1","#vav-2-25/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2062002","cosi_1","#vav-2-25/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Clg Pct","48.0" ,"BAV","AV:1","DEV:2062002","clg_pct_1","#vav-2-25/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Cool Request","0.0" ,"BAV","AV:2","DEV:2062002","cool_request_1","#vav-2-25/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Cool Setpoint","65.0 F" ,"BAV","AV:27","DEV:2062002","cool_stpt_1","#vav-2-25/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Cool Stpt","65.0" ,"BAV","AV:3","DEV:2062002","clg_sp_1","#vav-2-25/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Damper Position","21.0 %","BAV","AV:10","DEV:2062002","dmpr_pos_1","#vav-2-25/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Duct 1 Setpoint","0.15 in H2O","BAV","AV:12","DEV:2062002","dsspt_1","#vav-2-25/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Heat Request","0.0" ,"BAV","AV:7","DEV:2062002","heat_request_1","#vav-2-25/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Heat Setpoint","90.0 F" ,"BAV","AV:28","DEV:2062002","heat_stpt_1","#vav-2-25/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Heat Stpt","90.0" ,"BAV","AV:8","DEV:2062002","htg_sp_1","#vav-2-25/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2062002","hosi_1","#vav-2-25/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Htg Pct","0.0" ,"BAV","AV:9","DEV:2062002","htg_pct_1","#vav-2-25/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2062002","co2_stpt_1","#vav-2-25/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2062002","min_dmpr_pos_1","#vav-2-25/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Mode","6.0" ,"BAV","AV:11","DEV:2062002","opr_mode_1","#vav-2-25/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","point name","0.0" ,"BAV","AV:16","DEV:2062002","m111_1","#vav-2-25/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","point name","0.0" ,"BAV","AV:5","DEV:2062002","m156_1","#vav-2-25/m156"
