"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","point name","45.0" ,"BAV","AV:17","DEV:2062002","m197_1","#vav-2-25/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","point name","0.0" ,"BAV","AV:18","DEV:2062002","m198_1","#vav-2-25/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Run Request","30.0" ,"BAV","AV:13","DEV:2062002","sys_run_req_1","#vav-2-25/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Static Pressure 1 Setpoint","0.15 in H2O","BAV","AV:15","DEV:2062002","stat_press1_stpnt_1","#vav-2-25/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Supply Air Temp Setpoint","90.0 F" ,"BAV","AV:29","DEV:2062002","sa_setpt_1","#vav-2-25/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2062002","sys_req_rntm_1","#vav-2-25/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Total Cool Request","0.0" ,"BAV","AV:31","DEV:2062002","total_cl_req_1","#vav-2-25/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Total Heat Request","2.0" ,"BAV","AV:32","DEV:2062002","total_ht_req_1","#vav-2-25/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Airflow Request","is not","BBV","BV:1","DEV:2062002","air_request_1","#vav-2-25/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2062002","occ_stat_1","#vav-2-25/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","OS Learning Inhibit","On","BBV","BV:15","DEV:2062002","osli_1","#vav-2-25/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","point name","On","BBV","BV:3","DEV:2062002","m128_1","#vav-2-25/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","point name","Off","BBV","BV:16","DEV:2062002","m269_1","#vav-2-25/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","point name","Off","BBV","BV:18","DEV:2062002","m303_1","#vav-2-25/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Run","On","BBV","BV:2","DEV:2062002","run_1","#vav-2-25/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Schedule","Occupied","BBV","BV:19","DEV:2062002","m274_1","#vav-2-25/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","DAT_HI","Normal","BALM","BV:5","DEV:2062002","dat_hi_1","#vav-2-25/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","DAT_LO","Normal","BALM","BV:10","DEV:2062002","dat_lo_1","#vav-2-25/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2062002","ztmp_hi_2f_1","#vav-2-25/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2062002","ztmp_hi_4f_1","#vav-2-25/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","HWV Leaky","Normal","BALM","BV:12","DEV:2062002","chwv_lk_1","#vav-2-25/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","HWV Leaky","Normal","BALM","BV:13","DEV:2062002","hwv_lk_1","#vav-2-25/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2062002","ztmp_lo_2f_1","#vav-2-25/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2062002","ztmp_lo_4f_1","#vav-2-25/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Moisture Detector","Normal","BALM","BV:14","DEV:2062002","moisture_1","#vav-2-25/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2062002","ssp1_lo_1","#vav-2-25/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2062002","ssp1_hi_1","#vav-2-25/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","ZCO2_HI","Normal","BALM","BV:17","DEV:2062002","zco2_hi_1","#vav-2-25/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2062002","m312_1","#vav-2-25/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","BACnet PID / Setpoint","90.0" ,"BAV","AV:21","DEV:2062002","m312_setpt_1","#vav-2-25/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","BACnet PID / Input","96.8" ,"BAV","AV:22","DEV:2062002","m312_input_1","#vav-2-25/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2062002","m312_pidout_1","#vav-2-25/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2062002","m313_1","#vav-2-25/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","BACnet PID / Setpoint","90.0" ,"BAV","AV:24","DEV:2062002","m313_setpt_1","#vav-2-25/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","BACnet PID / Input","96.8" ,"BAV","AV:25","DEV:2062002","m313_input_1","#vav-2-25/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","BACnet PID / PID out","0.0 %","BAV","AV:26","DEV:2062002","m313_pidout_1","#vav-2-25/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Flow Control","" ,"BAF","" ,"DEV:2062003","" ,"#vav-2-26/flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Flow Control / Flow Input","1723.0 cfm","BAI","AI:1","DEV:2062003","flow_input_1","#vav-2-26/flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Setpoint","" ,"BSPTCS","" ,"DEV:2062003","" ,"#vav-2-26/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Setpoint / Cooling Occupied Setpoint","75.0 F" ,"BAV","AV:5","DEV:2062003","occupied_cool_setpoint_1","#vav-2-26/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:6","DEV:2062003","occupied_heat_setpoint_1","#vav-2-26/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:10","DEV:2062003","unoccupied_cool_setpoint_1","#vav-2-26/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Setpoint / Heating Unoccupied Setpoint","55.0 F" ,"BAV","AV:11","DEV:2062003","unoccupied_heat_setpoint_1","#vav-2-26/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:12","DEV:2062003","cool_setpoint_adjust_1","#vav-2-26/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:13","DEV:2062003","heat_setpoint_adjust_1","#vav-2-26/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Setpoint / Effective Cooling Setpoint","75.0 F" ,"BAV","AV:15","DEV:2062003","effective_cool_setpoint_1","#vav-2-26/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:16","DEV:2062003","effective_heat_setpoint_1","#vav-2-26/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Discharge Temp","74.0 F" ,"BAI","AI:2","DEV:2062003","da_temp_1","#vav-2-26/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Duct SP","0.14 in H2O","BAI","AI:4","DEV:2062003","st_press_1","#vav-2-26/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Zone CO2","498.0 ppm","ASVI","AI:3","DEV:2062003","zone_co2_1","#vav-2-26/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Zone Temp","77.1 F" ,"ASVI","AI:5","DEV:2062003","zone_temp_1","#vav-2-26/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Condensate Detector","Off","BBI","BI:1","DEV:2062003","m283_1","#vav-2-26/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","CW Valve","0.0 %","BAO","AO:1","DEV:2062003","cw_valve_1","#vav-2-26/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","HW Valve","0.0" ,"BFM","AO:2","DEV:2062003","hw_valve_1","#vav-2-26/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","AHU OA/Econ Control","0.0" ,"BAV","AV:21","DEV:2062003","m369_1","#vav-2-26/m369"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2062003","cosi_1","#vav-2-26/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Clg Pct","100.0" ,"BAV","AV:1","DEV:2062003","clg_pct_1","#vav-2-26/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","CO2 Setpoint","1000.0 ppm","BAV","AV:20","DEV:2062003","co2_stpt_1","#vav-2-26/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Cool Request","2.0" ,"BAV","AV:2","DEV:2062003","cool_request_1","#vav-2-26/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Cool Stpt","75.0" ,"BAV","AV:3","DEV:2062003","clg_sp_1","#vav-2-26/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Heat Request","0.0" ,"BAV","AV:7","DEV:2062003","heat_request_1","#vav-2-26/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2062003","htg_sp_1","#vav-2-26/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2062003","hosi_1","#vav-2-26/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Htg Pct","0.0" ,"BAV","AV:9","DEV:2062003","htg_pct_1","#vav-2-26/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Run Request","30.0" ,"BAV","AV:14","DEV:2062003","sys_run_req_1","#vav-2-26/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","OS Learning Inhibit","Off","BBV","BV:15","DEV:2062003","osli_1","#vav-2-26/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","point name","On","BBV","BV:3","DEV:2062003","m128_1","#vav-2-26/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","point name","Off","BBV","BV:18","DEV:2062003","m303_1","#vav-2-26/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Run","On","BBV","BV:2","DEV:2062003","run_1","#vav-2-26/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Schedule","Occupied","BBV","BV:11","DEV:2062003","schedule_1","#vav-2-26/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","50% CFM Alarm","Normal","BALM","BV:1","DEV:2062003","cfm_50_alm_1","#vav-2-26/cfm_50_alm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","70% CFM Alarm","Alarm","BALM","BV:4","DEV:2062003","cfm_70_alm_1","#vav-2-26/cfm_70_alm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","DAT_HI","Normal","BALM","BV:5","DEV:2062003","dat_hi_1","#vav-2-26/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","DAT_LO","Normal","BALM","BV:10","DEV:2062003","dat_lo_1","#vav-2-26/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Hi Zone Temp 2F","Alarm","BALM","BV:6","DEV:2062003","ztmp_hi_2f_1","#vav-2-26/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2062003","ztmp_hi_4f_1","#vav-2-26/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","HWV Leaky","Normal","BALM","BV:12","DEV:2062003","chwv_lk_1","#vav-2-26/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","HWV Leaky","Normal","BALM","BV:13","DEV:2062003","hwv_lk_1","#vav-2-26/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2062003","ztmp_lo_2f_1","#vav-2-26/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2062003","ztmp_lo_4f_1","#vav-2-26/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Moisture Detector","Normal","BALM","BV:14","DEV:2062003","moisture_1","#vav-2-26/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","ZCO2","Normal","BALM","BV:17","DEV:2062003","zco2_1","#vav-2-26/zco2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Flow Control","" ,"BAF","" ,"DEV:2062004","" ,"#vav-2-27/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Flow Control / Flow Input","326.0 cfm","BAI","AI:1","DEV:2062004","flow_input_1","#vav-2-27/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Zone Temp","" ,"BRS","" ,"DEV:2062004","" ,"#vav-2-27/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062004","zone_temp_1","#vav-2-27/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2062004","override_time_remaining_1","#vav-2-27/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Discharge Temp","64.6 F" ,"BAI","AI:2","DEV:2062004","da_temp_1","#vav-2-27/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2062004","st_press_1","#vav-2-27/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062004","misc_input_1","#vav-2-27/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Zone CO2","0.0 ppm","BAI","AI:5","DEV:2062004","zone_co2_1","#vav-2-27/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Condensate Detector","Off","BBI","BI:1","DEV:2062004","m283_1","#vav-2-27/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","CW Valve","42.3 %","BAO","AO:1","DEV:2062004","cw_valve_1","#vav-2-27/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","HW Valve","0.0" ,"BFM","AO:2","DEV:2062004","hw_valve_1","#vav-2-27/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2062004","cosi_1","#vav-2-27/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Clg Pct","100.0" ,"BAV","AV:1","DEV:2062004","clg_pct_1","#vav-2-27/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Cool Request","2.0" ,"BAV","AV:2","DEV:2062004","cool_request_1","#vav-2-27/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Cool Setpoint","61.0 F" ,"BAV","AV:27","DEV:2062004","cool_stpt_1","#vav-2-27/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Cool Stpt","61.0" ,"BAV","AV:3","DEV:2062004","clg_sp_1","#vav-2-27/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Damper Position","52.04 %","BAV","AV:10","DEV:2062004","dmpr_pos_1","#vav-2-27/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Duct 1 Setpoint","0.15 in H2O","BAV","AV:12","DEV:2062004","dsspt_1","#vav-2-27/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Heat Request","0.0" ,"BAV","AV:7","DEV:2062004","heat_request_1","#vav-2-27/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Heat Setpoint","80.0 F" ,"BAV","AV:28","DEV:2062004","heat_stpt_1","#vav-2-27/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Heat Stpt","80.0" ,"BAV","AV:8","DEV:2062004","htg_sp_1","#vav-2-27/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2062004","hosi_1","#vav-2-27/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Htg Pct","0.0" ,"BAV","AV:9","DEV:2062004","htg_pct_1","#vav-2-27/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2062004","co2_stpt_1","#vav-2-27/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2062004","min_dmpr_pos_1","#vav-2-27/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Mode","6.0" ,"BAV","AV:11","DEV:2062004","opr_mode_1","#vav-2-27/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","point name","0.0" ,"BAV","AV:16","DEV:2062004","m111_1","#vav-2-27/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","point name","0.0" ,"BAV","AV:5","DEV:2062004","m156_1","#vav-2-27/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","point name","45.0" ,"BAV","AV:17","DEV:2062004","m197_1","#vav-2-27/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","point name","0.0" ,"BAV","AV:18","DEV:2062004","m198_1","#vav-2-27/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Run Request","30.0" ,"BAV","AV:13","DEV:2062004","sys_run_req_1","#vav-2-27/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Static Pressure 1 Setpoint","0.15 in H2O","BAV","AV:15","DEV:2062004","stat_press1_stpnt_1","#vav-2-27/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Supply Air Temp Setpoint","61.0 F" ,"BAV","AV:29","DEV:2062004","sa_setpt_1","#vav-2-27/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2062004","sys_req_rntm_1","#vav-2-27/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Total Cool Request","2.0" ,"BAV","AV:31","DEV:2062004","total_cl_req_1","#vav-2-27/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Total Heat Request","0.0" ,"BAV","AV:32","DEV:2062004","total_ht_req_1","#vav-2-27/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Airflow Request","is not","BBV","BV:1","DEV:2062004","air_request_1","#vav-2-27/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2062004","occ_stat_1","#vav-2-27/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","OS Learning Inhibit","On","BBV","BV:15","DEV:2062004","osli_1","#vav-2-27/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","point name","On","BBV","BV:3","DEV:2062004","m128_1","#vav-2-27/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","point name","Off","BBV","BV:16","DEV:2062004","m269_1","#vav-2-27/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","point name","Off","BBV","BV:18","DEV:2062004","m303_1","#vav-2-27/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Run","On","BBV","BV:2","DEV:2062004","run_1","#vav-2-27/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Schedule","Occupied","BBV","BV:19","DEV:2062004","m274_1","#vav-2-27/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","DAT_HI","Normal","BALM","BV:5","DEV:2062004","dat_hi_1","#vav-2-27/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","DAT_LO","Normal","BALM","BV:10","DEV:2062004","dat_lo_1","#vav-2-27/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Hi Zone Temp 2F","Alarm","BALM","BV:6","DEV:2062004","ztmp_hi_2f_1","#vav-2-27/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2062004","ztmp_hi_4f_1","#vav-2-27/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","HWV Leaky","Normal","BALM","BV:12","DEV:2062004","chwv_lk_1","#vav-2-27/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","HWV Leaky","Normal","BALM","BV:13","DEV:2062004","hwv_lk_1","#vav-2-27/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2062004","ztmp_lo_2f_1","#vav-2-27/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2062004","ztmp_lo_4f_1","#vav-2-27/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Moisture Detector","Normal","BALM","BV:14","DEV:2062004","moisture_1","#vav-2-27/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2062004","ssp1_lo_1","#vav-2-27/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2062004","ssp1_hi_1","#vav-2-27/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","ZCO2_HI","Normal","BALM","BV:17","DEV:2062004","zco2_hi_1","#vav-2-27/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2062004","m312_1","#vav-2-27/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","BACnet PID / Setpoint","61.0" ,"BAV","AV:21","DEV:2062004","m312_setpt_1","#vav-2-27/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","BACnet PID / Input","64.7" ,"BAV","AV:22","DEV:2062004","m312_input_1","#vav-2-27/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2062004","m312_pidout_1","#vav-2-27/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","BACnet PID","44.16 %","BPID","LOOP:2","DEV:2062004","m313_1","#vav-2-27/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","BACnet PID / Setpoint","61.0" ,"BAV","AV:24","DEV:2062004","m313_setpt_1","#vav-2-27/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","BACnet PID / Input","64.7" ,"BAV","AV:25","DEV:2062004","m313_input_1","#vav-2-27/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","BACnet PID / PID out","44.537052 %","BAV","AV:26","DEV:2062004","m313_pidout_1","#vav-2-27/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Flow Control","" ,"BAF","" ,"DEV:2062005","" ,"#vav-2-28/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Flow Control / Flow Input","263.0 cfm","BAI","AI:1","DEV:2062005","flow_input_1","#vav-2-28/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Zone Temp","" ,"BRS","" ,"DEV:2062005","" ,"#vav-2-28/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Zone Temp / Zone Temp","74.3 F" ,"BAI","AI:3","DEV:2062005","zone_temp_1","#vav-2-28/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2062005","override_time_remaining_1","#vav-2-28/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Discharge Temp","74.2 F" ,"BAI","AI:2","DEV:2062005","da_temp_1","#vav-2-28/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Duct SP","0.11 in H2O","BAI","AI:4","DEV:2062005","st_press_1","#vav-2-28/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062005","misc_input_1","#vav-2-28/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Zone CO2","0.0 ppm","BAI","AI:5","DEV:2062005","zone_co2_1","#vav-2-28/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Condensate Detector","Off","BBI","BI:1","DEV:2062005","m283_1","#vav-2-28/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","CW Valve","0.0 %","BAO","AO:1","DEV:2062005","cw_valve_1","#vav-2-28/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","HW Valve","0.0" ,"BFM","AO:2","DEV:2062005","hw_valve_1","#vav-2-28/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2062005","cosi_1","#vav-2-28/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Clg Pct","100.0" ,"BAV","AV:1","DEV:2062005","clg_pct_1","#vav-2-28/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Cool Request","1.0" ,"BAV","AV:2","DEV:2062005","cool_request_1","#vav-2-28/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Cool Setpoint","65.0 F" ,"BAV","AV:27","DEV:2062005","cool_stpt_1","#vav-2-28/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Cool Stpt","65.0" ,"BAV","AV:3","DEV:2062005","clg_sp_1","#vav-2-28/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Damper Position","50.62 %","BAV","AV:10","DEV:2062005","dmpr_pos_1","#vav-2-28/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Duct 1 Setpoint","0.12 in H2O","BAV","AV:12","DEV:2062005","dsspt_1","#vav-2-28/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Heat Request","0.0" ,"BAV","AV:7","DEV:2062005","heat_request_1","#vav-2-28/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Heat Setpoint","80.0 F" ,"BAV","AV:28","DEV:2062005","heat_stpt_1","#vav-2-28/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Heat Stpt","80.0" ,"BAV","AV:8","DEV:2062005","htg_sp_1","#vav-2-28/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2062005","hosi_1","#vav-2-28/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Htg Pct","0.0" ,"BAV","AV:9","DEV:2062005","htg_pct_1","#vav-2-28/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2062005","co2_stpt_1","#vav-2-28/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2062005","min_dmpr_pos_1","#vav-2-28/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Mode","6.0" ,"BAV","AV:11","DEV:2062005","opr_mode_1","#vav-2-28/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","point name","0.0" ,"BAV","AV:16","DEV:2062005","m111_1","#vav-2-28/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","point name","0.0" ,"BAV","AV:5","DEV:2062005","m156_1","#vav-2-28/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","point name","74.3" ,"BAV","AV:17","DEV:2062005","m197_1","#vav-2-28/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","point name","0.0" ,"BAV","AV:18","DEV:2062005","m198_1","#vav-2-28/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Run Request","30.0" ,"BAV","AV:13","DEV:2062005","sys_run_req_1","#vav-2-28/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Static Pressure 1 Setpoint","0.12 in H2O","BAV","AV:15","DEV:2062005","stat_press1_stpnt_1","#vav-2-28/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Supply Air Temp Setpoint","65.0 F" ,"BAV","AV:29","DEV:2062005","sa_setpt_1","#vav-2-28/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2062005","sys_req_rntm_1","#vav-2-28/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Total Cool Request","0.0" ,"BAV","AV:31","DEV:2062005","total_cl_req_1","#vav-2-28/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Total Heat Request","0.0" ,"BAV","AV:32","DEV:2062005","total_ht_req_1","#vav-2-28/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Airflow Request","is not","BBV","BV:1","DEV:2062005","air_request_1","#vav-2-28/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2062005","occ_stat_1","#vav-2-28/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","OS Learning Inhibit","On","BBV","BV:15","DEV:2062005","osli_1","#vav-2-28/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","point name","On","BBV","BV:3","DEV:2062005","m128_1","#vav-2-28/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","point name","Off","BBV","BV:16","DEV:2062005","m269_1","#vav-2-28/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","point name","Off","BBV","BV:18","DEV:2062005","m303_1","#vav-2-28/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Run","On","BBV","BV:2","DEV:2062005","run_1","#vav-2-28/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Schedule","Occupied","BBV","BV:19","DEV:2062005","m274_1","#vav-2-28/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","DAT_HI","Normal","BALM","BV:5","DEV:2062005","dat_hi_1","#vav-2-28/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","DAT_LO","Normal","BALM","BV:10","DEV:2062005","dat_lo_1","#vav-2-28/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2062005","ztmp_hi_2f_1","#vav-2-28/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2062005","ztmp_hi_4f_1","#vav-2-28/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","HWV Leaky","Normal","BALM","BV:12","DEV:2062005","chwv_lk_1","#vav-2-28/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","HWV Leaky","Alarm","BALM","BV:13","DEV:2062005","hwv_lk_1","#vav-2-28/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2062005","ztmp_lo_2f_1","#vav-2-28/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2062005","ztmp_lo_4f_1","#vav-2-28/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Moisture Detector","Normal","BALM","BV:14","DEV:2062005","moisture_1","#vav-2-28/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2062005","ssp1_lo_1","#vav-2-28/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2062005","ssp1_hi_1","#vav-2-28/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","ZCO2_HI","Normal","BALM","BV:17","DEV:2062005","zco2_hi_1","#vav-2-28/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2062005","m312_1","#vav-2-28/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","BACnet PID / Setpoint","65.0" ,"BAV","AV:21","DEV:2062005","m312_setpt_1","#vav-2-28/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","BACnet PID / Input","74.4" ,"BAV","AV:22","DEV:2062005","m312_input_1","#vav-2-28/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2062005","m312_pidout_1","#vav-2-28/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2062005","m313_1","#vav-2-28/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","BACnet PID / Setpoint","65.0" ,"BAV","AV:24","DEV:2062005","m313_setpt_1","#vav-2-28/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","BACnet PID / Input","74.4" ,"BAV","AV:25","DEV:2062005","m313_input_1","#vav-2-28/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","BACnet PID / PID out","0.0 %","BAV","AV:26","DEV:2062005","m313_pidout_1","#vav-2-28/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Flow Control","" ,"BAF","" ,"DEV:2062006","" ,"#vav-2-29/flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Flow Control / Flow Input","838.0 cfm","BAI","AI:1","DEV:2062006","flow_input_1","#vav-2-29/flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Setpoint","" ,"BSPTCS","" ,"DEV:2062006","" ,"#vav-2-29/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Setpoint / Cooling Occupied Setpoint","75.0 F" ,"BAV","AV:5","DEV:2062006","occupied_cool_setpoint_1","#vav-2-29/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:6","DEV:2062006","occupied_heat_setpoint_1","#vav-2-29/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:10","DEV:2062006","unoccupied_cool_setpoint_1","#vav-2-29/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Setpoint / Heating Unoccupied Setpoint","55.0 F" ,"BAV","AV:11","DEV:2062006","unoccupied_heat_setpoint_1","#vav-2-29/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:12","DEV:2062006","cool_setpoint_adjust_1","#vav-2-29/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:13","DEV:2062006","heat_setpoint_adjust_1","#vav-2-29/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Setpoint / Effective Cooling Setpoint","75.0 F" ,"BAV","AV:15","DEV:2062006","effective_cool_setpoint_1","#vav-2-29/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:16","DEV:2062006","effective_heat_setpoint_1","#vav-2-29/setpt/effective_heat_setpoint"
