"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Discharge Temp","63.7 F" ,"BAI","AI:2","DEV:2062006","da_temp_1","#vav-2-29/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Duct SP","0.03 in H2O","BAI","AI:4","DEV:2062006","st_press_1","#vav-2-29/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Zone CO2","391.0 ppm","ASVI","AI:3","DEV:2062006","zone_co2_1","#vav-2-29/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Zone Temp","74.9 F" ,"ASVI","AI:5","DEV:2062006","zone_temp_1","#vav-2-29/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Condensate Detector","Off","BBI","BI:1","DEV:2062006","m283_1","#vav-2-29/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","CW Valve","100.0 %","BAO","AO:1","DEV:2062006","cw_valve_1","#vav-2-29/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","HW Valve","0.0" ,"BFM","AO:2","DEV:2062006","hw_valve_1","#vav-2-29/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","AHU OA/Econ Control","0.0" ,"BAV","AV:21","DEV:2062006","m369_1","#vav-2-29/m369"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Clg OSI Time","240.0" ,"BAV","AV:4","DEV:2062006","cosi_1","#vav-2-29/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Clg Pct","44.0" ,"BAV","AV:1","DEV:2062006","clg_pct_1","#vav-2-29/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","CO2 Setpoint","1000.0 ppm","BAV","AV:20","DEV:2062006","co2_stpt_1","#vav-2-29/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Cool Request","0.0" ,"BAV","AV:2","DEV:2062006","cool_request_1","#vav-2-29/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Cool Stpt","75.0" ,"BAV","AV:3","DEV:2062006","clg_sp_1","#vav-2-29/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Heat Request","0.0" ,"BAV","AV:7","DEV:2062006","heat_request_1","#vav-2-29/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2062006","htg_sp_1","#vav-2-29/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Htg OSI Time","240.0" ,"BAV","AV:19","DEV:2062006","hosi_1","#vav-2-29/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Htg Pct","0.0" ,"BAV","AV:9","DEV:2062006","htg_pct_1","#vav-2-29/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Run Request","30.0" ,"BAV","AV:14","DEV:2062006","sys_run_req_1","#vav-2-29/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","OS Learning Inhibit","Off","BBV","BV:15","DEV:2062006","osli_1","#vav-2-29/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","point name","On","BBV","BV:3","DEV:2062006","m128_1","#vav-2-29/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","point name","Off","BBV","BV:18","DEV:2062006","m303_1","#vav-2-29/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Run","On","BBV","BV:2","DEV:2062006","run_1","#vav-2-29/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Schedule","Occupied","BBV","BV:11","DEV:2062006","schedule_1","#vav-2-29/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","50% CFM Alarm","Normal","BALM","BV:1","DEV:2062006","cfm_50_alm_1","#vav-2-29/cfm_50_alm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","70% CFM Alarm","Normal","BALM","BV:4","DEV:2062006","cfm_70_alm_1","#vav-2-29/cfm_70_alm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","DAT_HI","Normal","BALM","BV:5","DEV:2062006","dat_hi_1","#vav-2-29/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","DAT_LO","Normal","BALM","BV:10","DEV:2062006","dat_lo_1","#vav-2-29/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2062006","ztmp_hi_2f_1","#vav-2-29/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2062006","ztmp_hi_4f_1","#vav-2-29/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","HWV Leaky","Normal","BALM","BV:12","DEV:2062006","chwv_lk_1","#vav-2-29/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","HWV Leaky","Normal","BALM","BV:13","DEV:2062006","hwv_lk_1","#vav-2-29/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2062006","ztmp_lo_2f_1","#vav-2-29/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2062006","ztmp_lo_4f_1","#vav-2-29/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Moisture Detector","Normal","BALM","BV:14","DEV:2062006","moisture_1","#vav-2-29/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","ZCO2","Normal","BALM","BV:17","DEV:2062006","zco2_1","#vav-2-29/zco2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Flow Control","" ,"BAF","" ,"DEV:2062007","" ,"#vav-2-30/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Flow Control / Flow Input","887.0 cfm","BAI","AI:1","DEV:2062007","flow_input_1","#vav-2-30/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Zone Temp","" ,"BRS","" ,"DEV:2062007","" ,"#vav-2-30/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062007","zone_temp_1","#vav-2-30/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2062007","override_time_remaining_1","#vav-2-30/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Discharge Temp","75.7 F" ,"BAI","AI:2","DEV:2062007","da_temp_1","#vav-2-30/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Duct SP","0.21 in H2O","BAI","AI:4","DEV:2062007","st_press_1","#vav-2-30/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062007","misc_input_1","#vav-2-30/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Zone CO2","240.0 ppm","BAI","AI:5","DEV:2062007","zone_co2_1","#vav-2-30/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Condensate Detector","Off","BBI","BI:1","DEV:2062007","m283_1","#vav-2-30/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","CW Valve","0.0 %","BAO","AO:1","DEV:2062007","cw_valve_1","#vav-2-30/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","HW Valve","0.0" ,"BFM","AO:2","DEV:2062007","hw_valve_1","#vav-2-30/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2062007","cosi_1","#vav-2-30/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Clg Pct","0.0" ,"BAV","AV:1","DEV:2062007","clg_pct_1","#vav-2-30/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Cool Request","0.0" ,"BAV","AV:2","DEV:2062007","cool_request_1","#vav-2-30/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Cool Setpoint","65.0 F" ,"BAV","AV:27","DEV:2062007","cool_stpt_1","#vav-2-30/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Cool Stpt","65.0" ,"BAV","AV:3","DEV:2062007","clg_sp_1","#vav-2-30/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Damper Position","32.92 %","BAV","AV:10","DEV:2062007","dmpr_pos_1","#vav-2-30/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Duct 1 Setpoint","0.2 in H2O","BAV","AV:12","DEV:2062007","dsspt_1","#vav-2-30/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Heat Request","0.0" ,"BAV","AV:7","DEV:2062007","heat_request_1","#vav-2-30/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Heat Setpoint","83.0 F" ,"BAV","AV:28","DEV:2062007","heat_stpt_1","#vav-2-30/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Heat Stpt","83.0" ,"BAV","AV:8","DEV:2062007","htg_sp_1","#vav-2-30/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2062007","hosi_1","#vav-2-30/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Htg Pct","0.0" ,"BAV","AV:9","DEV:2062007","htg_pct_1","#vav-2-30/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2062007","co2_stpt_1","#vav-2-30/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2062007","min_dmpr_pos_1","#vav-2-30/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Mode","6.0" ,"BAV","AV:11","DEV:2062007","opr_mode_1","#vav-2-30/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","point name","0.0" ,"BAV","AV:16","DEV:2062007","m111_1","#vav-2-30/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","point name","0.0" ,"BAV","AV:5","DEV:2062007","m156_1","#vav-2-30/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","point name","45.0" ,"BAV","AV:17","DEV:2062007","m197_1","#vav-2-30/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","point name","0.0" ,"BAV","AV:18","DEV:2062007","m198_1","#vav-2-30/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Run Request","30.0" ,"BAV","AV:13","DEV:2062007","sys_run_req_1","#vav-2-30/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Static Pressure 1 Setpoint","0.2 in H2O","BAV","AV:15","DEV:2062007","stat_press1_stpnt_1","#vav-2-30/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Supply Air Temp Setpoint","65.0 F" ,"BAV","AV:29","DEV:2062007","sa_setpt_1","#vav-2-30/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2062007","sys_req_rntm_1","#vav-2-30/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Total Cool Request","0.0" ,"BAV","AV:31","DEV:2062007","total_cl_req_1","#vav-2-30/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Total Heat Request","2.0" ,"BAV","AV:32","DEV:2062007","total_ht_req_1","#vav-2-30/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Airflow Request","is not","BBV","BV:1","DEV:2062007","air_request_1","#vav-2-30/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2062007","occ_stat_1","#vav-2-30/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","OS Learning Inhibit","On","BBV","BV:15","DEV:2062007","osli_1","#vav-2-30/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","point name","On","BBV","BV:3","DEV:2062007","m128_1","#vav-2-30/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","point name","Off","BBV","BV:16","DEV:2062007","m269_1","#vav-2-30/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","point name","Off","BBV","BV:18","DEV:2062007","m303_1","#vav-2-30/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Run","On","BBV","BV:2","DEV:2062007","run_1","#vav-2-30/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Schedule","Occupied","BBV","BV:19","DEV:2062007","m274_1","#vav-2-30/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","DAT_HI","Normal","BALM","BV:5","DEV:2062007","dat_hi_1","#vav-2-30/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","DAT_LO","Normal","BALM","BV:10","DEV:2062007","dat_lo_1","#vav-2-30/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2062007","ztmp_hi_2f_1","#vav-2-30/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2062007","ztmp_hi_4f_1","#vav-2-30/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","HWV Leaky","Normal","BALM","BV:12","DEV:2062007","chwv_lk_1","#vav-2-30/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","HWV Leaky","Normal","BALM","BV:13","DEV:2062007","hwv_lk_1","#vav-2-30/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2062007","ztmp_lo_2f_1","#vav-2-30/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2062007","ztmp_lo_4f_1","#vav-2-30/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Moisture Detector","Normal","BALM","BV:14","DEV:2062007","moisture_1","#vav-2-30/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2062007","ssp1_lo_1","#vav-2-30/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2062007","ssp1_hi_1","#vav-2-30/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","ZCO2_HI","Normal","BALM","BV:17","DEV:2062007","zco2_hi_1","#vav-2-30/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2062007","m312_1","#vav-2-30/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","BACnet PID / Setpoint","65.0" ,"BAV","AV:21","DEV:2062007","m312_setpt_1","#vav-2-30/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","BACnet PID / Input","75.8" ,"BAV","AV:22","DEV:2062007","m312_input_1","#vav-2-30/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2062007","m312_pidout_1","#vav-2-30/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2062007","m313_1","#vav-2-30/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","BACnet PID / Setpoint","65.0" ,"BAV","AV:24","DEV:2062007","m313_setpt_1","#vav-2-30/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","BACnet PID / Input","75.8" ,"BAV","AV:25","DEV:2062007","m313_input_1","#vav-2-30/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","BACnet PID / PID out","0.0 %","BAV","AV:26","DEV:2062007","m313_pidout_1","#vav-2-30/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Flow Control","" ,"BAF","" ,"DEV:2062008","" ,"#vav-2-31/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Flow Control / Flow Input","1.0 cfm","BAI","AI:1","DEV:2062008","flow_input_1","#vav-2-31/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Zone Temp","" ,"BRS","" ,"DEV:2062008","" ,"#vav-2-31/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Zone Temp / Zone Temp","72.3 F" ,"BAI","AI:3","DEV:2062008","zone_temp_1","#vav-2-31/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2062008","override_time_remaining_1","#vav-2-31/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Discharge Temp","72.7 F" ,"BAI","AI:2","DEV:2062008","da_temp_1","#vav-2-31/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Duct SP","0.18 in H2O","BAI","AI:4","DEV:2062008","st_press_1","#vav-2-31/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062008","misc_input_1","#vav-2-31/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Zone CO2","1000.0 ppm","BAI","AI:5","DEV:2062008","zone_co2_1","#vav-2-31/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Condensate Detector","Off","BBI","BI:1","DEV:2062008","m283_1","#vav-2-31/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","CW Valve","0.0 %","BAO","AO:1","DEV:2062008","cw_valve_1","#vav-2-31/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","HW Valve","0.0" ,"BFM","AO:2","DEV:2062008","hw_valve_1","#vav-2-31/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2062008","cosi_1","#vav-2-31/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Clg Pct","0.0" ,"BAV","AV:1","DEV:2062008","clg_pct_1","#vav-2-31/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Cool Request","0.0" ,"BAV","AV:2","DEV:2062008","cool_request_1","#vav-2-31/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Cool Setpoint","65.0 F" ,"BAV","AV:27","DEV:2062008","cool_stpt_1","#vav-2-31/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Cool Stpt","65.0" ,"BAV","AV:3","DEV:2062008","clg_sp_1","#vav-2-31/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Damper Position","9.97 %","BAV","AV:10","DEV:2062008","dmpr_pos_1","#vav-2-31/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Duct 1 Setpoint","0.15 in H2O","BAV","AV:12","DEV:2062008","dsspt_1","#vav-2-31/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Heat Request","0.0" ,"BAV","AV:7","DEV:2062008","heat_request_1","#vav-2-31/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Heat Setpoint","80.0 F" ,"BAV","AV:28","DEV:2062008","heat_stpt_1","#vav-2-31/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Heat Stpt","80.0" ,"BAV","AV:8","DEV:2062008","htg_sp_1","#vav-2-31/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2062008","hosi_1","#vav-2-31/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Htg Pct","0.0" ,"BAV","AV:9","DEV:2062008","htg_pct_1","#vav-2-31/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2062008","co2_stpt_1","#vav-2-31/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2062008","min_dmpr_pos_1","#vav-2-31/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Mode","6.0" ,"BAV","AV:11","DEV:2062008","opr_mode_1","#vav-2-31/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","point name","0.0" ,"BAV","AV:16","DEV:2062008","m111_1","#vav-2-31/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","point name","0.0" ,"BAV","AV:5","DEV:2062008","m156_1","#vav-2-31/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","point name","72.3" ,"BAV","AV:17","DEV:2062008","m197_1","#vav-2-31/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","point name","0.0" ,"BAV","AV:18","DEV:2062008","m198_1","#vav-2-31/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Run Request","30.0" ,"BAV","AV:13","DEV:2062008","sys_run_req_1","#vav-2-31/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Static Pressure 1 Setpoint","0.15 in H2O","BAV","AV:15","DEV:2062008","stat_press1_stpnt_1","#vav-2-31/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Supply Air Temp Setpoint","65.0 F" ,"BAV","AV:29","DEV:2062008","sa_setpt_1","#vav-2-31/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2062008","sys_req_rntm_1","#vav-2-31/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Total Cool Request","0.0" ,"BAV","AV:31","DEV:2062008","total_cl_req_1","#vav-2-31/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Total Heat Request","0.0" ,"BAV","AV:32","DEV:2062008","total_ht_req_1","#vav-2-31/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Airflow Request","is not","BBV","BV:1","DEV:2062008","air_request_1","#vav-2-31/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2062008","occ_stat_1","#vav-2-31/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","OS Learning Inhibit","On","BBV","BV:15","DEV:2062008","osli_1","#vav-2-31/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","point name","On","BBV","BV:3","DEV:2062008","m128_1","#vav-2-31/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","point name","Off","BBV","BV:16","DEV:2062008","m269_1","#vav-2-31/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","point name","Off","BBV","BV:18","DEV:2062008","m303_1","#vav-2-31/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Run","On","BBV","BV:2","DEV:2062008","run_1","#vav-2-31/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Schedule","Unoccupied","BBV","BV:19","DEV:2062008","m274_1","#vav-2-31/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","DAT_HI","Normal","BALM","BV:5","DEV:2062008","dat_hi_1","#vav-2-31/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","DAT_LO","Normal","BALM","BV:10","DEV:2062008","dat_lo_1","#vav-2-31/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2062008","ztmp_hi_2f_1","#vav-2-31/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2062008","ztmp_hi_4f_1","#vav-2-31/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","HWV Leaky","Normal","BALM","BV:12","DEV:2062008","chwv_lk_1","#vav-2-31/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","HWV Leaky","Alarm","BALM","BV:13","DEV:2062008","hwv_lk_1","#vav-2-31/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2062008","ztmp_lo_2f_1","#vav-2-31/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2062008","ztmp_lo_4f_1","#vav-2-31/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Moisture Detector","Normal","BALM","BV:14","DEV:2062008","moisture_1","#vav-2-31/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2062008","ssp1_lo_1","#vav-2-31/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2062008","ssp1_hi_1","#vav-2-31/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","ZCO2_HI","Normal","BALM","BV:17","DEV:2062008","zco2_hi_1","#vav-2-31/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2062008","m312_1","#vav-2-31/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","BACnet PID / Setpoint","65.0" ,"BAV","AV:21","DEV:2062008","m312_setpt_1","#vav-2-31/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","BACnet PID / Input","72.7" ,"BAV","AV:22","DEV:2062008","m312_input_1","#vav-2-31/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2062008","m312_pidout_1","#vav-2-31/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2062008","m313_1","#vav-2-31/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","BACnet PID / Setpoint","65.0" ,"BAV","AV:24","DEV:2062008","m313_setpt_1","#vav-2-31/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","BACnet PID / Input","72.7" ,"BAV","AV:25","DEV:2062008","m313_input_1","#vav-2-31/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","BACnet PID / PID out","0.0 %","BAV","AV:26","DEV:2062008","m313_pidout_1","#vav-2-31/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Flow Control","" ,"BAF","" ,"DEV:2062009","" ,"#vav-2-32/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Flow Control / Flow Input","141.0 cfm","BAI","AI:1","DEV:2062009","flow_input_1","#vav-2-32/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Zone Temp","" ,"BRS","" ,"DEV:2062009","" ,"#vav-2-32/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062009","zone_temp_1","#vav-2-32/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2062009","override_time_remaining_1","#vav-2-32/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Discharge Temp","73.0 F" ,"BAI","AI:2","DEV:2062009","da_temp_1","#vav-2-32/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2062009","st_press_1","#vav-2-32/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062009","misc_input_1","#vav-2-32/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Zone CO2","1000.0 ppm","BAI","AI:5","DEV:2062009","zone_co2_1","#vav-2-32/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Condensate Detector","Off","BBI","BI:1","DEV:2062009","m283_1","#vav-2-32/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","CW Valve","0.0 %","BAO","AO:1","DEV:2062009","cw_valve_1","#vav-2-32/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","HW Valve","0.0" ,"BFM","AO:2","DEV:2062009","hw_valve_1","#vav-2-32/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2062009","cosi_1","#vav-2-32/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Clg Pct","0.0" ,"BAV","AV:1","DEV:2062009","clg_pct_1","#vav-2-32/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Cool Request","0.0" ,"BAV","AV:2","DEV:2062009","cool_request_1","#vav-2-32/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Cool Setpoint","65.0 F" ,"BAV","AV:27","DEV:2062009","cool_stpt_1","#vav-2-32/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Cool Stpt","65.0" ,"BAV","AV:3","DEV:2062009","clg_sp_1","#vav-2-32/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Damper Position","37.29 %","BAV","AV:10","DEV:2062009","dmpr_pos_1","#vav-2-32/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Duct 1 Setpoint","0.15 in H2O","BAV","AV:12","DEV:2062009","dsspt_1","#vav-2-32/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Heat Request","0.0" ,"BAV","AV:7","DEV:2062009","heat_request_1","#vav-2-32/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Heat Setpoint","80.0 F" ,"BAV","AV:28","DEV:2062009","heat_stpt_1","#vav-2-32/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Heat Stpt","80.0" ,"BAV","AV:8","DEV:2062009","htg_sp_1","#vav-2-32/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2062009","hosi_1","#vav-2-32/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Htg Pct","0.0" ,"BAV","AV:9","DEV:2062009","htg_pct_1","#vav-2-32/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2062009","co2_stpt_1","#vav-2-32/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2062009","min_dmpr_pos_1","#vav-2-32/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Mode","6.0" ,"BAV","AV:11","DEV:2062009","opr_mode_1","#vav-2-32/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","point name","0.0" ,"BAV","AV:16","DEV:2062009","m111_1","#vav-2-32/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","point name","0.0" ,"BAV","AV:5","DEV:2062009","m156_1","#vav-2-32/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","point name","45.0" ,"BAV","AV:17","DEV:2062009","m197_1","#vav-2-32/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","point name","0.0" ,"BAV","AV:18","DEV:2062009","m198_1","#vav-2-32/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Run Request","30.0" ,"BAV","AV:13","DEV:2062009","sys_run_req_1","#vav-2-32/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Static Pressure 1 Setpoint","0.15 in H2O","BAV","AV:15","DEV:2062009","stat_press1_stpnt_1","#vav-2-32/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Supply Air Temp Setpoint","65.0 F" ,"BAV","AV:29","DEV:2062009","sa_setpt_1","#vav-2-32/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2062009","sys_req_rntm_1","#vav-2-32/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Total Cool Request","0.0" ,"BAV","AV:31","DEV:2062009","total_cl_req_1","#vav-2-32/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Total Heat Request","0.0" ,"BAV","AV:32","DEV:2062009","total_ht_req_1","#vav-2-32/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Airflow Request","is not","BBV","BV:1","DEV:2062009","air_request_1","#vav-2-32/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2062009","occ_stat_1","#vav-2-32/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","OS Learning Inhibit","On","BBV","BV:15","DEV:2062009","osli_1","#vav-2-32/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","point name","On","BBV","BV:3","DEV:2062009","m128_1","#vav-2-32/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","point name","Off","BBV","BV:16","DEV:2062009","m269_1","#vav-2-32/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","point name","Off","BBV","BV:18","DEV:2062009","m303_1","#vav-2-32/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Run","On","BBV","BV:2","DEV:2062009","run_1","#vav-2-32/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Schedule","Occupied","BBV","BV:19","DEV:2062009","m274_1","#vav-2-32/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","DAT_HI","Normal","BALM","BV:5","DEV:2062009","dat_hi_1","#vav-2-32/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","DAT_LO","Normal","BALM","BV:10","DEV:2062009","dat_lo_1","#vav-2-32/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2062009","ztmp_hi_2f_1","#vav-2-32/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2062009","ztmp_hi_4f_1","#vav-2-32/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","HWV Leaky","Normal","BALM","BV:12","DEV:2062009","chwv_lk_1","#vav-2-32/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","HWV Leaky","Alarm","BALM","BV:13","DEV:2062009","hwv_lk_1","#vav-2-32/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2062009","ztmp_lo_2f_1","#vav-2-32/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2062009","ztmp_lo_4f_1","#vav-2-32/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Moisture Detector","Normal","BALM","BV:14","DEV:2062009","moisture_1","#vav-2-32/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2062009","ssp1_lo_1","#vav-2-32/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2062009","ssp1_hi_1","#vav-2-32/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","ZCO2_HI","Normal","BALM","BV:17","DEV:2062009","zco2_hi_1","#vav-2-32/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2062009","m312_1","#vav-2-32/m312"
