"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","BACnet PID / Setpoint","65.0" ,"BAV","AV:21","DEV:2062009","m312_setpt_1","#vav-2-32/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","BACnet PID / Input","73.0" ,"BAV","AV:22","DEV:2062009","m312_input_1","#vav-2-32/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2062009","m312_pidout_1","#vav-2-32/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2062009","m313_1","#vav-2-32/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","BACnet PID / Setpoint","65.0" ,"BAV","AV:24","DEV:2062009","m313_setpt_1","#vav-2-32/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","BACnet PID / Input","73.0" ,"BAV","AV:25","DEV:2062009","m313_input_1","#vav-2-32/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","BACnet PID / PID out","0.0 %","BAV","AV:26","DEV:2062009","m313_pidout_1","#vav-2-32/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Flow Control","" ,"BAF","" ,"DEV:2062010","" ,"#vav-2-33/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Flow Control / Flow Input","253.0 cfm","BAI","AI:1","DEV:2062010","flow_input_1","#vav-2-33/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Zone Temp","" ,"BRS","" ,"DEV:2062010","" ,"#vav-2-33/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062010","zone_temp_1","#vav-2-33/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2062010","override_time_remaining_1","#vav-2-33/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Discharge Temp","61.9 F" ,"BAI","AI:2","DEV:2062010","da_temp_1","#vav-2-33/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2062010","st_press_1","#vav-2-33/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062010","misc_input_1","#vav-2-33/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Zone CO2","1.0 ppm","BAI","AI:5","DEV:2062010","zone_co2_1","#vav-2-33/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Condensate Detector","Off","BBI","BI:1","DEV:2062010","m283_1","#vav-2-33/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","CW Valve","15.2 %","BAO","AO:1","DEV:2062010","cw_valve_1","#vav-2-33/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","HW Valve","0.0" ,"BFM","AO:2","DEV:2062010","hw_valve_1","#vav-2-33/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2062010","cosi_1","#vav-2-33/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Clg Pct","0.0" ,"BAV","AV:1","DEV:2062010","clg_pct_1","#vav-2-33/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Cool Request","0.0" ,"BAV","AV:2","DEV:2062010","cool_request_1","#vav-2-33/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Cool Setpoint","61.0 F" ,"BAV","AV:27","DEV:2062010","cool_stpt_1","#vav-2-33/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Cool Stpt","61.0" ,"BAV","AV:3","DEV:2062010","clg_sp_1","#vav-2-33/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Damper Position","15.67 %","BAV","AV:10","DEV:2062010","dmpr_pos_1","#vav-2-33/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Duct 1 Setpoint","0.15 in H2O","BAV","AV:12","DEV:2062010","dsspt_1","#vav-2-33/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Heat Request","0.0" ,"BAV","AV:7","DEV:2062010","heat_request_1","#vav-2-33/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Heat Setpoint","80.0 F" ,"BAV","AV:28","DEV:2062010","heat_stpt_1","#vav-2-33/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Heat Stpt","80.0" ,"BAV","AV:8","DEV:2062010","htg_sp_1","#vav-2-33/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2062010","hosi_1","#vav-2-33/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Htg Pct","0.0" ,"BAV","AV:9","DEV:2062010","htg_pct_1","#vav-2-33/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2062010","co2_stpt_1","#vav-2-33/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2062010","min_dmpr_pos_1","#vav-2-33/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Mode","6.0" ,"BAV","AV:11","DEV:2062010","opr_mode_1","#vav-2-33/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","point name","0.0" ,"BAV","AV:16","DEV:2062010","m111_1","#vav-2-33/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","point name","0.0" ,"BAV","AV:5","DEV:2062010","m156_1","#vav-2-33/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","point name","45.0" ,"BAV","AV:17","DEV:2062010","m197_1","#vav-2-33/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","point name","0.0" ,"BAV","AV:18","DEV:2062010","m198_1","#vav-2-33/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Run Request","30.0" ,"BAV","AV:13","DEV:2062010","sys_run_req_1","#vav-2-33/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Static Pressure 1 Setpoint","0.15 in H2O","BAV","AV:15","DEV:2062010","stat_press1_stpnt_1","#vav-2-33/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Supply Air Temp Setpoint","61.0 F" ,"BAV","AV:29","DEV:2062010","sa_setpt_1","#vav-2-33/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2062010","sys_req_rntm_1","#vav-2-33/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Total Cool Request","2.0" ,"BAV","AV:31","DEV:2062010","total_cl_req_1","#vav-2-33/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Total Heat Request","0.0" ,"BAV","AV:32","DEV:2062010","total_ht_req_1","#vav-2-33/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Airflow Request","is not","BBV","BV:1","DEV:2062010","air_request_1","#vav-2-33/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2062010","occ_stat_1","#vav-2-33/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","OS Learning Inhibit","On","BBV","BV:15","DEV:2062010","osli_1","#vav-2-33/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","point name","On","BBV","BV:3","DEV:2062010","m128_1","#vav-2-33/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","point name","Off","BBV","BV:16","DEV:2062010","m269_1","#vav-2-33/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","point name","Off","BBV","BV:18","DEV:2062010","m303_1","#vav-2-33/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Run","On","BBV","BV:2","DEV:2062010","run_1","#vav-2-33/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Schedule","Occupied","BBV","BV:19","DEV:2062010","m274_1","#vav-2-33/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","DAT_HI","Normal","BALM","BV:5","DEV:2062010","dat_hi_1","#vav-2-33/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","DAT_LO","Normal","BALM","BV:10","DEV:2062010","dat_lo_1","#vav-2-33/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2062010","ztmp_hi_2f_1","#vav-2-33/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2062010","ztmp_hi_4f_1","#vav-2-33/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","HWV Leaky","Normal","BALM","BV:12","DEV:2062010","chwv_lk_1","#vav-2-33/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","HWV Leaky","Normal","BALM","BV:13","DEV:2062010","hwv_lk_1","#vav-2-33/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2062010","ztmp_lo_2f_1","#vav-2-33/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2062010","ztmp_lo_4f_1","#vav-2-33/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Moisture Detector","Normal","BALM","BV:14","DEV:2062010","moisture_1","#vav-2-33/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2062010","ssp1_lo_1","#vav-2-33/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2062010","ssp1_hi_1","#vav-2-33/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","ZCO2_HI","Normal","BALM","BV:17","DEV:2062010","zco2_hi_1","#vav-2-33/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2062010","m312_1","#vav-2-33/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","BACnet PID / Setpoint","61.0" ,"BAV","AV:21","DEV:2062010","m312_setpt_1","#vav-2-33/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","BACnet PID / Input","62.0" ,"BAV","AV:22","DEV:2062010","m312_input_1","#vav-2-33/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2062010","m312_pidout_1","#vav-2-33/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","BACnet PID","17.09 %","BPID","LOOP:2","DEV:2062010","m313_1","#vav-2-33/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","BACnet PID / Setpoint","61.0" ,"BAV","AV:24","DEV:2062010","m313_setpt_1","#vav-2-33/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","BACnet PID / Input","62.0" ,"BAV","AV:25","DEV:2062010","m313_input_1","#vav-2-33/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","BACnet PID / PID out","17.462957 %","BAV","AV:26","DEV:2062010","m313_pidout_1","#vav-2-33/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Flow Control","" ,"BAF","" ,"DEV:2062011","" ,"#vav-2-34/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Flow Control / Flow Input","107.0 cfm","BAI","AI:1","DEV:2062011","flow_input_1","#vav-2-34/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Zone Temp","" ,"BRS","" ,"DEV:2062011","" ,"#vav-2-34/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Zone Temp / Zone Temp","76.1 F" ,"BAI","AI:3","DEV:2062011","zone_temp_1","#vav-2-34/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2062011","override_time_remaining_1","#vav-2-34/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Discharge Temp","74.5 F" ,"BAI","AI:2","DEV:2062011","da_temp_1","#vav-2-34/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2062011","st_press_1","#vav-2-34/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062011","misc_input_1","#vav-2-34/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Zone CO2","146.0 ppm","BAI","AI:5","DEV:2062011","zone_co2_1","#vav-2-34/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Condensate Detector","Off","BBI","BI:1","DEV:2062011","m283_1","#vav-2-34/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","CW Valve","0.0 %","BAO","AO:1","DEV:2062011","cw_valve_1","#vav-2-34/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","HW Valve","0.0" ,"BFM","AO:2","DEV:2062011","hw_valve_1","#vav-2-34/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2062011","cosi_1","#vav-2-34/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Clg Pct","100.0" ,"BAV","AV:1","DEV:2062011","clg_pct_1","#vav-2-34/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Cool Request","1.0" ,"BAV","AV:2","DEV:2062011","cool_request_1","#vav-2-34/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Cool Setpoint","65.0 F" ,"BAV","AV:27","DEV:2062011","cool_stpt_1","#vav-2-34/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Cool Stpt","65.0" ,"BAV","AV:3","DEV:2062011","clg_sp_1","#vav-2-34/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Damper Position","34.42 %","BAV","AV:10","DEV:2062011","dmpr_pos_1","#vav-2-34/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Duct 1 Setpoint","0.15 in H2O","BAV","AV:12","DEV:2062011","dsspt_1","#vav-2-34/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Heat Request","0.0" ,"BAV","AV:7","DEV:2062011","heat_request_1","#vav-2-34/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Heat Setpoint","80.0 F" ,"BAV","AV:28","DEV:2062011","heat_stpt_1","#vav-2-34/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Heat Stpt","80.0" ,"BAV","AV:8","DEV:2062011","htg_sp_1","#vav-2-34/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2062011","hosi_1","#vav-2-34/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Htg Pct","0.0" ,"BAV","AV:9","DEV:2062011","htg_pct_1","#vav-2-34/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2062011","co2_stpt_1","#vav-2-34/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Minimum Damper Position","10.0 %","BAV","AV:13","DEV:2062011","min_dmpr_pos_1","#vav-2-34/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Mode","6.0" ,"BAV","AV:11","DEV:2062011","opr_mode_1","#vav-2-34/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","point name","0.0" ,"BAV","AV:16","DEV:2062011","m111_1","#vav-2-34/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","point name","0.0" ,"BAV","AV:5","DEV:2062011","m156_1","#vav-2-34/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","point name","76.1" ,"BAV","AV:17","DEV:2062011","m197_1","#vav-2-34/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","point name","0.0" ,"BAV","AV:18","DEV:2062011","m198_1","#vav-2-34/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Run Request","30.0" ,"BAV","AV:14","DEV:2062011","sys_run_req_1","#vav-2-34/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Static Pressure 1 Setpoint","0.15 in H2O","BAV","AV:15","DEV:2062011","stat_press1_stpnt_1","#vav-2-34/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Supply Air Temp Setpoint","65.0 F" ,"BAV","AV:29","DEV:2062011","sa_setpt_1","#vav-2-34/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2062011","sys_req_rntm_1","#vav-2-34/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Total Cool Request","0.0" ,"BAV","AV:31","DEV:2062011","total_cl_req_1","#vav-2-34/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Total Heat Request","0.0" ,"BAV","AV:32","DEV:2062011","total_ht_req_1","#vav-2-34/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Airflow Request","is not","BBV","BV:1","DEV:2062011","air_request_1","#vav-2-34/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2062011","occ_stat_1","#vav-2-34/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","OS Learning Inhibit","On","BBV","BV:15","DEV:2062011","osli_1","#vav-2-34/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","point name","On","BBV","BV:3","DEV:2062011","m128_1","#vav-2-34/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","point name","Off","BBV","BV:16","DEV:2062011","m269_1","#vav-2-34/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","point name","Off","BBV","BV:18","DEV:2062011","m303_1","#vav-2-34/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Run","On","BBV","BV:2","DEV:2062011","run_1","#vav-2-34/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Schedule","Occupied","BBV","BV:19","DEV:2062011","m274_1","#vav-2-34/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","DAT_HI","Normal","BALM","BV:5","DEV:2062011","dat_hi_1","#vav-2-34/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","DAT_LO","Normal","BALM","BV:10","DEV:2062011","dat_lo_1","#vav-2-34/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2062011","ztmp_hi_2f_1","#vav-2-34/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2062011","ztmp_hi_4f_1","#vav-2-34/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","HWV Leaky","Alarm","BALM","BV:12","DEV:2062011","chwv_lk_1","#vav-2-34/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","HWV Leaky","Alarm","BALM","BV:13","DEV:2062011","hwv_lk_1","#vav-2-34/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2062011","ztmp_lo_2f_1","#vav-2-34/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2062011","ztmp_lo_4f_1","#vav-2-34/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Moisture Detector","Normal","BALM","BV:14","DEV:2062011","moisture_1","#vav-2-34/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2062011","ssp1_lo_1","#vav-2-34/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2062011","ssp1_hi_1","#vav-2-34/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","ZCO2_HI","Normal","BALM","BV:17","DEV:2062011","zco2_hi_1","#vav-2-34/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2062011","m312_1","#vav-2-34/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","BACnet PID / Setpoint","65.0" ,"BAV","AV:21","DEV:2062011","m312_setpt_1","#vav-2-34/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","BACnet PID / Input","74.5" ,"BAV","AV:22","DEV:2062011","m312_input_1","#vav-2-34/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2062011","m312_pidout_1","#vav-2-34/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2062011","m313_1","#vav-2-34/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","BACnet PID / Setpoint","65.0" ,"BAV","AV:24","DEV:2062011","m313_setpt_1","#vav-2-34/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","BACnet PID / Input","74.5" ,"BAV","AV:25","DEV:2062011","m313_input_1","#vav-2-34/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","BACnet PID / PID out","0.0 %","BAV","AV:26","DEV:2062011","m313_pidout_1","#vav-2-34/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Flow Control","" ,"BAF","" ,"DEV:2062012","" ,"#vav-2-35/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Flow Control / Flow Input","107.0 cfm","BAI","AI:1","DEV:2062012","flow_input_1","#vav-2-35/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Zone Temp","" ,"BRS","" ,"DEV:2062012","" ,"#vav-2-35/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062012","zone_temp_1","#vav-2-35/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2062012","override_time_remaining_1","#vav-2-35/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Discharge Temp","74.3 F" ,"BAI","AI:2","DEV:2062012","da_temp_1","#vav-2-35/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2062012","st_press_1","#vav-2-35/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062012","misc_input_1","#vav-2-35/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Zone CO2","2.0 ppm","BAI","AI:5","DEV:2062012","zone_co2_1","#vav-2-35/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Condensate Detector","On","BBI","BI:1","DEV:2062012","m283_1","#vav-2-35/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","CW Valve","0.0 %","BAO","AO:1","DEV:2062012","cw_valve_1","#vav-2-35/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","HW Valve","0.0" ,"BFM","AO:2","DEV:2062012","hw_valve_1","#vav-2-35/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2062012","cosi_1","#vav-2-35/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Clg Pct","0.0" ,"BAV","AV:1","DEV:2062012","clg_pct_1","#vav-2-35/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Cool Request","0.0" ,"BAV","AV:2","DEV:2062012","cool_request_1","#vav-2-35/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Cool Setpoint","65.0 F" ,"BAV","AV:27","DEV:2062012","cool_stpt_1","#vav-2-35/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Cool Stpt","65.0" ,"BAV","AV:3","DEV:2062012","clg_sp_1","#vav-2-35/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Damper Position","32.05 %","BAV","AV:10","DEV:2062012","dmpr_pos_1","#vav-2-35/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Duct 1 Setpoint","0.15 in H2O","BAV","AV:12","DEV:2062012","dsspt_1","#vav-2-35/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Heat Request","0.0" ,"BAV","AV:7","DEV:2062012","heat_request_1","#vav-2-35/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Heat Setpoint","80.0 F" ,"BAV","AV:28","DEV:2062012","heat_stpt_1","#vav-2-35/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Heat Stpt","80.0" ,"BAV","AV:8","DEV:2062012","htg_sp_1","#vav-2-35/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2062012","hosi_1","#vav-2-35/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Htg Pct","0.0" ,"BAV","AV:9","DEV:2062012","htg_pct_1","#vav-2-35/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2062012","co2_stpt_1","#vav-2-35/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2062012","min_dmpr_pos_1","#vav-2-35/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Mode","6.0" ,"BAV","AV:11","DEV:2062012","opr_mode_1","#vav-2-35/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","point name","0.0" ,"BAV","AV:16","DEV:2062012","m111_1","#vav-2-35/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","point name","0.0" ,"BAV","AV:5","DEV:2062012","m156_1","#vav-2-35/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","point name","45.0" ,"BAV","AV:17","DEV:2062012","m197_1","#vav-2-35/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","point name","0.0" ,"BAV","AV:18","DEV:2062012","m198_1","#vav-2-35/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Run Request","30.0" ,"BAV","AV:13","DEV:2062012","sys_run_req_1","#vav-2-35/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Static Pressure 1 Setpoint","0.15 in H2O","BAV","AV:15","DEV:2062012","stat_press1_stpnt_1","#vav-2-35/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Supply Air Temp Setpoint","65.0 F" ,"BAV","AV:29","DEV:2062012","sa_setpt_1","#vav-2-35/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2062012","sys_req_rntm_1","#vav-2-35/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Total Cool Request","0.0" ,"BAV","AV:31","DEV:2062012","total_cl_req_1","#vav-2-35/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Total Heat Request","0.0" ,"BAV","AV:32","DEV:2062012","total_ht_req_1","#vav-2-35/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Airflow Request","is not","BBV","BV:1","DEV:2062012","air_request_1","#vav-2-35/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2062012","occ_stat_1","#vav-2-35/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","OS Learning Inhibit","On","BBV","BV:15","DEV:2062012","osli_1","#vav-2-35/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","point name","On","BBV","BV:3","DEV:2062012","m128_1","#vav-2-35/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","point name","Off","BBV","BV:16","DEV:2062012","m269_1","#vav-2-35/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","point name","Off","BBV","BV:18","DEV:2062012","m303_1","#vav-2-35/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Run","On","BBV","BV:2","DEV:2062012","run_1","#vav-2-35/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Schedule","Occupied","BBV","BV:19","DEV:2062012","m274_1","#vav-2-35/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","DAT_HI","Normal","BALM","BV:5","DEV:2062012","dat_hi_1","#vav-2-35/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","DAT_LO","Normal","BALM","BV:10","DEV:2062012","dat_lo_1","#vav-2-35/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2062012","ztmp_hi_2f_1","#vav-2-35/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2062012","ztmp_hi_4f_1","#vav-2-35/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","HWV Leaky","Normal","BALM","BV:12","DEV:2062012","chwv_lk_1","#vav-2-35/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","HWV Leaky","Alarm","BALM","BV:13","DEV:2062012","hwv_lk_1","#vav-2-35/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2062012","ztmp_lo_2f_1","#vav-2-35/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2062012","ztmp_lo_4f_1","#vav-2-35/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Moisture Detector","Alarm","BALM","BV:14","DEV:2062012","moisture_1","#vav-2-35/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2062012","ssp1_lo_1","#vav-2-35/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2062012","ssp1_hi_1","#vav-2-35/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","ZCO2_HI","Normal","BALM","BV:17","DEV:2062012","zco2_hi_1","#vav-2-35/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2062012","m312_1","#vav-2-35/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","BACnet PID / Setpoint","65.0" ,"BAV","AV:21","DEV:2062012","m312_setpt_1","#vav-2-35/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","BACnet PID / Input","74.3" ,"BAV","AV:22","DEV:2062012","m312_input_1","#vav-2-35/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2062012","m312_pidout_1","#vav-2-35/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2062012","m313_1","#vav-2-35/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","BACnet PID / Setpoint","65.0" ,"BAV","AV:24","DEV:2062012","m313_setpt_1","#vav-2-35/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","BACnet PID / Input","74.3" ,"BAV","AV:25","DEV:2062012","m313_input_1","#vav-2-35/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","BACnet PID / PID out","0.0 %","BAV","AV:26","DEV:2062012","m313_pidout_1","#vav-2-35/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Flow Control","" ,"BAF","" ,"DEV:2062013","" ,"#vav-2-36/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Flow Control / Flow Input","217.0 cfm","BAI","AI:1","DEV:2062013","flow_input_1","#vav-2-36/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Zone Temp","" ,"BRS","" ,"DEV:2062013","" ,"#vav-2-36/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Zone Temp / Zone Temp","74.1 F" ,"BAI","AI:3","DEV:2062013","zone_temp_1","#vav-2-36/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2062013","override_time_remaining_1","#vav-2-36/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Discharge Temp","75.4 F" ,"BAI","AI:2","DEV:2062013","da_temp_1","#vav-2-36/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Duct SP","0.13 in H2O","BAI","AI:4","DEV:2062013","st_press_1","#vav-2-36/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062013","misc_input_1","#vav-2-36/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Zone CO2","2.0 ppm","BAI","AI:5","DEV:2062013","zone_co2_1","#vav-2-36/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Condensate Detector","Off","BBI","BI:1","DEV:2062013","m283_1","#vav-2-36/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","CW Valve","0.0 %","BAO","AO:1","DEV:2062013","cw_valve_1","#vav-2-36/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","HW Valve","0.0" ,"BFM","AO:2","DEV:2062013","hw_valve_1","#vav-2-36/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2062013","cosi_1","#vav-2-36/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Clg Pct","0.0" ,"BAV","AV:1","DEV:2062013","clg_pct_1","#vav-2-36/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Cool Request","0.0" ,"BAV","AV:2","DEV:2062013","cool_request_1","#vav-2-36/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Cool Setpoint","65.0 F" ,"BAV","AV:27","DEV:2062013","cool_stpt_1","#vav-2-36/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Cool Stpt","65.0" ,"BAV","AV:3","DEV:2062013","clg_sp_1","#vav-2-36/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Damper Position","56.82 %","BAV","AV:10","DEV:2062013","dmpr_pos_1","#vav-2-36/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Duct 1 Setpoint","0.15 in H2O","BAV","AV:12","DEV:2062013","dsspt_1","#vav-2-36/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Heat Request","0.0" ,"BAV","AV:7","DEV:2062013","heat_request_1","#vav-2-36/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Heat Setpoint","80.0 F" ,"BAV","AV:28","DEV:2062013","heat_stpt_1","#vav-2-36/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Heat Stpt","80.0" ,"BAV","AV:8","DEV:2062013","htg_sp_1","#vav-2-36/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2062013","hosi_1","#vav-2-36/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Htg Pct","0.0" ,"BAV","AV:9","DEV:2062013","htg_pct_1","#vav-2-36/htg_pct"
