"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2062013","co2_stpt_1","#vav-2-36/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2062013","min_dmpr_pos_1","#vav-2-36/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Mode","6.0" ,"BAV","AV:11","DEV:2062013","opr_mode_1","#vav-2-36/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","point name","0.0" ,"BAV","AV:16","DEV:2062013","m111_1","#vav-2-36/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","point name","0.0" ,"BAV","AV:5","DEV:2062013","m156_1","#vav-2-36/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","point name","74.1" ,"BAV","AV:17","DEV:2062013","m197_1","#vav-2-36/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","point name","0.0" ,"BAV","AV:18","DEV:2062013","m198_1","#vav-2-36/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Run Request","30.0" ,"BAV","AV:13","DEV:2062013","sys_run_req_1","#vav-2-36/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Static Pressure 1 Setpoint","0.15 in H2O","BAV","AV:15","DEV:2062013","stat_press1_stpnt_1","#vav-2-36/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Supply Air Temp Setpoint","65.0 F" ,"BAV","AV:29","DEV:2062013","sa_setpt_1","#vav-2-36/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2062013","sys_req_rntm_1","#vav-2-36/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Total Cool Request","0.0" ,"BAV","AV:31","DEV:2062013","total_cl_req_1","#vav-2-36/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Total Heat Request","0.0" ,"BAV","AV:32","DEV:2062013","total_ht_req_1","#vav-2-36/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Airflow Request","is not","BBV","BV:1","DEV:2062013","air_request_1","#vav-2-36/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2062013","occ_stat_1","#vav-2-36/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","OS Learning Inhibit","On","BBV","BV:15","DEV:2062013","osli_1","#vav-2-36/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","point name","On","BBV","BV:3","DEV:2062013","m128_1","#vav-2-36/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","point name","Off","BBV","BV:16","DEV:2062013","m269_1","#vav-2-36/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","point name","Off","BBV","BV:18","DEV:2062013","m303_1","#vav-2-36/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Run","On","BBV","BV:2","DEV:2062013","run_1","#vav-2-36/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Schedule","Occupied","BBV","BV:19","DEV:2062013","m274_1","#vav-2-36/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","DAT_HI","Normal","BALM","BV:5","DEV:2062013","dat_hi_1","#vav-2-36/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","DAT_LO","Normal","BALM","BV:10","DEV:2062013","dat_lo_1","#vav-2-36/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2062013","ztmp_hi_2f_1","#vav-2-36/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2062013","ztmp_hi_4f_1","#vav-2-36/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","HWV Leaky","Normal","BALM","BV:12","DEV:2062013","chwv_lk_1","#vav-2-36/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","HWV Leaky","Alarm","BALM","BV:13","DEV:2062013","hwv_lk_1","#vav-2-36/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2062013","ztmp_lo_2f_1","#vav-2-36/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2062013","ztmp_lo_4f_1","#vav-2-36/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Moisture Detector","Normal","BALM","BV:14","DEV:2062013","moisture_1","#vav-2-36/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2062013","ssp1_lo_1","#vav-2-36/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2062013","ssp1_hi_1","#vav-2-36/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","ZCO2_HI","Normal","BALM","BV:17","DEV:2062013","zco2_hi_1","#vav-2-36/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2062013","m312_1","#vav-2-36/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","BACnet PID / Setpoint","65.0" ,"BAV","AV:21","DEV:2062013","m312_setpt_1","#vav-2-36/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","BACnet PID / Input","75.4" ,"BAV","AV:22","DEV:2062013","m312_input_1","#vav-2-36/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2062013","m312_pidout_1","#vav-2-36/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2062013","m313_1","#vav-2-36/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","BACnet PID / Setpoint","65.0" ,"BAV","AV:24","DEV:2062013","m313_setpt_1","#vav-2-36/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","BACnet PID / Input","75.4" ,"BAV","AV:25","DEV:2062013","m313_input_1","#vav-2-36/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","BACnet PID / PID out","0.0 %","BAV","AV:26","DEV:2062013","m313_pidout_1","#vav-2-36/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Flow Control","" ,"BAF","" ,"DEV:2062014","" ,"#vav-2-37/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Flow Control / Flow Input","347.0 cfm","BAI","AI:1","DEV:2062014","flow_input_1","#vav-2-37/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Zone Temp","" ,"BRS","" ,"DEV:2062014","" ,"#vav-2-37/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062014","zone_temp_1","#vav-2-37/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2062014","override_time_remaining_1","#vav-2-37/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Discharge Temp","61.4 F" ,"BAI","AI:2","DEV:2062014","da_temp_1","#vav-2-37/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Duct SP","0.2 in H2O","BAI","AI:4","DEV:2062014","st_press_1","#vav-2-37/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062014","misc_input_1","#vav-2-37/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Zone CO2","2.0 ppm","BAI","AI:5","DEV:2062014","zone_co2_1","#vav-2-37/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Condensate Detector","Off","BBI","BI:1","DEV:2062014","m283_1","#vav-2-37/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","CW Valve","53.1 %","BAO","AO:1","DEV:2062014","cw_valve_1","#vav-2-37/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","HW Valve","0.0" ,"BFM","AO:2","DEV:2062014","hw_valve_1","#vav-2-37/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2062014","cosi_1","#vav-2-37/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Clg Pct","0.0" ,"BAV","AV:1","DEV:2062014","clg_pct_1","#vav-2-37/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Cool Request","0.0" ,"BAV","AV:2","DEV:2062014","cool_request_1","#vav-2-37/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Cool Setpoint","61.0 F" ,"BAV","AV:27","DEV:2062014","cool_stpt_1","#vav-2-37/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Cool Stpt","61.0" ,"BAV","AV:3","DEV:2062014","clg_sp_1","#vav-2-37/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Damper Position","70.12 %","BAV","AV:10","DEV:2062014","dmpr_pos_1","#vav-2-37/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Duct 1 Setpoint","0.2 in H2O","BAV","AV:12","DEV:2062014","dsspt_1","#vav-2-37/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Heat Request","0.0" ,"BAV","AV:7","DEV:2062014","heat_request_1","#vav-2-37/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Heat Setpoint","80.0 F" ,"BAV","AV:28","DEV:2062014","heat_stpt_1","#vav-2-37/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Heat Stpt","80.0" ,"BAV","AV:8","DEV:2062014","htg_sp_1","#vav-2-37/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2062014","hosi_1","#vav-2-37/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Htg Pct","0.0" ,"BAV","AV:9","DEV:2062014","htg_pct_1","#vav-2-37/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2062014","co2_stpt_1","#vav-2-37/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2062014","min_dmpr_pos_1","#vav-2-37/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Mode","6.0" ,"BAV","AV:11","DEV:2062014","opr_mode_1","#vav-2-37/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","point name","0.0" ,"BAV","AV:16","DEV:2062014","m111_1","#vav-2-37/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","point name","0.0" ,"BAV","AV:5","DEV:2062014","m156_1","#vav-2-37/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","point name","45.0" ,"BAV","AV:17","DEV:2062014","m197_1","#vav-2-37/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","point name","0.0" ,"BAV","AV:18","DEV:2062014","m198_1","#vav-2-37/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Run Request","30.0" ,"BAV","AV:13","DEV:2062014","sys_run_req_1","#vav-2-37/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Static Pressure 1 Setpoint","0.2 in H2O","BAV","AV:15","DEV:2062014","stat_press1_stpnt_1","#vav-2-37/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Supply Air Temp Setpoint","61.0 F" ,"BAV","AV:29","DEV:2062014","sa_setpt_1","#vav-2-37/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2062014","sys_req_rntm_1","#vav-2-37/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Total Cool Request","2.0" ,"BAV","AV:31","DEV:2062014","total_cl_req_1","#vav-2-37/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Total Heat Request","0.0" ,"BAV","AV:32","DEV:2062014","total_ht_req_1","#vav-2-37/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Airflow Request","is not","BBV","BV:1","DEV:2062014","air_request_1","#vav-2-37/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2062014","occ_stat_1","#vav-2-37/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","OS Learning Inhibit","On","BBV","BV:15","DEV:2062014","osli_1","#vav-2-37/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","point name","On","BBV","BV:3","DEV:2062014","m128_1","#vav-2-37/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","point name","Off","BBV","BV:16","DEV:2062014","m269_1","#vav-2-37/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","point name","Off","BBV","BV:18","DEV:2062014","m303_1","#vav-2-37/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Run","On","BBV","BV:2","DEV:2062014","run_1","#vav-2-37/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Schedule","Occupied","BBV","BV:19","DEV:2062014","m274_1","#vav-2-37/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","DAT_HI","Normal","BALM","BV:5","DEV:2062014","dat_hi_1","#vav-2-37/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","DAT_LO","Normal","BALM","BV:10","DEV:2062014","dat_lo_1","#vav-2-37/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2062014","ztmp_hi_2f_1","#vav-2-37/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2062014","ztmp_hi_4f_1","#vav-2-37/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","HWV Leaky","Normal","BALM","BV:12","DEV:2062014","chwv_lk_1","#vav-2-37/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","HWV Leaky","Normal","BALM","BV:13","DEV:2062014","hwv_lk_1","#vav-2-37/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2062014","ztmp_lo_2f_1","#vav-2-37/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2062014","ztmp_lo_4f_1","#vav-2-37/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Moisture Detector","Normal","BALM","BV:14","DEV:2062014","moisture_1","#vav-2-37/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2062014","ssp1_lo_1","#vav-2-37/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2062014","ssp1_hi_1","#vav-2-37/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","ZCO2_HI","Normal","BALM","BV:17","DEV:2062014","zco2_hi_1","#vav-2-37/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2062014","m312_1","#vav-2-37/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","BACnet PID / Setpoint","61.0" ,"BAV","AV:21","DEV:2062014","m312_setpt_1","#vav-2-37/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","BACnet PID / Input","61.3" ,"BAV","AV:22","DEV:2062014","m312_input_1","#vav-2-37/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2062014","m312_pidout_1","#vav-2-37/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","BACnet PID","51.51 %","BPID","LOOP:2","DEV:2062014","m313_1","#vav-2-37/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","BACnet PID / Setpoint","61.0" ,"BAV","AV:24","DEV:2062014","m313_setpt_1","#vav-2-37/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","BACnet PID / Input","61.3" ,"BAV","AV:25","DEV:2062014","m313_input_1","#vav-2-37/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","BACnet PID / PID out","51.51988 %","BAV","AV:26","DEV:2062014","m313_pidout_1","#vav-2-37/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Flow Control","" ,"BAF","" ,"DEV:2062015","" ,"#vav-2-38/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Flow Control / Flow Input","280.0 cfm","BAI","AI:1","DEV:2062015","flow_input_1","#vav-2-38/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Zone Temp","" ,"BRS","" ,"DEV:2062015","" ,"#vav-2-38/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062015","zone_temp_1","#vav-2-38/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2062015","override_time_remaining_1","#vav-2-38/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Discharge Temp","76.4 F" ,"BAI","AI:2","DEV:2062015","da_temp_1","#vav-2-38/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2062015","st_press_1","#vav-2-38/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062015","misc_input_1","#vav-2-38/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Zone CO2","2.0 ppm","BAI","AI:5","DEV:2062015","zone_co2_1","#vav-2-38/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Condensate Detector","Off","BBI","BI:1","DEV:2062015","m283_1","#vav-2-38/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","CW Valve","0.0 %","BAO","AO:1","DEV:2062015","cw_valve_1","#vav-2-38/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","HW Valve","0.0" ,"BFM","AO:2","DEV:2062015","hw_valve_1","#vav-2-38/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2062015","cosi_1","#vav-2-38/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Clg Pct","0.0" ,"BAV","AV:1","DEV:2062015","clg_pct_1","#vav-2-38/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Cool Request","0.0" ,"BAV","AV:2","DEV:2062015","cool_request_1","#vav-2-38/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Cool Setpoint","72.0 F" ,"BAV","AV:27","DEV:2062015","cool_stpt_1","#vav-2-38/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Cool Stpt","72.0" ,"BAV","AV:3","DEV:2062015","clg_sp_1","#vav-2-38/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Damper Position","26.31 %","BAV","AV:10","DEV:2062015","dmpr_pos_1","#vav-2-38/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Duct 1 Setpoint","0.15 in H2O","BAV","AV:12","DEV:2062015","dsspt_1","#vav-2-38/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Heat Request","0.0" ,"BAV","AV:7","DEV:2062015","heat_request_1","#vav-2-38/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Heat Setpoint","80.0 F" ,"BAV","AV:28","DEV:2062015","heat_stpt_1","#vav-2-38/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Heat Stpt","80.0" ,"BAV","AV:8","DEV:2062015","htg_sp_1","#vav-2-38/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2062015","hosi_1","#vav-2-38/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Htg Pct","33.22" ,"BAV","AV:9","DEV:2062015","htg_pct_1","#vav-2-38/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2062015","co2_stpt_1","#vav-2-38/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2062015","min_dmpr_pos_1","#vav-2-38/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Mode","6.0" ,"BAV","AV:11","DEV:2062015","opr_mode_1","#vav-2-38/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","point name","0.0" ,"BAV","AV:16","DEV:2062015","m111_1","#vav-2-38/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","point name","0.0" ,"BAV","AV:5","DEV:2062015","m156_1","#vav-2-38/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","point name","45.0" ,"BAV","AV:17","DEV:2062015","m197_1","#vav-2-38/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","point name","0.0" ,"BAV","AV:18","DEV:2062015","m198_1","#vav-2-38/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Run Request","30.0" ,"BAV","AV:13","DEV:2062015","sys_run_req_1","#vav-2-38/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Static Pressure 1 Setpoint","0.15 in H2O","BAV","AV:15","DEV:2062015","stat_press1_stpnt_1","#vav-2-38/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Supply Air Temp Setpoint","72.0 F" ,"BAV","AV:29","DEV:2062015","sa_setpt_1","#vav-2-38/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2062015","sys_req_rntm_1","#vav-2-38/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Total Cool Request","0.0" ,"BAV","AV:31","DEV:2062015","total_cl_req_1","#vav-2-38/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Total Heat Request","0.0" ,"BAV","AV:32","DEV:2062015","total_ht_req_1","#vav-2-38/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Airflow Request","is not","BBV","BV:1","DEV:2062015","air_request_1","#vav-2-38/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2062015","occ_stat_1","#vav-2-38/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","OS Learning Inhibit","On","BBV","BV:15","DEV:2062015","osli_1","#vav-2-38/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","point name","On","BBV","BV:3","DEV:2062015","m128_1","#vav-2-38/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","point name","Off","BBV","BV:16","DEV:2062015","m269_1","#vav-2-38/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","point name","Off","BBV","BV:18","DEV:2062015","m303_1","#vav-2-38/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Run","On","BBV","BV:2","DEV:2062015","run_1","#vav-2-38/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Schedule","Occupied","BBV","BV:19","DEV:2062015","m274_1","#vav-2-38/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","DAT_HI","Normal","BALM","BV:5","DEV:2062015","dat_hi_1","#vav-2-38/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","DAT_LO","Normal","BALM","BV:10","DEV:2062015","dat_lo_1","#vav-2-38/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2062015","ztmp_hi_2f_1","#vav-2-38/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2062015","ztmp_hi_4f_1","#vav-2-38/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","HWV Leaky","Normal","BALM","BV:12","DEV:2062015","chwv_lk_1","#vav-2-38/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","HWV Leaky","Alarm","BALM","BV:13","DEV:2062015","hwv_lk_1","#vav-2-38/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2062015","ztmp_lo_2f_1","#vav-2-38/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2062015","ztmp_lo_4f_1","#vav-2-38/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Moisture Detector","Normal","BALM","BV:14","DEV:2062015","moisture_1","#vav-2-38/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2062015","ssp1_lo_1","#vav-2-38/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2062015","ssp1_hi_1","#vav-2-38/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","ZCO2_HI","Normal","BALM","BV:17","DEV:2062015","zco2_hi_1","#vav-2-38/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2062015","m312_1","#vav-2-38/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","BACnet PID / Setpoint","72.0" ,"BAV","AV:21","DEV:2062015","m312_setpt_1","#vav-2-38/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","BACnet PID / Input","76.4" ,"BAV","AV:22","DEV:2062015","m312_input_1","#vav-2-38/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2062015","m312_pidout_1","#vav-2-38/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2062015","m313_1","#vav-2-38/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","BACnet PID / Setpoint","72.0" ,"BAV","AV:24","DEV:2062015","m313_setpt_1","#vav-2-38/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","BACnet PID / Input","76.4" ,"BAV","AV:25","DEV:2062015","m313_input_1","#vav-2-38/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","BACnet PID / PID out","0.0 %","BAV","AV:26","DEV:2062015","m313_pidout_1","#vav-2-38/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Flow Control","" ,"BAF","" ,"DEV:2062016","" ,"#vav-2-39/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Flow Control / Flow Input","56.0 cfm","BAI","AI:1","DEV:2062016","flow_input_1","#vav-2-39/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Zone Temp","" ,"BRS","" ,"DEV:2062016","" ,"#vav-2-39/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062016","zone_temp_1","#vav-2-39/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:6","DEV:2062016","override_time_remaining_1","#vav-2-39/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Discharge Temp","90.0 F" ,"BAI","AI:2","DEV:2062016","da_temp_1","#vav-2-39/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2062016","st_press_1","#vav-2-39/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062016","misc_input_1","#vav-2-39/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Zone CO2","2.0 ppm","BAI","AI:5","DEV:2062016","zone_co2_1","#vav-2-39/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Condensate Detector","Off","BBI","BI:1","DEV:2062016","m283_1","#vav-2-39/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","CW Valve","0.0 %","BAO","AO:1","DEV:2062016","cw_valve_1","#vav-2-39/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","HW Valve","0.0" ,"BFM","AO:2","DEV:2062016","hw_valve_1","#vav-2-39/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Clg OSI Time","180.0" ,"BAV","AV:4","DEV:2062016","cosi_1","#vav-2-39/cosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Clg Pct","0.0" ,"BAV","AV:1","DEV:2062016","clg_pct_1","#vav-2-39/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Cool Request","0.0" ,"BAV","AV:2","DEV:2062016","cool_request_1","#vav-2-39/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Cool Setpoint","65.0 F" ,"BAV","AV:27","DEV:2062016","cool_stpt_1","#vav-2-39/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Cool Stpt","65.0" ,"BAV","AV:3","DEV:2062016","clg_sp_1","#vav-2-39/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Damper Position","25.82 %","BAV","AV:10","DEV:2062016","dmpr_pos_1","#vav-2-39/dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Duct 1 Setpoint","0.15 in H2O","BAV","AV:12","DEV:2062016","dsspt_1","#vav-2-39/dsspt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Heat Request","0.0" ,"BAV","AV:7","DEV:2062016","heat_request_1","#vav-2-39/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Heat Setpoint","80.0 F" ,"BAV","AV:28","DEV:2062016","heat_stpt_1","#vav-2-39/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Heat Stpt","80.0" ,"BAV","AV:8","DEV:2062016","htg_sp_1","#vav-2-39/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Htg OSI Time","180.0" ,"BAV","AV:19","DEV:2062016","hosi_1","#vav-2-39/hosi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Htg Pct","85.87" ,"BAV","AV:9","DEV:2062016","htg_pct_1","#vav-2-39/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Max CO2 Level","750.0 ppm","BAV","AV:20","DEV:2062016","co2_stpt_1","#vav-2-39/co2_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Minimum Damper Position","10.0 %","BAV","AV:14","DEV:2062016","min_dmpr_pos_1","#vav-2-39/min_dmpr_pos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Mode","6.0" ,"BAV","AV:11","DEV:2062016","opr_mode_1","#vav-2-39/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","point name","0.0" ,"BAV","AV:16","DEV:2062016","m111_1","#vav-2-39/m111"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","point name","0.0" ,"BAV","AV:5","DEV:2062016","m156_1","#vav-2-39/m156"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","point name","45.0" ,"BAV","AV:17","DEV:2062016","m197_1","#vav-2-39/m197"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","point name","0.0" ,"BAV","AV:18","DEV:2062016","m198_1","#vav-2-39/m198"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Run Request","30.0" ,"BAV","AV:13","DEV:2062016","sys_run_req_1","#vav-2-39/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Static Pressure 1 Setpoint","0.15 in H2O","BAV","AV:15","DEV:2062016","stat_press1_stpnt_1","#vav-2-39/stat_press1_stpnt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Supply Air Temp Setpoint","65.0 F" ,"BAV","AV:29","DEV:2062016","sa_setpt_1","#vav-2-39/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","System Runtime Request","30.0" ,"BAV","AV:30","DEV:2062016","sys_req_rntm_1","#vav-2-39/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Total Cool Request","0.0" ,"BAV","AV:31","DEV:2062016","total_cl_req_1","#vav-2-39/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Total Heat Request","0.0" ,"BAV","AV:32","DEV:2062016","total_ht_req_1","#vav-2-39/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Airflow Request","is not","BBV","BV:1","DEV:2062016","air_request_1","#vav-2-39/air_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Occupancy Status","Occupied Mode","BBV","BV:20","DEV:2062016","occ_stat_1","#vav-2-39/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","OS Learning Inhibit","On","BBV","BV:15","DEV:2062016","osli_1","#vav-2-39/osli"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","point name","On","BBV","BV:3","DEV:2062016","m128_1","#vav-2-39/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","point name","Off","BBV","BV:16","DEV:2062016","m269_1","#vav-2-39/m269"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","point name","Off","BBV","BV:18","DEV:2062016","m303_1","#vav-2-39/m303"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Run","On","BBV","BV:2","DEV:2062016","run_1","#vav-2-39/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Schedule","Occupied","BBV","BV:19","DEV:2062016","m274_1","#vav-2-39/m274"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","DAT_HI","Normal","BALM","BV:5","DEV:2062016","dat_hi_1","#vav-2-39/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","DAT_LO","Normal","BALM","BV:10","DEV:2062016","dat_lo_1","#vav-2-39/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Hi Zone Temp 2F","Normal","BALM","BV:6","DEV:2062016","ztmp_hi_2f_1","#vav-2-39/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Hi Zone Temp 4F","Normal","BALM","BV:7","DEV:2062016","ztmp_hi_4f_1","#vav-2-39/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","HWV Leaky","Normal","BALM","BV:12","DEV:2062016","chwv_lk_1","#vav-2-39/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","HWV Leaky","Alarm","BALM","BV:13","DEV:2062016","hwv_lk_1","#vav-2-39/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Low Zone Temp 2F","Normal","BALM","BV:8","DEV:2062016","ztmp_lo_2f_1","#vav-2-39/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Low Zone Temp 4F","Normal","BALM","BV:9","DEV:2062016","ztmp_lo_4f_1","#vav-2-39/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Moisture Detector","Normal","BALM","BV:14","DEV:2062016","moisture_1","#vav-2-39/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","SA Static Press 1 Lo Alarm","Normal","BALM","BV:4","DEV:2062016","ssp1_lo_1","#vav-2-39/ssp1_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","SA Static Press 1 Low Prs","Normal","BALM","BV:11","DEV:2062016","ssp1_hi_1","#vav-2-39/ssp1_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","ZCO2_HI","Normal","BALM","BV:17","DEV:2062016","zco2_hi_1","#vav-2-39/zco2_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2062016","m312_1","#vav-2-39/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","BACnet PID / Setpoint","65.0" ,"BAV","AV:21","DEV:2062016","m312_setpt_1","#vav-2-39/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","BACnet PID / Input","90.0" ,"BAV","AV:22","DEV:2062016","m312_input_1","#vav-2-39/m312/input"
