"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","BACnet PID / PID out","0.0 %","BAV","AV:23","DEV:2062016","m312_pidout_1","#vav-2-39/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2062016","m313_1","#vav-2-39/m313"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","BACnet PID / Setpoint","65.0" ,"BAV","AV:24","DEV:2062016","m313_setpt_1","#vav-2-39/m313/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","BACnet PID / Input","90.0" ,"BAV","AV:25","DEV:2062016","m313_input_1","#vav-2-39/m313/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","BACnet PID / PID out","0.0 %","BAV","AV:26","DEV:2062016","m313_pidout_1","#vav-2-39/m313/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-270","air_flow_fdbk_dis","67.0" ,"BAV","AV:1","DEV:206149","air_flow_fdbk_dis_1","#270_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-270","Airflow","67.0" ,"BAV","AV:138","DEV:206149","m219_1","#270_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-270","Cool Request","0.0" ,"BAV","AV:1851","DEV:206149","cool_request_1","#270_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-270","Cool Stpt","76.6" ,"BAV","AV:139","DEV:206149","m218_1","#270_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-270","eff_temp_stpt","76.0" ,"BAV","AV:2","DEV:206149","eff_temp_stpt_1","#270_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-270","Heat Request","3.0" ,"BAV","AV:1852","DEV:206149","heat_request_1","#270_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-270","Heat Stpt","71.6" ,"BAV","AV:140","DEV:206149","m217_1","#270_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-270","min_airflow","1000.0" ,"BAV","AV:3","DEV:206149","max_airflow_dis_1","#270_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-270","min_airflow","0.0" ,"BAV","AV:4","DEV:206149","min_airflow_dis_1","#270_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-270","Mode","6.0" ,"BAV","AV:142","DEV:206149","opr_mode_1","#270_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-270","point name","0.0" ,"BAV","AV:5","DEV:206149","m029_1","#270_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-270","point name","0.0" ,"BAV","AV:1400","DEV:206149","m083_1","#270_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-270","point name","60.0" ,"BAV","AV:1401","DEV:206149","m086_1","#270_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-270","point name","0.0" ,"BAV","AV:6","DEV:206149","m098_1","#270_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-270","point name","1000.0" ,"BAV","AV:420","DEV:206149","m174_1","#270_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-270","point name","0.0" ,"BAV","AV:421","DEV:206149","m176_1","#270_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-270","Run Request","30.0" ,"BAV","AV:1853","DEV:206149","sys_run_req_1","#270_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-270","Setpoint Adjust","1.6" ,"BAV","AV:141","DEV:206149","stpt_adjust_1","#270_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-270","Static Request","0.0" ,"BAV","AV:143","DEV:206149","stat_request_1","#270_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-270","terminal_load","6.0" ,"BAV","AV:7","DEV:206149","terminal_load_1","#270_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-270","Zone Tenp","66.9" ,"BAV","AV:318","DEV:206149","temp_1","#270_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-270","occ","On","BBV","BV:706","DEV:206149","occ_1","#270_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-270","point name","Off","BBV","BV:707","DEV:206149","m099_1","#270_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-270","point name","Off","BBV","BV:708","DEV:206149","m124_1","#270_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-270","point name","On","BBV","BV:709","DEV:206149","m128_1","#270_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-270","Schedule","Occupied","BBV","BV:1","DEV:206149","m120_1","#270_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-270","Zone Temp 2F","Normal","BALM","BV:2","DEV:206149","ztmp_2f_1","#270_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-270","Zone Temp 4F","Alarm","BALM","BV:3","DEV:206149","ztmp_4f_1","#270_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-271","air_flow_fdbk_dis","101.0" ,"BAV","AV:8","DEV:206149","air_flow_fdbk_dis_2","#271_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-271","Airflow","101.0" ,"BAV","AV:144","DEV:206149","m219_2","#271_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-271","Cool Request","0.0" ,"BAV","AV:1854","DEV:206149","cool_request_2","#271_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-271","Cool Stpt","76.21" ,"BAV","AV:145","DEV:206149","m218_2","#271_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-271","eff_temp_stpt","76.0" ,"BAV","AV:9","DEV:206149","eff_temp_stpt_2","#271_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-271","Heat Request","2.0" ,"BAV","AV:1855","DEV:206149","heat_request_2","#271_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-271","Heat Stpt","71.21" ,"BAV","AV:146","DEV:206149","m217_2","#271_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-271","min_airflow","1000.0" ,"BAV","AV:10","DEV:206149","max_airflow_dis_2","#271_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-271","min_airflow","0.0" ,"BAV","AV:11","DEV:206149","min_airflow_dis_2","#271_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-271","Mode","6.0" ,"BAV","AV:148","DEV:206149","opr_mode_2","#271_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-271","point name","0.0" ,"BAV","AV:12","DEV:206149","m029_2","#271_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-271","point name","0.0" ,"BAV","AV:1403","DEV:206149","m083_2","#271_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-271","point name","58.6" ,"BAV","AV:1404","DEV:206149","m086_2","#271_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-271","point name","0.0" ,"BAV","AV:13","DEV:206149","m098_2","#271_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-271","point name","1000.0" ,"BAV","AV:422","DEV:206149","m174_2","#271_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-271","point name","0.0" ,"BAV","AV:423","DEV:206149","m176_2","#271_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-271","Run Request","30.0" ,"BAV","AV:1856","DEV:206149","sys_run_req_2","#271_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-271","Setpoint Adjust","1.21" ,"BAV","AV:147","DEV:206149","stpt_adjust_2","#271_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-271","Static Request","1.0" ,"BAV","AV:149","DEV:206149","stat_request_2","#271_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-271","terminal_load","10.0" ,"BAV","AV:14","DEV:206149","terminal_load_2","#271_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-271","Zone Tenp","67.5" ,"BAV","AV:319","DEV:206149","temp_2","#271_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-271","occ","On","BBV","BV:713","DEV:206149","occ_2","#271_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-271","point name","Off","BBV","BV:714","DEV:206149","m099_2","#271_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-271","point name","Off","BBV","BV:715","DEV:206149","m124_2","#271_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-271","point name","On","BBV","BV:716","DEV:206149","m128_2","#271_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-271","Schedule","Occupied","BBV","BV:4","DEV:206149","m120_2","#271_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-271","Zone Temp 2F","Alarm","BALM","BV:5","DEV:206149","ztmp_2f_2","#271_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-271","Zone Temp 4F","Normal","BALM","BV:6","DEV:206149","ztmp_4f_2","#271_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-272","air_flow_fdbk_dis","116.0" ,"BAV","AV:15","DEV:206149","air_flow_fdbk_dis_3","#272_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-272","Airflow","116.0" ,"BAV","AV:150","DEV:206149","m219_3","#272_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-272","Cool Request","0.0" ,"BAV","AV:1857","DEV:206149","cool_request_3","#272_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-272","Cool Stpt","76.89" ,"BAV","AV:151","DEV:206149","m218_3","#272_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-272","eff_temp_stpt","76.0" ,"BAV","AV:16","DEV:206149","eff_temp_stpt_3","#272_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-272","Heat Request","1.0" ,"BAV","AV:1858","DEV:206149","heat_request_3","#272_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-272","Heat Stpt","71.89" ,"BAV","AV:152","DEV:206149","m217_3","#272_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-272","min_airflow","1000.0" ,"BAV","AV:17","DEV:206149","max_airflow_dis_3","#272_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-272","min_airflow","0.0" ,"BAV","AV:18","DEV:206149","min_airflow_dis_3","#272_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-272","Mode","6.0" ,"BAV","AV:154","DEV:206149","opr_mode_3","#272_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-272","point name","0.0" ,"BAV","AV:19","DEV:206149","m029_3","#272_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-272","point name","0.0" ,"BAV","AV:1427","DEV:206149","m083_3","#272_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-272","point name","58.4" ,"BAV","AV:1428","DEV:206149","m086_3","#272_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-272","point name","0.0" ,"BAV","AV:20","DEV:206149","m098_3","#272_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-272","point name","1000.0" ,"BAV","AV:424","DEV:206149","m174_3","#272_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-272","point name","0.0" ,"BAV","AV:425","DEV:206149","m176_3","#272_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-272","Run Request","30.0" ,"BAV","AV:1859","DEV:206149","sys_run_req_3","#272_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-272","Setpoint Adjust","1.89" ,"BAV","AV:153","DEV:206149","stpt_adjust_3","#272_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-272","Static Request","0.0" ,"BAV","AV:155","DEV:206149","stat_request_3","#272_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-272","terminal_load","11.0" ,"BAV","AV:21","DEV:206149","terminal_load_3","#272_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-272","Zone Tenp","70.7" ,"BAV","AV:320","DEV:206149","temp_3","#272_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-272","occ","On","BBV","BV:720","DEV:206149","occ_3","#272_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-272","point name","Off","BBV","BV:721","DEV:206149","m099_3","#272_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-272","point name","Off","BBV","BV:722","DEV:206149","m124_3","#272_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-272","point name","On","BBV","BV:723","DEV:206149","m128_3","#272_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-272","Schedule","Occupied","BBV","BV:7","DEV:206149","m120_3","#272_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-272","Zone Temp 2F","Normal","BALM","BV:8","DEV:206149","ztmp_2f_3","#272_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-272","Zone Temp 4F","Normal","BALM","BV:9","DEV:206149","ztmp_4f_3","#272_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-273","air_flow_fdbk_dis","173.0" ,"BAV","AV:22","DEV:206149","air_flow_fdbk_dis_4","#273_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-273","Airflow","173.0" ,"BAV","AV:156","DEV:206149","m219_4","#273_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-273","Cool Request","0.0" ,"BAV","AV:1860","DEV:206149","cool_request_4","#273_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-273","Cool Stpt","73.87" ,"BAV","AV:157","DEV:206149","m218_4","#273_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-273","eff_temp_stpt","73.0" ,"BAV","AV:23","DEV:206149","eff_temp_stpt_4","#273_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-273","Heat Request","1.0" ,"BAV","AV:1861","DEV:206149","heat_request_4","#273_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-273","Heat Stpt","68.87" ,"BAV","AV:158","DEV:206149","m217_4","#273_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-273","min_airflow","1000.0" ,"BAV","AV:24","DEV:206149","max_airflow_dis_4","#273_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-273","min_airflow","0.0" ,"BAV","AV:25","DEV:206149","min_airflow_dis_4","#273_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-273","Mode","6.0" ,"BAV","AV:160","DEV:206149","opr_mode_4","#273_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-273","point name","0.0" ,"BAV","AV:26","DEV:206149","m029_4","#273_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-273","point name","0.0" ,"BAV","AV:1430","DEV:206149","m083_4","#273_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-273","point name","58.4" ,"BAV","AV:1431","DEV:206149","m086_4","#273_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-273","point name","0.0" ,"BAV","AV:27","DEV:206149","m098_4","#273_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-273","point name","1000.0" ,"BAV","AV:426","DEV:206149","m174_4","#273_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-273","point name","0.0" ,"BAV","AV:427","DEV:206149","m176_4","#273_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-273","Run Request","30.0" ,"BAV","AV:1862","DEV:206149","sys_run_req_4","#273_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-273","Setpoint Adjust","-1.12" ,"BAV","AV:159","DEV:206149","stpt_adjust_4","#273_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-273","Static Request","0.0" ,"BAV","AV:161","DEV:206149","stat_request_4","#273_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-273","terminal_load","17.0" ,"BAV","AV:28","DEV:206149","terminal_load_4","#273_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-273","Zone Tenp","68.5" ,"BAV","AV:321","DEV:206149","temp_4","#273_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-273","occ","On","BBV","BV:727","DEV:206149","occ_4","#273_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-273","point name","Off","BBV","BV:728","DEV:206149","m099_4","#273_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-273","point name","Off","BBV","BV:729","DEV:206149","m124_4","#273_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-273","point name","On","BBV","BV:730","DEV:206149","m128_4","#273_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-273","Schedule","Occupied","BBV","BV:10","DEV:206149","m120_4","#273_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-273","Zone Temp 2F","Normal","BALM","BV:11","DEV:206149","ztmp_2f_4","#273_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-273","Zone Temp 4F","Normal","BALM","BV:12","DEV:206149","ztmp_4f_4","#273_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-274","air_flow_fdbk_dis","103.0" ,"BAV","AV:29","DEV:206149","air_flow_fdbk_dis_5","#274_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-274","Airflow","103.0" ,"BAV","AV:162","DEV:206149","m219_5","#274_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-274","Cool Request","0.0" ,"BAV","AV:1863","DEV:206149","cool_request_5","#274_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-274","Cool Stpt","73.07" ,"BAV","AV:163","DEV:206149","m218_5","#274_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-274","eff_temp_stpt","73.0" ,"BAV","AV:30","DEV:206149","eff_temp_stpt_5","#274_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-274","Heat Request","0.0" ,"BAV","AV:1864","DEV:206149","heat_request_5","#274_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-274","Heat Stpt","68.07" ,"BAV","AV:164","DEV:206149","m217_5","#274_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-274","min_airflow","1000.0" ,"BAV","AV:31","DEV:206149","max_airflow_dis_5","#274_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-274","min_airflow","0.0" ,"BAV","AV:32","DEV:206149","min_airflow_dis_5","#274_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-274","Mode","6.0" ,"BAV","AV:166","DEV:206149","opr_mode_5","#274_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-274","point name","0.0" ,"BAV","AV:33","DEV:206149","m029_5","#274_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-274","point name","0.0" ,"BAV","AV:1433","DEV:206149","m083_5","#274_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-274","point name","60.2" ,"BAV","AV:1546","DEV:206149","m086_5","#274_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-274","point name","0.0" ,"BAV","AV:34","DEV:206149","m098_5","#274_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-274","point name","1000.0" ,"BAV","AV:428","DEV:206149","m174_5","#274_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-274","point name","0.0" ,"BAV","AV:429","DEV:206149","m176_5","#274_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-274","Run Request","30.0" ,"BAV","AV:1865","DEV:206149","sys_run_req_5","#274_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-274","Setpoint Adjust","-1.92" ,"BAV","AV:165","DEV:206149","stpt_adjust_5","#274_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-274","Static Request","0.0" ,"BAV","AV:167","DEV:206149","stat_request_5","#274_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-274","terminal_load","10.0" ,"BAV","AV:35","DEV:206149","terminal_load_5","#274_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-274","Zone Tenp","69.3" ,"BAV","AV:322","DEV:206149","temp_5","#274_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-274","occ","On","BBV","BV:734","DEV:206149","occ_5","#274_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-274","point name","Off","BBV","BV:735","DEV:206149","m099_5","#274_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-274","point name","Off","BBV","BV:736","DEV:206149","m124_5","#274_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-274","point name","On","BBV","BV:737","DEV:206149","m128_5","#274_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-274","Schedule","Occupied","BBV","BV:13","DEV:206149","m120_5","#274_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-274","Zone Temp 2F","Normal","BALM","BV:14","DEV:206149","ztmp_2f_5","#274_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-274","Zone Temp 4F","Normal","BALM","BV:15","DEV:206149","ztmp_4f_5","#274_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-275","air_flow_fdbk_dis","63.0" ,"BAV","AV:36","DEV:206149","air_flow_fdbk_dis_6","#275_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-275","Airflow","63.0" ,"BAV","AV:168","DEV:206149","m219_6","#275_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-275","Cool Request","0.0" ,"BAV","AV:1866","DEV:206149","cool_request_6","#275_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-275","Cool Stpt","73.07" ,"BAV","AV:169","DEV:206149","m218_6","#275_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-275","eff_temp_stpt","73.0" ,"BAV","AV:37","DEV:206149","eff_temp_stpt_6","#275_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-275","Heat Request","0.0" ,"BAV","AV:1867","DEV:206149","heat_request_6","#275_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-275","Heat Stpt","64.07" ,"BAV","AV:170","DEV:206149","m217_6","#275_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-275","min_airflow","1000.0" ,"BAV","AV:38","DEV:206149","max_airflow_dis_6","#275_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-275","min_airflow","0.0" ,"BAV","AV:39","DEV:206149","min_airflow_dis_6","#275_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-275","Mode","6.0" ,"BAV","AV:172","DEV:206149","opr_mode_6","#275_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-275","point name","0.0" ,"BAV","AV:40","DEV:206149","m029_6","#275_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-275","point name","0.0" ,"BAV","AV:1548","DEV:206149","m083_6","#275_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-275","point name","62.8" ,"BAV","AV:1549","DEV:206149","m086_6","#275_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-275","point name","0.0" ,"BAV","AV:41","DEV:206149","m098_6","#275_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-275","point name","1000.0" ,"BAV","AV:430","DEV:206149","m174_6","#275_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-275","point name","0.0" ,"BAV","AV:431","DEV:206149","m176_6","#275_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-275","Run Request","30.0" ,"BAV","AV:1868","DEV:206149","sys_run_req_6","#275_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-275","Setpoint Adjust","-1.92" ,"BAV","AV:171","DEV:206149","stpt_adjust_6","#275_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-275","Static Request","0.0" ,"BAV","AV:173","DEV:206149","stat_request_6","#275_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-275","terminal_load","6.0" ,"BAV","AV:42","DEV:206149","terminal_load_6","#275_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-275","Zone Tenp","72.1" ,"BAV","AV:323","DEV:206149","temp_6","#275_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-275","occ","On","BBV","BV:741","DEV:206149","occ_6","#275_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-275","point name","Off","BBV","BV:742","DEV:206149","m099_6","#275_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-275","point name","Off","BBV","BV:743","DEV:206149","m124_6","#275_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-275","point name","On","BBV","BV:744","DEV:206149","m128_6","#275_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-275","Schedule","Occupied","BBV","BV:16","DEV:206149","m120_6","#275_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-275","Zone Temp 2F","Normal","BALM","BV:17","DEV:206149","ztmp_2f_6","#275_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-275","Zone Temp 4F","Normal","BALM","BV:18","DEV:206149","ztmp_4f_6","#275_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-276","air_flow_fdbk_dis","114.0" ,"BAV","AV:43","DEV:206149","air_flow_fdbk_dis_7","#276_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-276","Airflow","114.0" ,"BAV","AV:174","DEV:206149","m219_7","#276_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-276","Cool Request","0.0" ,"BAV","AV:1869","DEV:206149","cool_request_7","#276_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-276","Cool Stpt","75.0" ,"BAV","AV:175","DEV:206149","m218_7","#276_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-276","eff_temp_stpt","75.0" ,"BAV","AV:44","DEV:206149","eff_temp_stpt_7","#276_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-276","Heat Request","0.0" ,"BAV","AV:1870","DEV:206149","heat_request_7","#276_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-276","Heat Stpt","70.0" ,"BAV","AV:176","DEV:206149","m217_7","#276_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-276","min_airflow","1000.0" ,"BAV","AV:45","DEV:206149","max_airflow_dis_7","#276_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-276","min_airflow","0.0" ,"BAV","AV:46","DEV:206149","min_airflow_dis_7","#276_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-276","Mode","6.0" ,"BAV","AV:178","DEV:206149","opr_mode_7","#276_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-276","point name","0.0" ,"BAV","AV:47","DEV:206149","m029_7","#276_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-276","point name","0.0" ,"BAV","AV:1551","DEV:206149","m083_7","#276_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-276","point name","60.3" ,"BAV","AV:1552","DEV:206149","m086_7","#276_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-276","point name","0.0" ,"BAV","AV:48","DEV:206149","m098_7","#276_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-276","point name","1000.0" ,"BAV","AV:432","DEV:206149","m174_7","#276_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-276","point name","0.0" ,"BAV","AV:433","DEV:206149","m176_7","#276_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-276","Run Request","30.0" ,"BAV","AV:1871","DEV:206149","sys_run_req_7","#276_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-276","Setpoint Adjust","0.0" ,"BAV","AV:177","DEV:206149","stpt_adjust_7","#276_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-276","Static Request","0.0" ,"BAV","AV:179","DEV:206149","stat_request_7","#276_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-276","terminal_load","11.0" ,"BAV","AV:49","DEV:206149","terminal_load_7","#276_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-276","Zone Tenp","72.1" ,"BAV","AV:324","DEV:206149","temp_7","#276_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-276","occ","On","BBV","BV:748","DEV:206149","occ_7","#276_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-276","point name","Off","BBV","BV:749","DEV:206149","m099_7","#276_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-276","point name","Off","BBV","BV:750","DEV:206149","m124_7","#276_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-276","point name","On","BBV","BV:751","DEV:206149","m128_7","#276_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-276","Schedule","Occupied","BBV","BV:19","DEV:206149","m120_7","#276_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-276","Zone Temp 2F","Normal","BALM","BV:20","DEV:206149","ztmp_2f_7","#276_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-276","Zone Temp 4F","Normal","BALM","BV:21","DEV:206149","ztmp_4f_7","#276_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-277","air_flow_fdbk_dis","296.0" ,"BAV","AV:50","DEV:206149","air_flow_fdbk_dis_8","#277_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-277","Airflow","296.0" ,"BAV","AV:180","DEV:206149","m219_8","#277_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-277","Cool Request","0.0" ,"BAV","AV:1872","DEV:206149","cool_request_8","#277_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-277","Cool Stpt","75.0" ,"BAV","AV:181","DEV:206149","m218_8","#277_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-277","eff_temp_stpt","75.0" ,"BAV","AV:51","DEV:206149","eff_temp_stpt_8","#277_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-277","Heat Request","2.0" ,"BAV","AV:1873","DEV:206149","heat_request_8","#277_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-277","Heat Stpt","70.0" ,"BAV","AV:182","DEV:206149","m217_8","#277_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-277","min_airflow","1000.0" ,"BAV","AV:52","DEV:206149","max_airflow_dis_8","#277_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-277","min_airflow","0.0" ,"BAV","AV:53","DEV:206149","min_airflow_dis_8","#277_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-277","Mode","6.0" ,"BAV","AV:184","DEV:206149","opr_mode_8","#277_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-277","point name","0.0" ,"BAV","AV:54","DEV:206149","m029_8","#277_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-277","point name","0.0" ,"BAV","AV:1554","DEV:206149","m083_8","#277_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-277","point name","59.0" ,"BAV","AV:1555","DEV:206149","m086_8","#277_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-277","point name","0.0" ,"BAV","AV:55","DEV:206149","m098_8","#277_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-277","point name","1000.0" ,"BAV","AV:434","DEV:206149","m174_8","#277_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-277","point name","0.0" ,"BAV","AV:435","DEV:206149","m176_8","#277_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-277","Run Request","30.0" ,"BAV","AV:1874","DEV:206149","sys_run_req_8","#277_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-277","Setpoint Adjust","0.0" ,"BAV","AV:183","DEV:206149","stpt_adjust_8","#277_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-277","Static Request","1.0" ,"BAV","AV:185","DEV:206149","stat_request_8","#277_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-277","terminal_load","29.0" ,"BAV","AV:56","DEV:206149","terminal_load_8","#277_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-277","Zone Tenp","66.4" ,"BAV","AV:325","DEV:206149","temp_8","#277_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-277","occ","On","BBV","BV:755","DEV:206149","occ_8","#277_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-277","point name","Off","BBV","BV:756","DEV:206149","m099_8","#277_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-277","point name","Off","BBV","BV:757","DEV:206149","m124_8","#277_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-277","point name","On","BBV","BV:758","DEV:206149","m128_8","#277_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-277","Schedule","Occupied","BBV","BV:22","DEV:206149","m120_8","#277_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-277","Zone Temp 2F","Alarm","BALM","BV:23","DEV:206149","ztmp_2f_8","#277_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-277","Zone Temp 4F","Normal","BALM","BV:24","DEV:206149","ztmp_4f_8","#277_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-278","air_flow_fdbk_dis","103.0" ,"BAV","AV:57","DEV:206149","air_flow_fdbk_dis_9","#278_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-278","Airflow","103.0" ,"BAV","AV:186","DEV:206149","m219_9","#278_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-278","Cool Request","0.0" ,"BAV","AV:1875","DEV:206149","cool_request_9","#278_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-278","Cool Stpt","74.0" ,"BAV","AV:187","DEV:206149","m218_9","#278_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-278","eff_temp_stpt","74.0" ,"BAV","AV:58","DEV:206149","eff_temp_stpt_9","#278_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-278","Heat Request","0.0" ,"BAV","AV:1876","DEV:206149","heat_request_9","#278_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-278","Heat Stpt","70.0" ,"BAV","AV:188","DEV:206149","m217_9","#278_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-278","min_airflow","1000.0" ,"BAV","AV:59","DEV:206149","max_airflow_dis_9","#278_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-278","min_airflow","100.0" ,"BAV","AV:60","DEV:206149","min_airflow_dis_9","#278_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-278","Mode","6.0" ,"BAV","AV:190","DEV:206149","opr_mode_9","#278_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-278","point name","0.0" ,"BAV","AV:61","DEV:206149","m029_9","#278_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-278","point name","100.0" ,"BAV","AV:1557","DEV:206149","m083_9","#278_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-278","point name","61.5" ,"BAV","AV:1558","DEV:206149","m086_9","#278_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-278","point name","0.0" ,"BAV","AV:62","DEV:206149","m098_9","#278_thermafuser/m098"
