"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-278","point name","1000.0" ,"BAV","AV:436","DEV:206149","m174_9","#278_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-278","point name","0.0" ,"BAV","AV:437","DEV:206149","m176_9","#278_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-278","Run Request","30.0" ,"BAV","AV:1877","DEV:206149","sys_run_req_9","#278_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-278","Setpoint Adjust","0.0" ,"BAV","AV:189","DEV:206149","stpt_adjust_9","#278_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-278","Static Request","0.0" ,"BAV","AV:191","DEV:206149","stat_request_9","#278_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-278","terminal_load","10.0" ,"BAV","AV:63","DEV:206149","terminal_load_9","#278_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-278","Zone Tenp","71.8" ,"BAV","AV:326","DEV:206149","temp_9","#278_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-278","occ","On","BBV","BV:762","DEV:206149","occ_9","#278_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-278","point name","Off","BBV","BV:763","DEV:206149","m099_9","#278_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-278","point name","Off","BBV","BV:764","DEV:206149","m124_9","#278_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-278","point name","On","BBV","BV:765","DEV:206149","m128_9","#278_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-278","Schedule","Occupied","BBV","BV:25","DEV:206149","m120_9","#278_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-278","Zone Temp 2F","Normal","BALM","BV:26","DEV:206149","ztmp_2f_9","#278_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-278","Zone Temp 4F","Normal","BALM","BV:27","DEV:206149","ztmp_4f_9","#278_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-279","air_flow_fdbk_dis","74.0" ,"BAV","AV:64","DEV:206149","air_flow_fdbk_dis_10","#279_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-279","Airflow","74.0" ,"BAV","AV:192","DEV:206149","m219_10","#279_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-279","Cool Request","0.0" ,"BAV","AV:1878","DEV:206149","cool_request_10","#279_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-279","Cool Stpt","76.9" ,"BAV","AV:193","DEV:206149","m218_10","#279_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-279","eff_temp_stpt","76.0" ,"BAV","AV:65","DEV:206149","eff_temp_stpt_10","#279_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-279","Heat Request","0.0" ,"BAV","AV:1879","DEV:206149","heat_request_10","#279_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-279","Heat Stpt","71.9" ,"BAV","AV:194","DEV:206149","m217_10","#279_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-279","min_airflow","1000.0" ,"BAV","AV:66","DEV:206149","max_airflow_dis_10","#279_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-279","min_airflow","0.0" ,"BAV","AV:67","DEV:206149","min_airflow_dis_10","#279_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-279","Mode","6.0" ,"BAV","AV:196","DEV:206149","opr_mode_10","#279_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-279","point name","0.0" ,"BAV","AV:68","DEV:206149","m029_10","#279_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-279","point name","0.0" ,"BAV","AV:1560","DEV:206149","m083_10","#279_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-279","point name","64.0" ,"BAV","AV:1561","DEV:206149","m086_10","#279_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-279","point name","0.0" ,"BAV","AV:69","DEV:206149","m098_10","#279_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-279","point name","1000.0" ,"BAV","AV:438","DEV:206149","m174_10","#279_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-279","point name","0.0" ,"BAV","AV:439","DEV:206149","m176_10","#279_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-279","Run Request","30.0" ,"BAV","AV:1880","DEV:206149","sys_run_req_10","#279_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-279","Setpoint Adjust","1.9" ,"BAV","AV:195","DEV:206149","stpt_adjust_10","#279_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-279","Static Request","0.0" ,"BAV","AV:197","DEV:206149","stat_request_10","#279_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-279","terminal_load","7.0" ,"BAV","AV:70","DEV:206149","terminal_load_10","#279_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-279","Zone Tenp","75.1" ,"BAV","AV:327","DEV:206149","temp_10","#279_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-279","occ","On","BBV","BV:769","DEV:206149","occ_10","#279_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-279","point name","Off","BBV","BV:770","DEV:206149","m099_10","#279_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-279","point name","Off","BBV","BV:771","DEV:206149","m124_10","#279_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-279","point name","On","BBV","BV:772","DEV:206149","m128_10","#279_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-279","Schedule","Occupied","BBV","BV:28","DEV:206149","m120_10","#279_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-279","Zone Temp 2F","Normal","BALM","BV:29","DEV:206149","ztmp_2f_10","#279_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-279","Zone Temp 4F","Normal","BALM","BV:30","DEV:206149","ztmp_4f_10","#279_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-280","air_flow_fdbk_dis","50.0" ,"BAV","AV:71","DEV:206149","air_flow_fdbk_dis_11","#280_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-280","Airflow","50.0" ,"BAV","AV:198","DEV:206149","m219_11","#280_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-280","Cool Request","0.0" ,"BAV","AV:1881","DEV:206149","cool_request_11","#280_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-280","Cool Stpt","73.97" ,"BAV","AV:199","DEV:206149","m218_11","#280_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-280","eff_temp_stpt","73.0" ,"BAV","AV:72","DEV:206149","eff_temp_stpt_11","#280_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-280","Heat Request","0.0" ,"BAV","AV:1882","DEV:206149","heat_request_11","#280_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-280","Heat Stpt","67.97" ,"BAV","AV:200","DEV:206149","m217_11","#280_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-280","min_airflow","1000.0" ,"BAV","AV:73","DEV:206149","max_airflow_dis_11","#280_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-280","min_airflow","40.0" ,"BAV","AV:74","DEV:206149","min_airflow_dis_11","#280_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-280","Mode","6.0" ,"BAV","AV:202","DEV:206149","opr_mode_11","#280_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-280","point name","0.0" ,"BAV","AV:75","DEV:206149","m029_11","#280_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-280","point name","40.0" ,"BAV","AV:1563","DEV:206149","m083_11","#280_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-280","point name","63.8" ,"BAV","AV:1564","DEV:206149","m086_11","#280_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-280","point name","0.0" ,"BAV","AV:76","DEV:206149","m098_11","#280_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-280","point name","1000.0" ,"BAV","AV:440","DEV:206149","m174_11","#280_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-280","point name","0.0" ,"BAV","AV:441","DEV:206149","m176_11","#280_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-280","Run Request","30.0" ,"BAV","AV:1883","DEV:206149","sys_run_req_11","#280_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-280","Setpoint Adjust","-0.02" ,"BAV","AV:201","DEV:206149","stpt_adjust_11","#280_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-280","Static Request","0.0" ,"BAV","AV:203","DEV:206149","stat_request_11","#280_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-280","terminal_load","5.0" ,"BAV","AV:77","DEV:206149","terminal_load_11","#280_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-280","Zone Tenp","72.7" ,"BAV","AV:328","DEV:206149","temp_11","#280_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-280","occ","On","BBV","BV:776","DEV:206149","occ_11","#280_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-280","point name","Off","BBV","BV:777","DEV:206149","m099_11","#280_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-280","point name","Off","BBV","BV:778","DEV:206149","m124_11","#280_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-280","point name","On","BBV","BV:779","DEV:206149","m128_11","#280_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-280","Schedule","Occupied","BBV","BV:31","DEV:206149","m120_11","#280_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-280","Zone Temp 2F","Normal","BALM","BV:32","DEV:206149","ztmp_2f_11","#280_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-280","Zone Temp 4F","Normal","BALM","BV:33","DEV:206149","ztmp_4f_11","#280_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-281","air_flow_fdbk_dis","61.0" ,"BAV","AV:78","DEV:206149","air_flow_fdbk_dis_12","#281_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-281","Airflow","61.0" ,"BAV","AV:204","DEV:206149","m219_12","#281_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-281","Cool Request","0.0" ,"BAV","AV:1884","DEV:206149","cool_request_12","#281_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-281","Cool Stpt","74.38" ,"BAV","AV:205","DEV:206149","m218_12","#281_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-281","eff_temp_stpt","74.0" ,"BAV","AV:79","DEV:206149","eff_temp_stpt_12","#281_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-281","Heat Request","0.0" ,"BAV","AV:1885","DEV:206149","heat_request_12","#281_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-281","Heat Stpt","69.38" ,"BAV","AV:206","DEV:206149","m217_12","#281_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-281","min_airflow","1000.0" ,"BAV","AV:80","DEV:206149","max_airflow_dis_12","#281_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-281","min_airflow","0.0" ,"BAV","AV:81","DEV:206149","min_airflow_dis_12","#281_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-281","Mode","6.0" ,"BAV","AV:208","DEV:206149","opr_mode_12","#281_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-281","point name","0.0" ,"BAV","AV:82","DEV:206149","m029_12","#281_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-281","point name","0.0" ,"BAV","AV:1566","DEV:206149","m083_12","#281_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-281","point name","64.9" ,"BAV","AV:1567","DEV:206149","m086_12","#281_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-281","point name","0.0" ,"BAV","AV:83","DEV:206149","m098_12","#281_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-281","point name","1000.0" ,"BAV","AV:442","DEV:206149","m174_12","#281_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-281","point name","0.0" ,"BAV","AV:443","DEV:206149","m176_12","#281_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-281","Run Request","30.0" ,"BAV","AV:1886","DEV:206149","sys_run_req_12","#281_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-281","Setpoint Adjust","-0.61" ,"BAV","AV:207","DEV:206149","stpt_adjust_12","#281_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-281","Static Request","0.0" ,"BAV","AV:209","DEV:206149","stat_request_12","#281_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-281","terminal_load","6.0" ,"BAV","AV:84","DEV:206149","terminal_load_12","#281_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-281","Zone Tenp","73.9" ,"BAV","AV:329","DEV:206149","temp_12","#281_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-281","occ","On","BBV","BV:783","DEV:206149","occ_12","#281_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-281","point name","Off","BBV","BV:784","DEV:206149","m099_12","#281_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-281","point name","Off","BBV","BV:785","DEV:206149","m124_12","#281_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-281","point name","On","BBV","BV:786","DEV:206149","m128_12","#281_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-281","Schedule","Occupied","BBV","BV:34","DEV:206149","m120_12","#281_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-281","Zone Temp 2F","Normal","BALM","BV:35","DEV:206149","ztmp_2f_12","#281_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-281","Zone Temp 4F","Normal","BALM","BV:36","DEV:206149","ztmp_4f_12","#281_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-282","air_flow_fdbk_dis","65.0" ,"BAV","AV:85","DEV:206149","air_flow_fdbk_dis_13","#282_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-282","Airflow","65.0" ,"BAV","AV:210","DEV:206149","m219_13","#282_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-282","Cool Request","0.0" ,"BAV","AV:1887","DEV:206149","cool_request_13","#282_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-282","Cool Stpt","74.53" ,"BAV","AV:211","DEV:206149","m218_13","#282_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-282","eff_temp_stpt","74.0" ,"BAV","AV:86","DEV:206149","eff_temp_stpt_13","#282_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-282","Heat Request","0.0" ,"BAV","AV:1888","DEV:206149","heat_request_13","#282_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-282","Heat Stpt","69.53" ,"BAV","AV:212","DEV:206149","m217_13","#282_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-282","min_airflow","1000.0" ,"BAV","AV:87","DEV:206149","max_airflow_dis_13","#282_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-282","min_airflow","0.0" ,"BAV","AV:88","DEV:206149","min_airflow_dis_13","#282_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-282","Mode","6.0" ,"BAV","AV:214","DEV:206149","opr_mode_13","#282_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-282","point name","0.0" ,"BAV","AV:89","DEV:206149","m029_13","#282_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-282","point name","0.0" ,"BAV","AV:1569","DEV:206149","m083_13","#282_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-282","point name","64.1" ,"BAV","AV:1570","DEV:206149","m086_13","#282_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-282","point name","0.0" ,"BAV","AV:90","DEV:206149","m098_13","#282_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-282","point name","1000.0" ,"BAV","AV:444","DEV:206149","m174_13","#282_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-282","point name","0.0" ,"BAV","AV:445","DEV:206149","m176_13","#282_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-282","Run Request","30.0" ,"BAV","AV:1889","DEV:206149","sys_run_req_13","#282_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-282","Setpoint Adjust","-0.46" ,"BAV","AV:213","DEV:206149","stpt_adjust_13","#282_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-282","Static Request","0.0" ,"BAV","AV:215","DEV:206149","stat_request_13","#282_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-282","terminal_load","6.0" ,"BAV","AV:91","DEV:206149","terminal_load_13","#282_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-282","Zone Tenp","73.2" ,"BAV","AV:330","DEV:206149","temp_13","#282_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-282","occ","On","BBV","BV:790","DEV:206149","occ_13","#282_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-282","point name","Off","BBV","BV:791","DEV:206149","m099_13","#282_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-282","point name","Off","BBV","BV:792","DEV:206149","m124_13","#282_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-282","point name","On","BBV","BV:793","DEV:206149","m128_13","#282_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-282","Schedule","Occupied","BBV","BV:37","DEV:206149","m120_13","#282_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-282","Zone Temp 2F","Normal","BALM","BV:38","DEV:206149","ztmp_2f_13","#282_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-282","Zone Temp 4F","Normal","BALM","BV:39","DEV:206149","ztmp_4f_13","#282_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-283","air_flow_fdbk_dis","163.0" ,"BAV","AV:92","DEV:206149","air_flow_fdbk_dis_14","#283_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-283","Airflow","163.0" ,"BAV","AV:216","DEV:206149","m219_14","#283_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-283","Cool Request","1.0" ,"BAV","AV:1890","DEV:206149","cool_request_14","#283_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-283","Cool Stpt","71.07" ,"BAV","AV:217","DEV:206149","m218_14","#283_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-283","eff_temp_stpt","71.0" ,"BAV","AV:93","DEV:206149","eff_temp_stpt_14","#283_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-283","Heat Request","0.0" ,"BAV","AV:1891","DEV:206149","heat_request_14","#283_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-283","Heat Stpt","68.07" ,"BAV","AV:218","DEV:206149","m217_14","#283_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-283","min_airflow","1000.0" ,"BAV","AV:94","DEV:206149","max_airflow_dis_14","#283_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-283","min_airflow","75.0" ,"BAV","AV:95","DEV:206149","min_airflow_dis_14","#283_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-283","Mode","6.0" ,"BAV","AV:220","DEV:206149","opr_mode_14","#283_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-283","point name","0.0" ,"BAV","AV:96","DEV:206149","m029_14","#283_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-283","point name","75.0" ,"BAV","AV:1572","DEV:206149","m083_14","#283_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-283","point name","64.4" ,"BAV","AV:1573","DEV:206149","m086_14","#283_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-283","point name","0.0" ,"BAV","AV:97","DEV:206149","m098_14","#283_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-283","point name","1000.0" ,"BAV","AV:446","DEV:206149","m174_14","#283_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-283","point name","0.0" ,"BAV","AV:447","DEV:206149","m176_14","#283_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-283","Run Request","30.0" ,"BAV","AV:1892","DEV:206149","sys_run_req_14","#283_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-283","Setpoint Adjust","-1.92" ,"BAV","AV:219","DEV:206149","stpt_adjust_14","#283_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-283","Static Request","0.0" ,"BAV","AV:221","DEV:206149","stat_request_14","#283_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-283","terminal_load","16.0" ,"BAV","AV:98","DEV:206149","terminal_load_14","#283_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-283","Zone Tenp","71.1" ,"BAV","AV:331","DEV:206149","temp_14","#283_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-283","occ","On","BBV","BV:797","DEV:206149","occ_14","#283_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-283","point name","Off","BBV","BV:798","DEV:206149","m099_14","#283_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-283","point name","Off","BBV","BV:799","DEV:206149","m124_14","#283_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-283","point name","On","BBV","BV:800","DEV:206149","m128_14","#283_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-283","Schedule","Occupied","BBV","BV:40","DEV:206149","m120_14","#283_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-283","Zone Temp 2F","Normal","BALM","BV:41","DEV:206149","ztmp_2f_14","#283_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-283","Zone Temp 4F","Normal","BALM","BV:42","DEV:206149","ztmp_4f_14","#283_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-284","air_flow_fdbk_dis","76.0" ,"BAV","AV:99","DEV:206149","air_flow_fdbk_dis_15","#284_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-284","Airflow","76.0" ,"BAV","AV:222","DEV:206149","m219_15","#284_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-284","Cool Request","0.0" ,"BAV","AV:1893","DEV:206149","cool_request_15","#284_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-284","Cool Stpt","76.79" ,"BAV","AV:223","DEV:206149","m218_15","#284_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-284","eff_temp_stpt","76.0" ,"BAV","AV:100","DEV:206149","eff_temp_stpt_15","#284_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-284","Heat Request","0.0" ,"BAV","AV:1894","DEV:206149","heat_request_15","#284_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-284","Heat Stpt","71.79" ,"BAV","AV:224","DEV:206149","m217_15","#284_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-284","min_airflow","1000.0" ,"BAV","AV:101","DEV:206149","max_airflow_dis_15","#284_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-284","min_airflow","0.0" ,"BAV","AV:102","DEV:206149","min_airflow_dis_15","#284_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-284","Mode","6.0" ,"BAV","AV:226","DEV:206149","opr_mode_15","#284_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-284","point name","0.0" ,"BAV","AV:103","DEV:206149","m029_15","#284_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-284","point name","0.0" ,"BAV","AV:1645","DEV:206149","m083_15","#284_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-284","point name","66.2" ,"BAV","AV:1646","DEV:206149","m086_15","#284_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-284","point name","0.0" ,"BAV","AV:104","DEV:206149","m098_15","#284_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-284","point name","1000.0" ,"BAV","AV:448","DEV:206149","m174_15","#284_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-284","point name","0.0" ,"BAV","AV:449","DEV:206149","m176_15","#284_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-284","Run Request","30.0" ,"BAV","AV:1895","DEV:206149","sys_run_req_15","#284_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-284","Setpoint Adjust","1.79" ,"BAV","AV:225","DEV:206149","stpt_adjust_15","#284_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-284","Static Request","0.0" ,"BAV","AV:227","DEV:206149","stat_request_15","#284_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-284","terminal_load","7.0" ,"BAV","AV:105","DEV:206149","terminal_load_15","#284_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-284","Zone Tenp","73.0" ,"BAV","AV:332","DEV:206149","temp_15","#284_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-284","occ","On","BBV","BV:804","DEV:206149","occ_15","#284_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-284","point name","Off","BBV","BV:805","DEV:206149","m099_15","#284_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-284","point name","Off","BBV","BV:806","DEV:206149","m124_15","#284_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-284","point name","On","BBV","BV:807","DEV:206149","m128_15","#284_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-284","Schedule","Occupied","BBV","BV:43","DEV:206149","m120_15","#284_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-284","Zone Temp 2F","Normal","BALM","BV:44","DEV:206149","ztmp_2f_15","#284_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-284","Zone Temp 4F","Normal","BALM","BV:45","DEV:206149","ztmp_4f_15","#284_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-285","air_flow_fdbk_dis","233.0" ,"BAV","AV:106","DEV:206149","air_flow_fdbk_dis_16","#285_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-285","Airflow","233.0" ,"BAV","AV:228","DEV:206149","m219_16","#285_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-285","Cool Request","0.0" ,"BAV","AV:1896","DEV:206149","cool_request_16","#285_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-285","Cool Stpt","74.05" ,"BAV","AV:229","DEV:206149","m218_16","#285_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-285","eff_temp_stpt","74.0" ,"BAV","AV:107","DEV:206149","eff_temp_stpt_16","#285_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-285","Heat Request","0.0" ,"BAV","AV:1897","DEV:206149","heat_request_16","#285_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-285","Heat Stpt","70.05" ,"BAV","AV:230","DEV:206149","m217_16","#285_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-285","min_airflow","1000.0" ,"BAV","AV:108","DEV:206149","max_airflow_dis_16","#285_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-285","min_airflow","300.0" ,"BAV","AV:109","DEV:206149","min_airflow_dis_16","#285_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-285","Mode","6.0" ,"BAV","AV:232","DEV:206149","opr_mode_16","#285_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-285","point name","0.0" ,"BAV","AV:110","DEV:206149","m029_16","#285_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-285","point name","300.0" ,"BAV","AV:1648","DEV:206149","m083_16","#285_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-285","point name","65.1" ,"BAV","AV:1649","DEV:206149","m086_16","#285_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-285","point name","0.0" ,"BAV","AV:111","DEV:206149","m098_16","#285_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-285","point name","1000.0" ,"BAV","AV:450","DEV:206149","m174_16","#285_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-285","point name","0.0" ,"BAV","AV:451","DEV:206149","m176_16","#285_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-285","Run Request","30.0" ,"BAV","AV:1898","DEV:206149","sys_run_req_16","#285_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-285","Setpoint Adjust","0.05" ,"BAV","AV:231","DEV:206149","stpt_adjust_16","#285_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-285","Static Request","0.0" ,"BAV","AV:233","DEV:206149","stat_request_16","#285_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-285","terminal_load","23.0" ,"BAV","AV:112","DEV:206149","terminal_load_16","#285_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-285","Zone Tenp","73.1" ,"BAV","AV:333","DEV:206149","temp_16","#285_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-285","occ","On","BBV","BV:811","DEV:206149","occ_16","#285_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-285","point name","Off","BBV","BV:812","DEV:206149","m099_16","#285_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-285","point name","Off","BBV","BV:813","DEV:206149","m124_16","#285_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-285","point name","On","BBV","BV:814","DEV:206149","m128_16","#285_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-285","Schedule","Occupied","BBV","BV:46","DEV:206149","m120_16","#285_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-285","Zone Temp 2F","Normal","BALM","BV:47","DEV:206149","ztmp_2f_16","#285_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-285","Zone Temp 4F","Normal","BALM","BV:48","DEV:206149","ztmp_4f_16","#285_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-286","air_flow_fdbk_dis","57.0" ,"BAV","AV:113","DEV:206149","air_flow_fdbk_dis_17","#286_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-286","Airflow","57.0" ,"BAV","AV:234","DEV:206149","m219_17","#286_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-286","Cool Request","0.0" ,"BAV","AV:1899","DEV:206149","cool_request_17","#286_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-286","Cool Stpt","73.06" ,"BAV","AV:235","DEV:206149","m218_17","#286_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-286","eff_temp_stpt","73.0" ,"BAV","AV:114","DEV:206149","eff_temp_stpt_17","#286_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-286","Heat Request","0.0" ,"BAV","AV:1900","DEV:206149","heat_request_17","#286_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-286","Heat Stpt","68.06" ,"BAV","AV:236","DEV:206149","m217_17","#286_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-286","min_airflow","1000.0" ,"BAV","AV:115","DEV:206149","max_airflow_dis_17","#286_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-286","min_airflow","0.0" ,"BAV","AV:116","DEV:206149","min_airflow_dis_17","#286_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-286","Mode","6.0" ,"BAV","AV:238","DEV:206149","opr_mode_17","#286_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-286","point name","0.0" ,"BAV","AV:117","DEV:206149","m029_17","#286_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-286","point name","0.0" ,"BAV","AV:1651","DEV:206149","m083_17","#286_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-286","point name","66.7" ,"BAV","AV:1652","DEV:206149","m086_17","#286_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-286","point name","0.0" ,"BAV","AV:118","DEV:206149","m098_17","#286_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-286","point name","1000.0" ,"BAV","AV:452","DEV:206149","m174_17","#286_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-286","point name","0.0" ,"BAV","AV:453","DEV:206149","m176_17","#286_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-286","Run Request","30.0" ,"BAV","AV:1901","DEV:206149","sys_run_req_17","#286_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-286","Setpoint Adjust","-1.93" ,"BAV","AV:237","DEV:206149","stpt_adjust_17","#286_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-286","Static Request","0.0" ,"BAV","AV:239","DEV:206149","stat_request_17","#286_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-286","terminal_load","5.0" ,"BAV","AV:119","DEV:206149","terminal_load_17","#286_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-286","Zone Tenp","72.9" ,"BAV","AV:334","DEV:206149","temp_17","#286_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-286","occ","On","BBV","BV:818","DEV:206149","occ_17","#286_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-286","point name","Off","BBV","BV:819","DEV:206149","m099_17","#286_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-286","point name","Off","BBV","BV:820","DEV:206149","m124_17","#286_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-286","point name","On","BBV","BV:821","DEV:206149","m128_17","#286_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-286","Schedule","Occupied","BBV","BV:49","DEV:206149","m120_17","#286_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-286","Zone Temp 2F","Normal","BALM","BV:50","DEV:206149","ztmp_2f_17","#286_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-286","Zone Temp 4F","Normal","BALM","BV:51","DEV:206149","ztmp_4f_17","#286_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-291","air_flow_fdbk_dis","67.0" ,"BAV","AV:120","DEV:206149","air_flow_fdbk_dis_18","#291_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-291","Airflow","67.0" ,"BAV","AV:240","DEV:206149","m219_18","#291_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-291","Cool Request","0.0" ,"BAV","AV:121","DEV:206149","cool_request_18","#291_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-291","Cool Stpt","75.0" ,"BAV","AV:241","DEV:206149","m218_18","#291_thermafuser/m218"
