"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-291","eff_temp_stpt","68.0" ,"BAV","AV:122","DEV:206149","eff_temp_stpt_18","#291_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-291","Heat Request","0.0" ,"BAV","AV:123","DEV:206149","heat_request_18","#291_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-291","Heat Stpt","68.0" ,"BAV","AV:242","DEV:206149","m217_18","#291_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-291","min_airflow","1000.0" ,"BAV","AV:124","DEV:206149","max_airflow_dis_18","#291_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-291","min_airflow","150.0" ,"BAV","AV:125","DEV:206149","min_airflow_dis_18","#291_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-291","Mode","6.0" ,"BAV","AV:244","DEV:206149","opr_mode_18","#291_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-291","point name","0.0" ,"BAV","AV:126","DEV:206149","m029_18","#291_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-291","point name","40.0" ,"BAV","AV:128","DEV:206149","m083_18","#291_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-291","point name","82.3" ,"BAV","AV:129","DEV:206149","m086_18","#291_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-291","point name","0.0" ,"BAV","AV:130","DEV:206149","m098_18","#291_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-291","point name","1000.0" ,"BAV","AV:454","DEV:206149","m174_18","#291_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-291","point name","0.0" ,"BAV","AV:455","DEV:206149","m176_18","#291_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-291","Run Request","30.0" ,"BAV","AV:131","DEV:206149","sys_run_req_18","#291_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-291","Setpoint Adjust","0.0" ,"BAV","AV:243","DEV:206149","stpt_adjust_18","#291_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-291","Static Request","0.0" ,"BAV","AV:245","DEV:206149","stat_request_18","#291_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-291","terminal_load","-6.0" ,"BAV","AV:132","DEV:206149","terminal_load_18","#291_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-291","Zone Tenp","72.1" ,"BAV","AV:335","DEV:206149","temp_18","#291_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-291","occ","On","BBV","BV:825","DEV:206149","occ_18","#291_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-291","point name","Off","BBV","BV:826","DEV:206149","m099_18","#291_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-291","point name","Off","BBV","BV:827","DEV:206149","m124_18","#291_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-291","point name","On","BBV","BV:828","DEV:206149","m128_18","#291_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-291","Schedule","Occupied","BBV","BV:52","DEV:206149","m120_18","#291_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-291","Zone Temp 2F","Normal","BALM","BV:53","DEV:206149","ztmp_2f_18","#291_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-291","Zone Temp 4F","Normal","BALM","BV:54","DEV:206149","ztmp_4f_18","#291_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-292","air_flow_fdbk_dis","55.0" ,"BAV","AV:133","DEV:206149","air_flow_fdbk_dis_19","#292_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-292","Airflow","55.0" ,"BAV","AV:246","DEV:206149","m219_19","#292_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-292","Cool Request","0.0" ,"BAV","AV:134","DEV:206149","cool_request_19","#292_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-292","Cool Stpt","76.85" ,"BAV","AV:247","DEV:206149","m218_19","#292_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-292","eff_temp_stpt","71.0" ,"BAV","AV:135","DEV:206149","eff_temp_stpt_19","#292_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-292","Heat Request","2.0" ,"BAV","AV:136","DEV:206149","heat_request_19","#292_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-292","Heat Stpt","71.85" ,"BAV","AV:248","DEV:206149","m217_19","#292_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-292","min_airflow","1000.0" ,"BAV","AV:1157","DEV:206149","max_airflow_dis_19","#292_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-292","min_airflow","0.0" ,"BAV","AV:1158","DEV:206149","min_airflow_dis_19","#292_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-292","Mode","6.0" ,"BAV","AV:250","DEV:206149","opr_mode_19","#292_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-292","point name","0.0" ,"BAV","AV:1159","DEV:206149","m029_19","#292_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-292","point name","0.0" ,"BAV","AV:1161","DEV:206149","m083_19","#292_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-292","point name","80.6" ,"BAV","AV:1162","DEV:206149","m086_19","#292_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-292","point name","0.0" ,"BAV","AV:1163","DEV:206149","m098_19","#292_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-292","point name","1000.0" ,"BAV","AV:456","DEV:206149","m174_19","#292_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-292","point name","0.0" ,"BAV","AV:457","DEV:206149","m176_19","#292_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-292","Run Request","30.0" ,"BAV","AV:1164","DEV:206149","sys_run_req_19","#292_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-292","Setpoint Adjust","1.85" ,"BAV","AV:249","DEV:206149","stpt_adjust_19","#292_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-292","Static Request","0.0" ,"BAV","AV:251","DEV:206149","stat_request_19","#292_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-292","terminal_load","-5.0" ,"BAV","AV:1165","DEV:206149","terminal_load_19","#292_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-292","Zone Tenp","69.7" ,"BAV","AV:336","DEV:206149","temp_19","#292_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-292","occ","On","BBV","BV:832","DEV:206149","occ_19","#292_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-292","point name","Off","BBV","BV:833","DEV:206149","m099_19","#292_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-292","point name","Off","BBV","BV:834","DEV:206149","m124_19","#292_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-292","point name","On","BBV","BV:835","DEV:206149","m128_19","#292_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-292","Schedule","Occupied","BBV","BV:55","DEV:206149","m120_19","#292_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-292","Zone Temp 2F","Alarm","BALM","BV:56","DEV:206149","ztmp_2f_19","#292_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-292","Zone Temp 4F","Normal","BALM","BV:57","DEV:206149","ztmp_4f_19","#292_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-293","air_flow_fdbk_dis","59.0" ,"BAV","AV:1166","DEV:206149","air_flow_fdbk_dis_20","#293_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-293","Airflow","59.0" ,"BAV","AV:252","DEV:206149","m219_20","#293_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-293","Cool Request","0.0" ,"BAV","AV:1167","DEV:206149","cool_request_20","#293_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-293","Cool Stpt","73.9" ,"BAV","AV:253","DEV:206149","m218_20","#293_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-293","eff_temp_stpt","68.0" ,"BAV","AV:1168","DEV:206149","eff_temp_stpt_20","#293_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-293","Heat Request","1.0" ,"BAV","AV:1169","DEV:206149","heat_request_20","#293_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-293","Heat Stpt","68.9" ,"BAV","AV:254","DEV:206149","m217_20","#293_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-293","min_airflow","1000.0" ,"BAV","AV:1170","DEV:206149","max_airflow_dis_20","#293_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-293","min_airflow","0.0" ,"BAV","AV:1171","DEV:206149","min_airflow_dis_20","#293_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-293","Mode","6.0" ,"BAV","AV:256","DEV:206149","opr_mode_20","#293_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-293","point name","0.0" ,"BAV","AV:1172","DEV:206149","m029_20","#293_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-293","point name","0.0" ,"BAV","AV:1174","DEV:206149","m083_20","#293_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-293","point name","79.8" ,"BAV","AV:1175","DEV:206149","m086_20","#293_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-293","point name","0.0" ,"BAV","AV:1176","DEV:206149","m098_20","#293_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-293","point name","1000.0" ,"BAV","AV:458","DEV:206149","m174_20","#293_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-293","point name","0.0" ,"BAV","AV:459","DEV:206149","m176_20","#293_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-293","Run Request","30.0" ,"BAV","AV:1177","DEV:206149","sys_run_req_20","#293_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-293","Setpoint Adjust","-1.09" ,"BAV","AV:255","DEV:206149","stpt_adjust_20","#293_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-293","Static Request","0.0" ,"BAV","AV:257","DEV:206149","stat_request_20","#293_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-293","terminal_load","-5.0" ,"BAV","AV:1178","DEV:206149","terminal_load_20","#293_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-293","Zone Tenp","67.7" ,"BAV","AV:337","DEV:206149","temp_20","#293_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-293","occ","On","BBV","BV:839","DEV:206149","occ_20","#293_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-293","point name","Off","BBV","BV:840","DEV:206149","m099_20","#293_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-293","point name","Off","BBV","BV:841","DEV:206149","m124_20","#293_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-293","point name","On","BBV","BV:842","DEV:206149","m128_20","#293_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-293","Schedule","Occupied","BBV","BV:58","DEV:206149","m120_20","#293_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-293","Zone Temp 2F","Normal","BALM","BV:59","DEV:206149","ztmp_2f_20","#293_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Offices","Room-293","Zone Temp 4F","Normal","BALM","BV:60","DEV:206149","ztmp_4f_20","#293_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230J-25","Valve %","47.49" ,"BAV","AV:363","DEV:206147","m276_22","#eav-25/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230J-25","point name","304.0" ,"BAV","AV:364","DEV:206147","m317_22","#eav-25/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230J-25","Static Request Exhaust","0.0" ,"BAV","AV:365","DEV:206147","stat_request_exh_22","#eav-25/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230J-25","Fume Hood Alarm","Off","BBV","BV:402","DEV:206147","fha_22","#eav-25/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230J-25","GEX Overide","Off","BBV","BV:101","DEV:206147","gexoveride_22","#eav-25/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230J-25","Low Static Alarm","Off","BBV","BV:102","DEV:206147","low_static_22","#eav-25/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230J-25","Out Of Service","Off","BBV","BV:363","DEV:206147","oos_22","#eav-25/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230J-25","Emergency","Off","BALM","BV:169","DEV:206147","m054_22","#eav-25/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230J-25","General Alarm","Off","BALM","BV:170","DEV:206147","m055_22","#eav-25/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230J-25","High Flow","Off","BALM","BV:171","DEV:206147","m053_22","#eav-25/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230J-25","High  Warning","Off","BALM","BV:172","DEV:206147","m057_22","#eav-25/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230J-25","Low Flow","Off","BALM","BV:173","DEV:206147","m052_22","#eav-25/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230J-25","Low Warning","Off","BALM","BV:174","DEV:206147","m056_22","#eav-25/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230H-24","Valve %","19.49" ,"BAV","AV:366","DEV:206147","m276_23","#eav-24/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230H-24","point name","292.0" ,"BAV","AV:367","DEV:206147","m317_23","#eav-24/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230H-24","Static Request Exhaust","0.0" ,"BAV","AV:368","DEV:206147","stat_request_exh_23","#eav-24/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230H-24","Fume Hood Alarm","Off","BBV","BV:403","DEV:206147","fha_23","#eav-24/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230H-24","GEX Overide","Off","BBV","BV:103","DEV:206147","gexoveride_23","#eav-24/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230H-24","Low Static Alarm","Off","BBV","BV:104","DEV:206147","low_static_23","#eav-24/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230H-24","Out Of Service","Off","BBV","BV:364","DEV:206147","oos_23","#eav-24/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230H-24","Emergency","Off","BALM","BV:175","DEV:206147","m054_23","#eav-24/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230H-24","General Alarm","Off","BALM","BV:176","DEV:206147","m055_23","#eav-24/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230H-24","High Flow","Off","BALM","BV:177","DEV:206147","m053_23","#eav-24/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230H-24","High  Warning","Off","BALM","BV:178","DEV:206147","m057_23","#eav-24/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230H-24","Low Flow","Off","BALM","BV:179","DEV:206147","m052_23","#eav-24/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230H-24","Low Warning","Off","BALM","BV:180","DEV:206147","m056_23","#eav-24/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230F-23","Valve %","25.6" ,"BAV","AV:369","DEV:206147","m276_24","#eav-23/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230F-23","point name","480.0" ,"BAV","AV:370","DEV:206147","m317_24","#eav-23/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230F-23","Static Request Exhaust","0.0" ,"BAV","AV:371","DEV:206147","stat_request_exh_24","#eav-23/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230F-23","Fume Hood Alarm","Off","BBV","BV:404","DEV:206147","fha_24","#eav-23/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230F-23","GEX Overide","Off","BBV","BV:105","DEV:206147","gexoveride_24","#eav-23/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230F-23","Low Static Alarm","Off","BBV","BV:106","DEV:206147","low_static_24","#eav-23/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230F-23","Out Of Service","Off","BBV","BV:365","DEV:206147","oos_24","#eav-23/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230F-23","Emergency","Off","BALM","BV:181","DEV:206147","m054_24","#eav-23/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230F-23","General Alarm","Off","BALM","BV:182","DEV:206147","m055_24","#eav-23/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230F-23","High Flow","Off","BALM","BV:183","DEV:206147","m053_24","#eav-23/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230F-23","High  Warning","Off","BALM","BV:184","DEV:206147","m057_24","#eav-23/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230F-23","Low Flow","Off","BALM","BV:185","DEV:206147","m052_24","#eav-23/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230F-23","Low Warning","Off","BALM","BV:186","DEV:206147","m056_24","#eav-23/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230E-22","Valve %","25.89" ,"BAV","AV:372","DEV:206147","m276_25","#eav-22/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230E-22","point name","292.0" ,"BAV","AV:373","DEV:206147","m317_25","#eav-22/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230E-22","Static Request Exhaust","0.0" ,"BAV","AV:374","DEV:206147","stat_request_exh_25","#eav-22/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230E-22","Fume Hood Alarm","Off","BBV","BV:405","DEV:206147","fha_25","#eav-22/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230E-22","GEX Overide","Off","BBV","BV:107","DEV:206147","gexoveride_25","#eav-22/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230E-22","Low Static Alarm","Off","BBV","BV:108","DEV:206147","low_static_25","#eav-22/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230E-22","Out Of Service","Off","BBV","BV:366","DEV:206147","oos_25","#eav-22/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230E-22","Emergency","Off","BALM","BV:187","DEV:206147","m054_25","#eav-22/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230E-22","General Alarm","Off","BALM","BV:188","DEV:206147","m055_25","#eav-22/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230E-22","High Flow","Off","BALM","BV:189","DEV:206147","m053_25","#eav-22/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230E-22","High  Warning","Off","BALM","BV:190","DEV:206147","m057_25","#eav-22/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230E-22","Low Flow","Off","BALM","BV:191","DEV:206147","m052_25","#eav-22/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs/Fume Hoods","206-230E-22","Low Warning","Off","BALM","BV:192","DEV:206147","m056_25","#eav-22/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Zone Temp","" ,"BRS","" ,"DEV:2061803","" ,"#sav-2a3-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Zone Temp / Zone Temp","72.2 F" ,"BAI","AI:1","DEV:2061803","zone_temp_1","#sav-2a3-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061803","override_time_remaining_1","#sav-2a3-a/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061803","" ,"#sav-2a3-a/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061803","occ_clg_sp_1","#sav-2a3-a/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061803","occ_htg_sp_1","#sav-2a3-a/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061803","unocc_clg_sp_1","#sav-2a3-a/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061803","unocc_htg_sp_1","#sav-2a3-a/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Setpoint / Cooling Setpoint Adjust","2.0 F" ,"BAV","AV:51","DEV:2061803","clg_adj_1","#sav-2a3-a/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Setpoint / Heating Setpoint Adjust","2.0 F" ,"BAV","AV:52","DEV:2061803","htg_adj_1","#sav-2a3-a/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Setpoint / Effective Cooling Setpoint","78.0 F" ,"BAV","AV:53","DEV:2061803","eff_clg_sp_1","#sav-2a3-a/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Setpoint / Effective Heating Setpoint","72.0 F" ,"BAV","AV:54","DEV:2061803","eff_htg_sp_1","#sav-2a3-a/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Discharge Temp","60.8 F" ,"BAI","AI:2","DEV:2061803","da_temp_1","#sav-2a3-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061803","misc_a1_1","#sav-2a3-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Misc Input","Off","BBI","BI:2","DEV:2061803","misc_di_1","#sav-2a3-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Condensate Detector","Off","BBI","BI:1","DEV:2061803","m213_1","#sav-2a3-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061803","chw_valve_1","#sav-2a3-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061803","hw_valve_1","#sav-2a3-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061803","sci_1","#sav-2a3-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061803","clg_pct_1","#sav-2a3-a/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061803","cool_request_1","#sav-2a3-a/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Cool Stpt","78.0" ,"BAV","AV:5","DEV:2061803","clg_sp_1","#sav-2a3-a/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Heat Request","0.0" ,"BAV","AV:7","DEV:2061803","heat_request_1","#sav-2a3-a/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Heat Stpt","72.0" ,"BAV","AV:8","DEV:2061803","htg_sp_1","#sav-2a3-a/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061803","m370_1","#sav-2a3-a/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061803","htg_pct_1","#sav-2a3-a/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061803","loc_ovrd_1","#sav-2a3-a/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Mode","6.0" ,"BAV","AV:11","DEV:2061803","opr_mode_1","#sav-2a3-a/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","48.6" ,"BAV","AV:3","DEV:2061803","m276_1","#sav-2a3-a/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","436.0" ,"BAV","AV:6","DEV:2061803","m278_1","#sav-2a3-a/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","256.0" ,"BAV","AV:13","DEV:2061803","m280_1","#sav-2a3-a/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","436.0" ,"BAV","AV:14","DEV:2061803","m282_1","#sav-2a3-a/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","69.5" ,"BAV","AV:20","DEV:2061803","m309_1","#sav-2a3-a/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Total Exhaust","232.0" ,"BAV","AV:23","DEV:2061803","m317_1","#sav-2a3-a/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","228.0" ,"BAV","AV:24","DEV:2061803","m319_1","#sav-2a3-a/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","4.0" ,"BAV","AV:25","DEV:2061803","m321_1","#sav-2a3-a/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","256.0" ,"BAV","AV:27","DEV:2061803","m325_1","#sav-2a3-a/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","228.0" ,"BAV","AV:28","DEV:2061803","m327_1","#sav-2a3-a/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","436.0" ,"BAV","AV:35","DEV:2061803","m353_1","#sav-2a3-a/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","256.0" ,"BAV","AV:36","DEV:2061803","m356_1","#sav-2a3-a/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","436.0" ,"BAV","AV:37","DEV:2061803","m358_1","#sav-2a3-a/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","256.0" ,"BAV","AV:38","DEV:2061803","m360_1","#sav-2a3-a/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","0.0" ,"BAV","AV:16","DEV:2061803","m376_1","#sav-2a3-a/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","0.0" ,"BAV","AV:17","DEV:2061803","m378_1","#sav-2a3-a/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","0.0" ,"BAV","AV:18","DEV:2061803","m380_1","#sav-2a3-a/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","256.0" ,"BAV","AV:19","DEV:2061803","m393_1","#sav-2a3-a/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","0.0" ,"BAV","AV:21","DEV:2061803","m395_1","#sav-2a3-a/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","228.0" ,"BAV","AV:22","DEV:2061803","m397_1","#sav-2a3-a/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","0.0" ,"BAV","AV:26","DEV:2061803","m399_1","#sav-2a3-a/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","0.0" ,"BAV","AV:31","DEV:2061803","m402_1","#sav-2a3-a/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","0.0" ,"BAV","AV:32","DEV:2061803","m405_1","#sav-2a3-a/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","0.0" ,"BAV","AV:33","DEV:2061803","m408_1","#sav-2a3-a/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","0.0" ,"BAV","AV:45","DEV:2061803","m414_1","#sav-2a3-a/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","0.0" ,"BAV","AV:46","DEV:2061803","m415_1","#sav-2a3-a/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061803","sys_run_req_1","#sav-2a3-a/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061803","stat_request_1","#sav-2a3-a/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061803","stat_request_exh_1","#sav-2a3-a/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061803","m384_1","#sav-2a3-a/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","GEX Overide","Off","BBV","BV:8","DEV:2061803","gexoveride_1","#sav-2a3-a/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","On","BBV","BV:6","DEV:2061803","m128_1","#sav-2a3-a/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","Off","BBV","BV:7","DEV:2061803","m264_1","#sav-2a3-a/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","Off","BBV","BV:12","DEV:2061803","m394_1","#sav-2a3-a/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","Off","BBV","BV:16","DEV:2061803","m401_1","#sav-2a3-a/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","Off","BBV","BV:17","DEV:2061803","m404_1","#sav-2a3-a/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","point name","Off","BBV","BV:18","DEV:2061803","m407_1","#sav-2a3-a/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Run","On","BBV","BV:1","DEV:2061803","run_1","#sav-2a3-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","SAV Overide","Off","BBV","BV:15","DEV:2061803","savoveride_1","#sav-2a3-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Schedule","Occupied","BBV","BV:2","DEV:2061803","schedule_1","#sav-2a3-a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","DAT_HI","Normal","BALM","BV:3","DEV:2061803","dat_hi_1","#sav-2a3-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","DAT_LO","Normal","BALM","BV:4","DEV:2061803","dat_lo_1","#sav-2a3-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061803","ztmp_hi_2f_1","#sav-2a3-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061803","ztmp_hi_4f_1","#sav-2a3-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","HWV Leaky","Alarm","BALM","BV:11","DEV:2061803","chwv_lk_1","#sav-2a3-a/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061803","hwv_lk_1","#sav-2a3-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061803","ztmp_lo_2f_1","#sav-2a3-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061803","ztmp_lo_4f_1","#sav-2a3-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061803","moisture_1","#sav-2a3-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061803","m333_1","#sav-2a3-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","BACnet PID / Setpoint","78.0" ,"BAV","AV:39","DEV:2061803","m333_setpt_1","#sav-2a3-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","BACnet PID / Input","60.8" ,"BAV","AV:40","DEV:2061803","m333_input_1","#sav-2a3-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061803","m333_pidout_1","#sav-2a3-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061803","m409_1","#sav-2a3-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","BACnet PID / Setpoint","72.0" ,"BAV","AV:42","DEV:2061803","m409_setpt_1","#sav-2a3-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","BACnet PID / Input","60.8" ,"BAV","AV:43","DEV:2061803","m409_input_1","#sav-2a3-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061803","m409_pidout_1","#sav-2a3-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Zone Temp","" ,"BRS","" ,"DEV:2061804","" ,"#sav-2a4-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Zone Temp / Zone Temp","70.2 F" ,"BAI","AI:1","DEV:2061804","zone_temp_1","#sav-2a4-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061804","override_time_remaining_1","#sav-2a4-a/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061804","" ,"#sav-2a4-a/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061804","occ_clg_sp_1","#sav-2a4-a/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061804","occ_htg_sp_1","#sav-2a4-a/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061804","unocc_clg_sp_1","#sav-2a4-a/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061804","unocc_htg_sp_1","#sav-2a4-a/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061804","clg_adj_1","#sav-2a4-a/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061804","htg_adj_1","#sav-2a4-a/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061804","eff_clg_sp_1","#sav-2a4-a/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061804","eff_htg_sp_1","#sav-2a4-a/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Discharge Temp","61.2 F" ,"BAI","AI:2","DEV:2061804","da_temp_1","#sav-2a4-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061804","misc_a1_1","#sav-2a4-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Misc Input","Off","BBI","BI:2","DEV:2061804","misc_di_1","#sav-2a4-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Condensate Detector","Off","BBI","BI:1","DEV:2061804","m213_1","#sav-2a4-a/m213"
