"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061804","chw_valve_1","#sav-2a4-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061804","hw_valve_1","#sav-2a4-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061804","sci_1","#sav-2a4-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061804","clg_pct_1","#sav-2a4-a/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061804","cool_request_1","#sav-2a4-a/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061804","clg_sp_1","#sav-2a4-a/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Heat Request","0.0" ,"BAV","AV:7","DEV:2061804","heat_request_1","#sav-2a4-a/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061804","htg_sp_1","#sav-2a4-a/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061804","m370_1","#sav-2a4-a/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061804","htg_pct_1","#sav-2a4-a/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061804","loc_ovrd_1","#sav-2a4-a/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Mode","6.0" ,"BAV","AV:11","DEV:2061804","opr_mode_1","#sav-2a4-a/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","100.0" ,"BAV","AV:3","DEV:2061804","m276_1","#sav-2a4-a/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","0.0" ,"BAV","AV:6","DEV:2061804","m278_1","#sav-2a4-a/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","0.0" ,"BAV","AV:13","DEV:2061804","m280_1","#sav-2a4-a/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","0.0" ,"BAV","AV:14","DEV:2061804","m282_1","#sav-2a4-a/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","0.0" ,"BAV","AV:20","DEV:2061804","m309_1","#sav-2a4-a/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Total Exhaust","0.0" ,"BAV","AV:23","DEV:2061804","m317_1","#sav-2a4-a/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","0.0" ,"BAV","AV:24","DEV:2061804","m319_1","#sav-2a4-a/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","0.0" ,"BAV","AV:25","DEV:2061804","m321_1","#sav-2a4-a/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","0.0" ,"BAV","AV:27","DEV:2061804","m325_1","#sav-2a4-a/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","0.0" ,"BAV","AV:28","DEV:2061804","m327_1","#sav-2a4-a/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","0.0" ,"BAV","AV:35","DEV:2061804","m353_1","#sav-2a4-a/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","0.0" ,"BAV","AV:36","DEV:2061804","m356_1","#sav-2a4-a/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","0.0" ,"BAV","AV:37","DEV:2061804","m358_1","#sav-2a4-a/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","0.0" ,"BAV","AV:38","DEV:2061804","m360_1","#sav-2a4-a/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","0.0" ,"BAV","AV:16","DEV:2061804","m376_1","#sav-2a4-a/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","0.0" ,"BAV","AV:17","DEV:2061804","m378_1","#sav-2a4-a/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","0.0" ,"BAV","AV:18","DEV:2061804","m380_1","#sav-2a4-a/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","0.0" ,"BAV","AV:19","DEV:2061804","m393_1","#sav-2a4-a/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","0.0" ,"BAV","AV:21","DEV:2061804","m395_1","#sav-2a4-a/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","0.0" ,"BAV","AV:22","DEV:2061804","m397_1","#sav-2a4-a/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","0.0" ,"BAV","AV:26","DEV:2061804","m399_1","#sav-2a4-a/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","0.0" ,"BAV","AV:31","DEV:2061804","m402_1","#sav-2a4-a/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","0.0" ,"BAV","AV:32","DEV:2061804","m405_1","#sav-2a4-a/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","0.0" ,"BAV","AV:33","DEV:2061804","m408_1","#sav-2a4-a/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","0.0" ,"BAV","AV:45","DEV:2061804","m414_1","#sav-2a4-a/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","0.0" ,"BAV","AV:46","DEV:2061804","m415_1","#sav-2a4-a/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061804","sys_run_req_1","#sav-2a4-a/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061804","stat_request_1","#sav-2a4-a/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061804","stat_request_exh_1","#sav-2a4-a/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061804","m384_1","#sav-2a4-a/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","GEX Overide","Off","BBV","BV:8","DEV:2061804","gexoveride_1","#sav-2a4-a/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","On","BBV","BV:6","DEV:2061804","m128_1","#sav-2a4-a/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","Off","BBV","BV:7","DEV:2061804","m264_1","#sav-2a4-a/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","Off","BBV","BV:12","DEV:2061804","m394_1","#sav-2a4-a/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","Off","BBV","BV:16","DEV:2061804","m401_1","#sav-2a4-a/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","Off","BBV","BV:17","DEV:2061804","m404_1","#sav-2a4-a/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","point name","Off","BBV","BV:18","DEV:2061804","m407_1","#sav-2a4-a/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Run","On","BBV","BV:1","DEV:2061804","run_1","#sav-2a4-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","SAV Overide","Off","BBV","BV:15","DEV:2061804","savoveride_1","#sav-2a4-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Schedule","Occupied","BBV","BV:2","DEV:2061804","schedule_1","#sav-2a4-a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","DAT_HI","Normal","BALM","BV:3","DEV:2061804","dat_hi_1","#sav-2a4-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","DAT_LO","Normal","BALM","BV:4","DEV:2061804","dat_lo_1","#sav-2a4-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061804","ztmp_hi_2f_1","#sav-2a4-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061804","ztmp_hi_4f_1","#sav-2a4-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","HWV Leaky","Alarm","BALM","BV:11","DEV:2061804","chwv_lk_1","#sav-2a4-a/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061804","hwv_lk_1","#sav-2a4-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061804","ztmp_lo_2f_1","#sav-2a4-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061804","ztmp_lo_4f_1","#sav-2a4-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061804","moisture_1","#sav-2a4-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061804","m333_1","#sav-2a4-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061804","m333_setpt_1","#sav-2a4-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","BACnet PID / Input","61.3" ,"BAV","AV:40","DEV:2061804","m333_input_1","#sav-2a4-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061804","m333_pidout_1","#sav-2a4-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061804","m409_1","#sav-2a4-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","BACnet PID / Setpoint","70.0" ,"BAV","AV:42","DEV:2061804","m409_setpt_1","#sav-2a4-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","BACnet PID / Input","61.3" ,"BAV","AV:43","DEV:2061804","m409_input_1","#sav-2a4-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061804","m409_pidout_1","#sav-2a4-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Zone Temp","" ,"BRS","" ,"DEV:2061805","" ,"#sav-2a5-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Zone Temp / Zone Temp","72.0 F" ,"BAI","AI:1","DEV:2061805","zone_temp_1","#sav-2a5-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061805","override_time_remaining_1","#sav-2a5-c/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Setpoint","" ,"BSPTCS","" ,"DEV:2061805","" ,"#sav-2a5-c/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061805","occ_clg_sp_1","#sav-2a5-c/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061805","occ_htg_sp_1","#sav-2a5-c/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061805","unocc_clg_sp_1","#sav-2a5-c/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061805","unocc_htg_sp_1","#sav-2a5-c/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Setpoint / Cooling Setpoint Adjust","2.0 F" ,"BAV","AV:51","DEV:2061805","clg_adj_1","#sav-2a5-c/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Setpoint / Heating Setpoint Adjust","2.0 F" ,"BAV","AV:52","DEV:2061805","htg_adj_1","#sav-2a5-c/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Setpoint / Effective Cooling Setpoint","78.0 F" ,"BAV","AV:53","DEV:2061805","eff_clg_sp_1","#sav-2a5-c/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Setpoint / Effective Heating Setpoint","72.0 F" ,"BAV","AV:54","DEV:2061805","eff_htg_sp_1","#sav-2a5-c/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Discharge Temp","76.9 F" ,"BAI","AI:2","DEV:2061805","da_temp_1","#sav-2a5-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061805","misc_a1_1","#sav-2a5-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Misc Input","Off","BBI","BI:2","DEV:2061805","misc_di_1","#sav-2a5-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Condensate Detector","Off","BBI","BI:1","DEV:2061805","m213_1","#sav-2a5-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061805","chw_valve_1","#sav-2a5-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","HW Valve","32.3 %","BAO","AO:2","DEV:2061805","hw_valve_1","#sav-2a5-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061805","sci_1","#sav-2a5-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061805","clg_pct_1","#sav-2a5-c/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Cool Request","0.0" ,"BAV","AV:4","DEV:2061805","cool_request_1","#sav-2a5-c/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Cool Stpt","78.0" ,"BAV","AV:5","DEV:2061805","clg_sp_1","#sav-2a5-c/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Heat Request","0.0" ,"BAV","AV:7","DEV:2061805","heat_request_1","#sav-2a5-c/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Heat Stpt","72.0" ,"BAV","AV:8","DEV:2061805","htg_sp_1","#sav-2a5-c/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061805","m370_1","#sav-2a5-c/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Htg Pct","27.43" ,"BAV","AV:9","DEV:2061805","htg_pct_1","#sav-2a5-c/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Local Override","0.0" ,"BAV","AV:10","DEV:2061805","loc_ovrd_1","#sav-2a5-c/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Mode","6.0" ,"BAV","AV:11","DEV:2061805","opr_mode_1","#sav-2a5-c/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","19.0" ,"BAV","AV:3","DEV:2061805","m276_1","#sav-2a5-c/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","856.0" ,"BAV","AV:6","DEV:2061805","m278_1","#sav-2a5-c/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","296.0" ,"BAV","AV:13","DEV:2061805","m280_1","#sav-2a5-c/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","856.0" ,"BAV","AV:14","DEV:2061805","m282_1","#sav-2a5-c/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","79.79" ,"BAV","AV:20","DEV:2061805","m309_1","#sav-2a5-c/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Total Exhaust","300.0" ,"BAV","AV:23","DEV:2061805","m317_1","#sav-2a5-c/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","312.0" ,"BAV","AV:24","DEV:2061805","m319_1","#sav-2a5-c/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","-200.0" ,"BAV","AV:25","DEV:2061805","m321_1","#sav-2a5-c/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","296.0" ,"BAV","AV:27","DEV:2061805","m325_1","#sav-2a5-c/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","228.0" ,"BAV","AV:28","DEV:2061805","m327_1","#sav-2a5-c/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","856.0" ,"BAV","AV:35","DEV:2061805","m353_1","#sav-2a5-c/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","296.0" ,"BAV","AV:36","DEV:2061805","m356_1","#sav-2a5-c/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","856.0" ,"BAV","AV:37","DEV:2061805","m358_1","#sav-2a5-c/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","296.0" ,"BAV","AV:38","DEV:2061805","m360_1","#sav-2a5-c/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","0.0" ,"BAV","AV:16","DEV:2061805","m376_1","#sav-2a5-c/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","0.0" ,"BAV","AV:17","DEV:2061805","m378_1","#sav-2a5-c/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","0.0" ,"BAV","AV:18","DEV:2061805","m380_1","#sav-2a5-c/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","296.0" ,"BAV","AV:19","DEV:2061805","m393_1","#sav-2a5-c/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","0.0" ,"BAV","AV:21","DEV:2061805","m395_1","#sav-2a5-c/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","116.0" ,"BAV","AV:22","DEV:2061805","m397_1","#sav-2a5-c/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","0.0" ,"BAV","AV:26","DEV:2061805","m399_1","#sav-2a5-c/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","0.0" ,"BAV","AV:31","DEV:2061805","m402_1","#sav-2a5-c/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","0.0" ,"BAV","AV:32","DEV:2061805","m405_1","#sav-2a5-c/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","0.0" ,"BAV","AV:33","DEV:2061805","m408_1","#sav-2a5-c/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","0.0" ,"BAV","AV:45","DEV:2061805","m414_1","#sav-2a5-c/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","0.0" ,"BAV","AV:46","DEV:2061805","m415_1","#sav-2a5-c/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Run Request","30.0" ,"BAV","AV:29","DEV:2061805","sys_run_req_1","#sav-2a5-c/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Static Request","0.0" ,"BAV","AV:30","DEV:2061805","stat_request_1","#sav-2a5-c/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061805","stat_request_exh_1","#sav-2a5-c/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061805","m384_1","#sav-2a5-c/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","GEX Overide","Off","BBV","BV:8","DEV:2061805","gexoveride_1","#sav-2a5-c/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","On","BBV","BV:6","DEV:2061805","m128_1","#sav-2a5-c/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","Off","BBV","BV:7","DEV:2061805","m264_1","#sav-2a5-c/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","Off","BBV","BV:12","DEV:2061805","m394_1","#sav-2a5-c/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","Off","BBV","BV:16","DEV:2061805","m401_1","#sav-2a5-c/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","Off","BBV","BV:17","DEV:2061805","m404_1","#sav-2a5-c/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","point name","Off","BBV","BV:18","DEV:2061805","m407_1","#sav-2a5-c/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Run","On","BBV","BV:1","DEV:2061805","run_1","#sav-2a5-c/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","SAV Overide","Off","BBV","BV:15","DEV:2061805","savoveride_1","#sav-2a5-c/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Schedule","Occupied","BBV","BV:2","DEV:2061805","schedule_1","#sav-2a5-c/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","DAT_HI","Normal","BALM","BV:3","DEV:2061805","dat_hi_1","#sav-2a5-c/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","DAT_LO","Normal","BALM","BV:4","DEV:2061805","dat_lo_1","#sav-2a5-c/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061805","ztmp_hi_2f_1","#sav-2a5-c/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061805","ztmp_hi_4f_1","#sav-2a5-c/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","HWV Leaky","Normal","BALM","BV:11","DEV:2061805","chwv_lk_1","#sav-2a5-c/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","HWV Leaky","Normal","BALM","BV:19","DEV:2061805","hwv_lk_1","#sav-2a5-c/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061805","ztmp_lo_2f_1","#sav-2a5-c/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061805","ztmp_lo_4f_1","#sav-2a5-c/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Moisture Detector","Normal","BALM","BV:5","DEV:2061805","moisture_1","#sav-2a5-c/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061805","m333_1","#sav-2a5-c/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","BACnet PID / Setpoint","78.0" ,"BAV","AV:39","DEV:2061805","m333_setpt_1","#sav-2a5-c/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","BACnet PID / Input","77.0" ,"BAV","AV:40","DEV:2061805","m333_input_1","#sav-2a5-c/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061805","m333_pidout_1","#sav-2a5-c/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","BACnet PID","31.17 %","BPID","LOOP:2","DEV:2061805","m409_1","#sav-2a5-c/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","BACnet PID / Setpoint","77.85008" ,"BAV","AV:42","DEV:2061805","m409_setpt_1","#sav-2a5-c/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","BACnet PID / Input","77.0" ,"BAV","AV:43","DEV:2061805","m409_input_1","#sav-2a5-c/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","BACnet PID / PID out","31.17168 %","BAV","AV:44","DEV:2061805","m409_pidout_1","#sav-2a5-c/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Zone Temp","" ,"BRS","" ,"DEV:2061806","" ,"#sav-2a6-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Zone Temp / Zone Temp","70.6 F" ,"BAI","AI:1","DEV:2061806","zone_temp_1","#sav-2a6-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061806","override_time_remaining_1","#sav-2a6-a/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Setpoint","" ,"BSPTCS","" ,"DEV:2061806","" ,"#sav-2a6-a/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061806","occ_clg_sp_1","#sav-2a6-a/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061806","occ_htg_sp_1","#sav-2a6-a/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061806","unocc_clg_sp_1","#sav-2a6-a/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061806","unocc_htg_sp_1","#sav-2a6-a/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061806","clg_adj_1","#sav-2a6-a/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061806","htg_adj_1","#sav-2a6-a/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061806","eff_clg_sp_1","#sav-2a6-a/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061806","eff_htg_sp_1","#sav-2a6-a/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Discharge Temp","64.0 F" ,"BAI","AI:2","DEV:2061806","da_temp_1","#sav-2a6-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061806","misc_a1_1","#sav-2a6-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Misc Input","Off","BBI","BI:2","DEV:2061806","misc_di_1","#sav-2a6-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Condensate Detector","Off","BBI","BI:1","DEV:2061806","m213_1","#sav-2a6-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","CHW Valve","0.0 %","BAO","AO:1","DEV:2061806","chw_valve_1","#sav-2a6-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","HW Valve","0.0 %","BAO","AO:2","DEV:2061806","hw_valve_1","#sav-2a6-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Siemans Output","20.0 %","BAO","AO:3","DEV:2061806","sci_1","#sav-2a6-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061806","clg_pct_1","#sav-2a6-a/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Cool Request","0.0" ,"BAV","AV:4","DEV:2061806","cool_request_1","#sav-2a6-a/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061806","clg_sp_1","#sav-2a6-a/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Heat Request","0.0" ,"BAV","AV:7","DEV:2061806","heat_request_1","#sav-2a6-a/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061806","htg_sp_1","#sav-2a6-a/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061806","m370_1","#sav-2a6-a/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061806","htg_pct_1","#sav-2a6-a/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Local Override","0.0" ,"BAV","AV:10","DEV:2061806","loc_ovrd_1","#sav-2a6-a/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Mode","6.0" ,"BAV","AV:11","DEV:2061806","opr_mode_1","#sav-2a6-a/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","100.0" ,"BAV","AV:3","DEV:2061806","m276_1","#sav-2a6-a/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","236.0" ,"BAV","AV:6","DEV:2061806","m278_1","#sav-2a6-a/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","80.0" ,"BAV","AV:13","DEV:2061806","m280_1","#sav-2a6-a/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","236.0" ,"BAV","AV:14","DEV:2061806","m282_1","#sav-2a6-a/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","0.0" ,"BAV","AV:20","DEV:2061806","m309_1","#sav-2a6-a/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Total Exhaust","48.0" ,"BAV","AV:23","DEV:2061806","m317_1","#sav-2a6-a/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","60.0" ,"BAV","AV:24","DEV:2061806","m319_1","#sav-2a6-a/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","-12.0" ,"BAV","AV:25","DEV:2061806","m321_1","#sav-2a6-a/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","80.0" ,"BAV","AV:27","DEV:2061806","m325_1","#sav-2a6-a/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","60.0" ,"BAV","AV:28","DEV:2061806","m327_1","#sav-2a6-a/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","236.0" ,"BAV","AV:35","DEV:2061806","m353_1","#sav-2a6-a/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","80.0" ,"BAV","AV:36","DEV:2061806","m356_1","#sav-2a6-a/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","236.0" ,"BAV","AV:37","DEV:2061806","m358_1","#sav-2a6-a/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","80.0" ,"BAV","AV:38","DEV:2061806","m360_1","#sav-2a6-a/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","0.0" ,"BAV","AV:16","DEV:2061806","m376_1","#sav-2a6-a/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","0.0" ,"BAV","AV:17","DEV:2061806","m378_1","#sav-2a6-a/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","0.0" ,"BAV","AV:18","DEV:2061806","m380_1","#sav-2a6-a/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","80.0" ,"BAV","AV:19","DEV:2061806","m393_1","#sav-2a6-a/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","0.0" ,"BAV","AV:21","DEV:2061806","m395_1","#sav-2a6-a/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","48.0" ,"BAV","AV:22","DEV:2061806","m397_1","#sav-2a6-a/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","0.0" ,"BAV","AV:26","DEV:2061806","m399_1","#sav-2a6-a/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","0.0" ,"BAV","AV:31","DEV:2061806","m402_1","#sav-2a6-a/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","0.0" ,"BAV","AV:32","DEV:2061806","m405_1","#sav-2a6-a/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","0.0" ,"BAV","AV:33","DEV:2061806","m408_1","#sav-2a6-a/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","0.0" ,"BAV","AV:45","DEV:2061806","m414_1","#sav-2a6-a/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","0.0" ,"BAV","AV:46","DEV:2061806","m415_1","#sav-2a6-a/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Run Request","30.0" ,"BAV","AV:29","DEV:2061806","sys_run_req_1","#sav-2a6-a/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Static Request","0.0" ,"BAV","AV:30","DEV:2061806","stat_request_1","#sav-2a6-a/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Static Request Exhaust","1.0" ,"BAV","AV:15","DEV:2061806","stat_request_exh_1","#sav-2a6-a/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061806","m384_1","#sav-2a6-a/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","GEX Overide","Off","BBV","BV:8","DEV:2061806","gexoveride_1","#sav-2a6-a/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","On","BBV","BV:6","DEV:2061806","m128_1","#sav-2a6-a/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","Off","BBV","BV:7","DEV:2061806","m264_1","#sav-2a6-a/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","Off","BBV","BV:12","DEV:2061806","m394_1","#sav-2a6-a/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","Off","BBV","BV:16","DEV:2061806","m401_1","#sav-2a6-a/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","Off","BBV","BV:17","DEV:2061806","m404_1","#sav-2a6-a/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","point name","Off","BBV","BV:18","DEV:2061806","m407_1","#sav-2a6-a/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Run","On","BBV","BV:1","DEV:2061806","run_1","#sav-2a6-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","SAV Overide","Off","BBV","BV:15","DEV:2061806","savoveride_1","#sav-2a6-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Schedule","Occupied","BBV","BV:2","DEV:2061806","schedule_1","#sav-2a6-a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","DAT_HI","Normal","BALM","BV:3","DEV:2061806","dat_hi_1","#sav-2a6-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","DAT_LO","Normal","BALM","BV:4","DEV:2061806","dat_lo_1","#sav-2a6-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061806","ztmp_hi_2f_1","#sav-2a6-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061806","ztmp_hi_4f_1","#sav-2a6-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","HWV Leaky","Alarm","BALM","BV:11","DEV:2061806","chwv_lk_1","#sav-2a6-a/chwv_lk"
