"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","HWV Leaky","Normal","BALM","BV:19","DEV:2061806","hwv_lk_1","#sav-2a6-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061806","ztmp_lo_2f_1","#sav-2a6-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061806","ztmp_lo_4f_1","#sav-2a6-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Moisture Detector","Normal","BALM","BV:5","DEV:2061806","moisture_1","#sav-2a6-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061806","m333_1","#sav-2a6-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061806","m333_setpt_1","#sav-2a6-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","BACnet PID / Input","64.0" ,"BAV","AV:40","DEV:2061806","m333_input_1","#sav-2a6-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061806","m333_pidout_1","#sav-2a6-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061806","m409_1","#sav-2a6-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","BACnet PID / Setpoint","70.0" ,"BAV","AV:42","DEV:2061806","m409_setpt_1","#sav-2a6-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","BACnet PID / Input","64.0" ,"BAV","AV:43","DEV:2061806","m409_input_1","#sav-2a6-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061806","m409_pidout_1","#sav-2a6-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Zone Temp","" ,"BRS","" ,"DEV:2061807","" ,"#sav-2a7-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Zone Temp / Zone Temp","68.5 F" ,"BAI","AI:1","DEV:2061807","zone_temp_1","#sav-2a7-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061807","override_time_remaining_1","#sav-2a7-b/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Setpoint","" ,"BSPTCS","" ,"DEV:2061807","" ,"#sav-2a7-b/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061807","occ_clg_sp_1","#sav-2a7-b/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061807","occ_htg_sp_1","#sav-2a7-b/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061807","unocc_clg_sp_1","#sav-2a7-b/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061807","unocc_htg_sp_1","#sav-2a7-b/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Setpoint / Cooling Setpoint Adjust","-2.0 F" ,"BAV","AV:51","DEV:2061807","clg_adj_1","#sav-2a7-b/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Setpoint / Heating Setpoint Adjust","-2.0 F" ,"BAV","AV:52","DEV:2061807","htg_adj_1","#sav-2a7-b/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Setpoint / Effective Cooling Setpoint","74.0 F" ,"BAV","AV:53","DEV:2061807","eff_clg_sp_1","#sav-2a7-b/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Setpoint / Effective Heating Setpoint","68.0 F" ,"BAV","AV:54","DEV:2061807","eff_htg_sp_1","#sav-2a7-b/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Discharge Temp","63.0 F" ,"BAI","AI:2","DEV:2061807","da_temp_1","#sav-2a7-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061807","misc_a1_1","#sav-2a7-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Misc Input","Off","BBI","BI:2","DEV:2061807","misc_di_1","#sav-2a7-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Condensate Detector","Off","BBI","BI:1","DEV:2061807","m213_1","#sav-2a7-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061807","chw_valve_1","#sav-2a7-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","HW Valve","0.0 %","BAO","AO:2","DEV:2061807","hw_valve_1","#sav-2a7-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061807","sci_1","#sav-2a7-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061807","clg_pct_1","#sav-2a7-b/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Cool Request","0.0" ,"BAV","AV:4","DEV:2061807","cool_request_1","#sav-2a7-b/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Cool Stpt","74.0" ,"BAV","AV:5","DEV:2061807","clg_sp_1","#sav-2a7-b/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Heat Request","0.0" ,"BAV","AV:7","DEV:2061807","heat_request_1","#sav-2a7-b/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Heat Stpt","68.0" ,"BAV","AV:8","DEV:2061807","htg_sp_1","#sav-2a7-b/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061807","m370_1","#sav-2a7-b/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061807","htg_pct_1","#sav-2a7-b/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Local Override","0.0" ,"BAV","AV:10","DEV:2061807","loc_ovrd_1","#sav-2a7-b/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Mode","6.0" ,"BAV","AV:11","DEV:2061807","opr_mode_1","#sav-2a7-b/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","50.2" ,"BAV","AV:3","DEV:2061807","m276_1","#sav-2a7-b/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","784.0" ,"BAV","AV:6","DEV:2061807","m278_1","#sav-2a7-b/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","316.0" ,"BAV","AV:13","DEV:2061807","m280_1","#sav-2a7-b/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","784.0" ,"BAV","AV:14","DEV:2061807","m282_1","#sav-2a7-b/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","53.49" ,"BAV","AV:20","DEV:2061807","m309_1","#sav-2a7-b/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Total Exhaust","344.0" ,"BAV","AV:23","DEV:2061807","m317_1","#sav-2a7-b/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","296.0" ,"BAV","AV:24","DEV:2061807","m319_1","#sav-2a7-b/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","40.0" ,"BAV","AV:25","DEV:2061807","m321_1","#sav-2a7-b/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","316.0" ,"BAV","AV:27","DEV:2061807","m325_1","#sav-2a7-b/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","300.0" ,"BAV","AV:28","DEV:2061807","m327_1","#sav-2a7-b/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","784.0" ,"BAV","AV:35","DEV:2061807","m353_1","#sav-2a7-b/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","316.0" ,"BAV","AV:36","DEV:2061807","m356_1","#sav-2a7-b/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","784.0" ,"BAV","AV:37","DEV:2061807","m358_1","#sav-2a7-b/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","316.0" ,"BAV","AV:38","DEV:2061807","m360_1","#sav-2a7-b/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","0.0" ,"BAV","AV:16","DEV:2061807","m376_1","#sav-2a7-b/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","0.0" ,"BAV","AV:17","DEV:2061807","m378_1","#sav-2a7-b/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","0.0" ,"BAV","AV:18","DEV:2061807","m380_1","#sav-2a7-b/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","316.0" ,"BAV","AV:19","DEV:2061807","m393_1","#sav-2a7-b/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","0.0" ,"BAV","AV:21","DEV:2061807","m395_1","#sav-2a7-b/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","344.0" ,"BAV","AV:22","DEV:2061807","m397_1","#sav-2a7-b/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","0.0" ,"BAV","AV:26","DEV:2061807","m399_1","#sav-2a7-b/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","0.0" ,"BAV","AV:31","DEV:2061807","m402_1","#sav-2a7-b/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","0.0" ,"BAV","AV:32","DEV:2061807","m405_1","#sav-2a7-b/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","0.0" ,"BAV","AV:33","DEV:2061807","m408_1","#sav-2a7-b/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","0.0" ,"BAV","AV:45","DEV:2061807","m414_1","#sav-2a7-b/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","0.0" ,"BAV","AV:46","DEV:2061807","m415_1","#sav-2a7-b/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Run Request","30.0" ,"BAV","AV:29","DEV:2061807","sys_run_req_1","#sav-2a7-b/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Static Request","0.0" ,"BAV","AV:30","DEV:2061807","stat_request_1","#sav-2a7-b/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061807","stat_request_exh_1","#sav-2a7-b/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061807","m384_1","#sav-2a7-b/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","GEX Overide","Off","BBV","BV:8","DEV:2061807","gexoveride_1","#sav-2a7-b/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","On","BBV","BV:6","DEV:2061807","m128_1","#sav-2a7-b/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","Off","BBV","BV:7","DEV:2061807","m264_1","#sav-2a7-b/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","Off","BBV","BV:12","DEV:2061807","m394_1","#sav-2a7-b/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","Off","BBV","BV:16","DEV:2061807","m401_1","#sav-2a7-b/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","Off","BBV","BV:17","DEV:2061807","m404_1","#sav-2a7-b/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","point name","Off","BBV","BV:18","DEV:2061807","m407_1","#sav-2a7-b/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Run","On","BBV","BV:1","DEV:2061807","run_1","#sav-2a7-b/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","SAV Overide","Off","BBV","BV:15","DEV:2061807","savoveride_1","#sav-2a7-b/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Schedule","Occupied","BBV","BV:2","DEV:2061807","schedule_1","#sav-2a7-b/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","DAT_HI","Normal","BALM","BV:3","DEV:2061807","dat_hi_1","#sav-2a7-b/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","DAT_LO","Normal","BALM","BV:4","DEV:2061807","dat_lo_1","#sav-2a7-b/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061807","ztmp_hi_2f_1","#sav-2a7-b/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061807","ztmp_hi_4f_1","#sav-2a7-b/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","HWV Leaky","Normal","BALM","BV:11","DEV:2061807","chwv_lk_1","#sav-2a7-b/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","HWV Leaky","Normal","BALM","BV:19","DEV:2061807","hwv_lk_1","#sav-2a7-b/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061807","ztmp_lo_2f_1","#sav-2a7-b/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061807","ztmp_lo_4f_1","#sav-2a7-b/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Moisture Detector","Normal","BALM","BV:5","DEV:2061807","moisture_1","#sav-2a7-b/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061807","m333_1","#sav-2a7-b/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","BACnet PID / Setpoint","74.0" ,"BAV","AV:39","DEV:2061807","m333_setpt_1","#sav-2a7-b/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","BACnet PID / Input","63.0" ,"BAV","AV:40","DEV:2061807","m333_input_1","#sav-2a7-b/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061807","m333_pidout_1","#sav-2a7-b/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061807","m409_1","#sav-2a7-b/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","BACnet PID / Setpoint","68.0" ,"BAV","AV:42","DEV:2061807","m409_setpt_1","#sav-2a7-b/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","BACnet PID / Input","63.0" ,"BAV","AV:43","DEV:2061807","m409_input_1","#sav-2a7-b/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061807","m409_pidout_1","#sav-2a7-b/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Zone Temp","" ,"BRS","" ,"DEV:2061808","" ,"#sav-2a8-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Zone Temp / Zone Temp","70.5 F" ,"BAI","AI:1","DEV:2061808","zone_temp_1","#sav-2a8-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061808","override_time_remaining_1","#sav-2a8-a/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061808","" ,"#sav-2a8-a/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061808","occ_clg_sp_1","#sav-2a8-a/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061808","occ_htg_sp_1","#sav-2a8-a/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061808","unocc_clg_sp_1","#sav-2a8-a/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061808","unocc_htg_sp_1","#sav-2a8-a/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061808","clg_adj_1","#sav-2a8-a/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061808","htg_adj_1","#sav-2a8-a/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061808","eff_clg_sp_1","#sav-2a8-a/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061808","eff_htg_sp_1","#sav-2a8-a/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Discharge Temp","62.6 F" ,"BAI","AI:2","DEV:2061808","da_temp_1","#sav-2a8-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061808","misc_a1_1","#sav-2a8-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Misc Input","Off","BBI","BI:2","DEV:2061808","misc_di_1","#sav-2a8-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Condensate Detector","Off","BBI","BI:1","DEV:2061808","m213_1","#sav-2a8-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061808","chw_valve_1","#sav-2a8-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061808","hw_valve_1","#sav-2a8-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061808","sci_1","#sav-2a8-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061808","clg_pct_1","#sav-2a8-a/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061808","cool_request_1","#sav-2a8-a/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061808","clg_sp_1","#sav-2a8-a/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Heat Request","0.0" ,"BAV","AV:7","DEV:2061808","heat_request_1","#sav-2a8-a/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061808","htg_sp_1","#sav-2a8-a/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061808","m370_1","#sav-2a8-a/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061808","htg_pct_1","#sav-2a8-a/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061808","loc_ovrd_1","#sav-2a8-a/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Mode","6.0" ,"BAV","AV:11","DEV:2061808","opr_mode_1","#sav-2a8-a/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","42.9" ,"BAV","AV:3","DEV:2061808","m276_1","#sav-2a8-a/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","296.0" ,"BAV","AV:6","DEV:2061808","m278_1","#sav-2a8-a/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","132.0" ,"BAV","AV:13","DEV:2061808","m280_1","#sav-2a8-a/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","296.0" ,"BAV","AV:14","DEV:2061808","m282_1","#sav-2a8-a/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","66.19" ,"BAV","AV:20","DEV:2061808","m309_1","#sav-2a8-a/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Total Exhaust","132.0" ,"BAV","AV:23","DEV:2061808","m317_1","#sav-2a8-a/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","132.0" ,"BAV","AV:24","DEV:2061808","m319_1","#sav-2a8-a/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","0.0" ,"BAV","AV:25","DEV:2061808","m321_1","#sav-2a8-a/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","132.0" ,"BAV","AV:27","DEV:2061808","m325_1","#sav-2a8-a/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","132.0" ,"BAV","AV:28","DEV:2061808","m327_1","#sav-2a8-a/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","296.0" ,"BAV","AV:35","DEV:2061808","m353_1","#sav-2a8-a/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","132.0" ,"BAV","AV:36","DEV:2061808","m356_1","#sav-2a8-a/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","296.0" ,"BAV","AV:37","DEV:2061808","m358_1","#sav-2a8-a/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","132.0" ,"BAV","AV:38","DEV:2061808","m360_1","#sav-2a8-a/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","0.0" ,"BAV","AV:16","DEV:2061808","m376_1","#sav-2a8-a/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","0.0" ,"BAV","AV:17","DEV:2061808","m378_1","#sav-2a8-a/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","0.0" ,"BAV","AV:18","DEV:2061808","m380_1","#sav-2a8-a/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","132.0" ,"BAV","AV:19","DEV:2061808","m393_1","#sav-2a8-a/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","0.0" ,"BAV","AV:21","DEV:2061808","m395_1","#sav-2a8-a/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","132.0" ,"BAV","AV:22","DEV:2061808","m397_1","#sav-2a8-a/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","0.0" ,"BAV","AV:26","DEV:2061808","m399_1","#sav-2a8-a/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","0.0" ,"BAV","AV:31","DEV:2061808","m402_1","#sav-2a8-a/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","0.0" ,"BAV","AV:32","DEV:2061808","m405_1","#sav-2a8-a/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","0.0" ,"BAV","AV:33","DEV:2061808","m408_1","#sav-2a8-a/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","0.0" ,"BAV","AV:45","DEV:2061808","m414_1","#sav-2a8-a/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","0.0" ,"BAV","AV:46","DEV:2061808","m415_1","#sav-2a8-a/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061808","sys_run_req_1","#sav-2a8-a/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061808","stat_request_1","#sav-2a8-a/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061808","stat_request_exh_1","#sav-2a8-a/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061808","m384_1","#sav-2a8-a/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","GEX Overide","Off","BBV","BV:8","DEV:2061808","gexoveride_1","#sav-2a8-a/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","On","BBV","BV:6","DEV:2061808","m128_1","#sav-2a8-a/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","Off","BBV","BV:7","DEV:2061808","m264_1","#sav-2a8-a/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","Off","BBV","BV:12","DEV:2061808","m394_1","#sav-2a8-a/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","Off","BBV","BV:16","DEV:2061808","m401_1","#sav-2a8-a/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","Off","BBV","BV:17","DEV:2061808","m404_1","#sav-2a8-a/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","point name","Off","BBV","BV:18","DEV:2061808","m407_1","#sav-2a8-a/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Run","On","BBV","BV:1","DEV:2061808","run_1","#sav-2a8-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","SAV Overide","Off","BBV","BV:15","DEV:2061808","savoveride_1","#sav-2a8-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Schedule","Occupied","BBV","BV:2","DEV:2061808","schedule_1","#sav-2a8-a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","DAT_HI","Normal","BALM","BV:3","DEV:2061808","dat_hi_1","#sav-2a8-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","DAT_LO","Normal","BALM","BV:4","DEV:2061808","dat_lo_1","#sav-2a8-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061808","ztmp_hi_2f_1","#sav-2a8-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061808","ztmp_hi_4f_1","#sav-2a8-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","HWV Leaky","Alarm","BALM","BV:11","DEV:2061808","chwv_lk_1","#sav-2a8-a/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061808","hwv_lk_1","#sav-2a8-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061808","ztmp_lo_2f_1","#sav-2a8-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061808","ztmp_lo_4f_1","#sav-2a8-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061808","moisture_1","#sav-2a8-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061808","m333_1","#sav-2a8-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061808","m333_setpt_1","#sav-2a8-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","BACnet PID / Input","62.7" ,"BAV","AV:40","DEV:2061808","m333_input_1","#sav-2a8-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061808","m333_pidout_1","#sav-2a8-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061808","m409_1","#sav-2a8-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","BACnet PID / Setpoint","70.0" ,"BAV","AV:42","DEV:2061808","m409_setpt_1","#sav-2a8-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","BACnet PID / Input","62.7" ,"BAV","AV:43","DEV:2061808","m409_input_1","#sav-2a8-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061808","m409_pidout_1","#sav-2a8-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Zone Temp","" ,"BRS","" ,"DEV:2061809","" ,"#sav-2a9-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Zone Temp / Zone Temp","67.5 F" ,"BAI","AI:1","DEV:2061809","zone_temp_1","#sav-2a9-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061809","override_time_remaining_1","#sav-2a9-b/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Setpoint","" ,"BSPTCS","" ,"DEV:2061809","" ,"#sav-2a9-b/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061809","occ_clg_sp_1","#sav-2a9-b/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061809","occ_htg_sp_1","#sav-2a9-b/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061809","unocc_clg_sp_1","#sav-2a9-b/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061809","unocc_htg_sp_1","#sav-2a9-b/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Setpoint / Cooling Setpoint Adjust","-2.0 F" ,"BAV","AV:51","DEV:2061809","clg_adj_1","#sav-2a9-b/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Setpoint / Heating Setpoint Adjust","-2.0 F" ,"BAV","AV:52","DEV:2061809","htg_adj_1","#sav-2a9-b/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Setpoint / Effective Cooling Setpoint","74.0 F" ,"BAV","AV:53","DEV:2061809","eff_clg_sp_1","#sav-2a9-b/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Setpoint / Effective Heating Setpoint","68.0 F" ,"BAV","AV:54","DEV:2061809","eff_htg_sp_1","#sav-2a9-b/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Discharge Temp","60.6 F" ,"BAI","AI:2","DEV:2061809","da_temp_1","#sav-2a9-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061809","misc_a1_1","#sav-2a9-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Misc Input","Off","BBI","BI:2","DEV:2061809","misc_di_1","#sav-2a9-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Condensate Detector","Off","BBI","BI:1","DEV:2061809","m213_1","#sav-2a9-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061809","chw_valve_1","#sav-2a9-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","HW Valve","27.8 %","BAO","AO:2","DEV:2061809","hw_valve_1","#sav-2a9-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061809","sci_1","#sav-2a9-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061809","clg_pct_1","#sav-2a9-b/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Cool Request","0.0" ,"BAV","AV:4","DEV:2061809","cool_request_1","#sav-2a9-b/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Cool Stpt","74.0" ,"BAV","AV:5","DEV:2061809","clg_sp_1","#sav-2a9-b/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Heat Request","0.0" ,"BAV","AV:7","DEV:2061809","heat_request_1","#sav-2a9-b/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Heat Stpt","68.0" ,"BAV","AV:8","DEV:2061809","htg_sp_1","#sav-2a9-b/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061809","m370_1","#sav-2a9-b/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Htg Pct","16.7" ,"BAV","AV:9","DEV:2061809","htg_pct_1","#sav-2a9-b/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Local Override","0.0" ,"BAV","AV:10","DEV:2061809","loc_ovrd_1","#sav-2a9-b/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Mode","6.0" ,"BAV","AV:11","DEV:2061809","opr_mode_1","#sav-2a9-b/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","56.8" ,"BAV","AV:3","DEV:2061809","m276_1","#sav-2a9-b/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","792.0" ,"BAV","AV:6","DEV:2061809","m278_1","#sav-2a9-b/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","440.0" ,"BAV","AV:13","DEV:2061809","m280_1","#sav-2a9-b/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","792.0" ,"BAV","AV:14","DEV:2061809","m282_1","#sav-2a9-b/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","93.79" ,"BAV","AV:20","DEV:2061809","m309_1","#sav-2a9-b/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Total Exhaust","440.0" ,"BAV","AV:23","DEV:2061809","m317_1","#sav-2a9-b/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","440.0" ,"BAV","AV:24","DEV:2061809","m319_1","#sav-2a9-b/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","8.0" ,"BAV","AV:25","DEV:2061809","m321_1","#sav-2a9-b/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","0.0" ,"BAV","AV:27","DEV:2061809","m325_1","#sav-2a9-b/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","428.0" ,"BAV","AV:28","DEV:2061809","m327_1","#sav-2a9-b/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","792.0" ,"BAV","AV:35","DEV:2061809","m353_1","#sav-2a9-b/m353"
