"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","440.0" ,"BAV","AV:36","DEV:2061809","m356_1","#sav-2a9-b/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","792.0" ,"BAV","AV:37","DEV:2061809","m358_1","#sav-2a9-b/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","440.0" ,"BAV","AV:38","DEV:2061809","m360_1","#sav-2a9-b/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","0.0" ,"BAV","AV:16","DEV:2061809","m376_1","#sav-2a9-b/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","0.0" ,"BAV","AV:17","DEV:2061809","m378_1","#sav-2a9-b/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","0.0" ,"BAV","AV:18","DEV:2061809","m380_1","#sav-2a9-b/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","440.0" ,"BAV","AV:19","DEV:2061809","m393_1","#sav-2a9-b/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","0.0" ,"BAV","AV:21","DEV:2061809","m395_1","#sav-2a9-b/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","440.0" ,"BAV","AV:22","DEV:2061809","m397_1","#sav-2a9-b/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","0.0" ,"BAV","AV:26","DEV:2061809","m399_1","#sav-2a9-b/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","0.0" ,"BAV","AV:31","DEV:2061809","m402_1","#sav-2a9-b/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","0.0" ,"BAV","AV:32","DEV:2061809","m405_1","#sav-2a9-b/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","0.0" ,"BAV","AV:33","DEV:2061809","m408_1","#sav-2a9-b/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","0.0" ,"BAV","AV:45","DEV:2061809","m414_1","#sav-2a9-b/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","0.0" ,"BAV","AV:46","DEV:2061809","m415_1","#sav-2a9-b/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Run Request","30.0" ,"BAV","AV:29","DEV:2061809","sys_run_req_1","#sav-2a9-b/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Static Request","0.0" ,"BAV","AV:30","DEV:2061809","stat_request_1","#sav-2a9-b/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061809","stat_request_exh_1","#sav-2a9-b/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061809","m384_1","#sav-2a9-b/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","GEX Overide","Off","BBV","BV:8","DEV:2061809","gexoveride_1","#sav-2a9-b/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","On","BBV","BV:6","DEV:2061809","m128_1","#sav-2a9-b/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","Off","BBV","BV:7","DEV:2061809","m264_1","#sav-2a9-b/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","Off","BBV","BV:12","DEV:2061809","m394_1","#sav-2a9-b/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","Off","BBV","BV:16","DEV:2061809","m401_1","#sav-2a9-b/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","Off","BBV","BV:17","DEV:2061809","m404_1","#sav-2a9-b/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","point name","Off","BBV","BV:18","DEV:2061809","m407_1","#sav-2a9-b/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Run","On","BBV","BV:1","DEV:2061809","run_1","#sav-2a9-b/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","SAV Overide","Off","BBV","BV:15","DEV:2061809","savoveride_1","#sav-2a9-b/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Schedule","Occupied","BBV","BV:2","DEV:2061809","schedule_1","#sav-2a9-b/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","DAT_HI","Normal","BALM","BV:3","DEV:2061809","dat_hi_1","#sav-2a9-b/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","DAT_LO","Normal","BALM","BV:4","DEV:2061809","dat_lo_1","#sav-2a9-b/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061809","ztmp_hi_2f_1","#sav-2a9-b/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061809","ztmp_hi_4f_1","#sav-2a9-b/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","HWV Leaky","Normal","BALM","BV:11","DEV:2061809","chwv_lk_1","#sav-2a9-b/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","HWV Leaky","Normal","BALM","BV:19","DEV:2061809","hwv_lk_1","#sav-2a9-b/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061809","ztmp_lo_2f_1","#sav-2a9-b/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061809","ztmp_lo_4f_1","#sav-2a9-b/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Moisture Detector","Normal","BALM","BV:5","DEV:2061809","moisture_1","#sav-2a9-b/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061809","m333_1","#sav-2a9-b/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","BACnet PID / Setpoint","74.0" ,"BAV","AV:39","DEV:2061809","m333_setpt_1","#sav-2a9-b/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","BACnet PID / Input","60.8" ,"BAV","AV:40","DEV:2061809","m333_input_1","#sav-2a9-b/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061809","m333_pidout_1","#sav-2a9-b/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","BACnet PID","28.7 %","BPID","LOOP:2","DEV:2061809","m409_1","#sav-2a9-b/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","BACnet PID / Setpoint","72.5099" ,"BAV","AV:42","DEV:2061809","m409_setpt_1","#sav-2a9-b/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","BACnet PID / Input","60.8" ,"BAV","AV:43","DEV:2061809","m409_input_1","#sav-2a9-b/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","BACnet PID / PID out","28.706882 %","BAV","AV:44","DEV:2061809","m409_pidout_1","#sav-2a9-b/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Zone Temp","" ,"BRS","" ,"DEV:2061810","" ,"#sav-2a10-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Zone Temp / Zone Temp","69.5 F" ,"BAI","AI:1","DEV:2061810","zone_temp_1","#sav-2a10-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061810","override_time_remaining_1","#sav-2a10-c/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Setpoint","" ,"BSPTCS","" ,"DEV:2061810","" ,"#sav-2a10-c/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Setpoint / Cooling Occupied Setpoint","75.0 F" ,"BAV","AV:47","DEV:2061810","occ_clg_sp_1","#sav-2a10-c/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Setpoint / Heating Occupied Setpoint","68.0 F" ,"BAV","AV:48","DEV:2061810","occ_htg_sp_1","#sav-2a10-c/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061810","unocc_clg_sp_1","#sav-2a10-c/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061810","unocc_htg_sp_1","#sav-2a10-c/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061810","clg_adj_1","#sav-2a10-c/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061810","htg_adj_1","#sav-2a10-c/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Setpoint / Effective Cooling Setpoint","75.0 F" ,"BAV","AV:53","DEV:2061810","eff_clg_sp_1","#sav-2a10-c/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Setpoint / Effective Heating Setpoint","68.0 F" ,"BAV","AV:54","DEV:2061810","eff_htg_sp_1","#sav-2a10-c/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Discharge Temp","60.7 F" ,"BAI","AI:2","DEV:2061810","da_temp_1","#sav-2a10-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061810","misc_a1_1","#sav-2a10-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Misc Input","Off","BBI","BI:2","DEV:2061810","misc_di_1","#sav-2a10-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Condensate Detector","Off","BBI","BI:1","DEV:2061810","m213_1","#sav-2a10-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061810","chw_valve_1","#sav-2a10-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","HW Valve","0.0 %","BAO","AO:2","DEV:2061810","hw_valve_1","#sav-2a10-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061810","sci_1","#sav-2a10-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061810","clg_pct_1","#sav-2a10-c/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Cool Request","0.0" ,"BAV","AV:4","DEV:2061810","cool_request_1","#sav-2a10-c/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Cool Stpt","75.0" ,"BAV","AV:5","DEV:2061810","clg_sp_1","#sav-2a10-c/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Heat Request","0.0" ,"BAV","AV:7","DEV:2061810","heat_request_1","#sav-2a10-c/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Heat Stpt","68.0" ,"BAV","AV:8","DEV:2061810","htg_sp_1","#sav-2a10-c/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061810","m370_1","#sav-2a10-c/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061810","htg_pct_1","#sav-2a10-c/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Local Override","0.0" ,"BAV","AV:10","DEV:2061810","loc_ovrd_1","#sav-2a10-c/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Mode","6.0" ,"BAV","AV:11","DEV:2061810","opr_mode_1","#sav-2a10-c/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","47.1" ,"BAV","AV:3","DEV:2061810","m276_1","#sav-2a10-c/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","192.0" ,"BAV","AV:6","DEV:2061810","m278_1","#sav-2a10-c/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","56.0" ,"BAV","AV:13","DEV:2061810","m280_1","#sav-2a10-c/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","284.0" ,"BAV","AV:14","DEV:2061810","m282_1","#sav-2a10-c/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","64.2" ,"BAV","AV:20","DEV:2061810","m309_1","#sav-2a10-c/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Total Exhaust","180.0" ,"BAV","AV:23","DEV:2061810","m317_1","#sav-2a10-c/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","140.0" ,"BAV","AV:24","DEV:2061810","m319_1","#sav-2a10-c/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","36.0" ,"BAV","AV:25","DEV:2061810","m321_1","#sav-2a10-c/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","144.0" ,"BAV","AV:27","DEV:2061810","m325_1","#sav-2a10-c/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","192.0" ,"BAV","AV:28","DEV:2061810","m327_1","#sav-2a10-c/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","192.0" ,"BAV","AV:35","DEV:2061810","m353_1","#sav-2a10-c/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","56.0" ,"BAV","AV:36","DEV:2061810","m356_1","#sav-2a10-c/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","284.0" ,"BAV","AV:37","DEV:2061810","m358_1","#sav-2a10-c/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","84.0" ,"BAV","AV:38","DEV:2061810","m360_1","#sav-2a10-c/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","0.0" ,"BAV","AV:16","DEV:2061810","m376_1","#sav-2a10-c/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","0.0" ,"BAV","AV:17","DEV:2061810","m378_1","#sav-2a10-c/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","0.0" ,"BAV","AV:18","DEV:2061810","m380_1","#sav-2a10-c/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","84.0" ,"BAV","AV:19","DEV:2061810","m393_1","#sav-2a10-c/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","0.0" ,"BAV","AV:21","DEV:2061810","m395_1","#sav-2a10-c/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","176.0" ,"BAV","AV:22","DEV:2061810","m397_1","#sav-2a10-c/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","0.0" ,"BAV","AV:26","DEV:2061810","m399_1","#sav-2a10-c/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","0.0" ,"BAV","AV:31","DEV:2061810","m402_1","#sav-2a10-c/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","0.0" ,"BAV","AV:32","DEV:2061810","m405_1","#sav-2a10-c/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","0.0" ,"BAV","AV:33","DEV:2061810","m408_1","#sav-2a10-c/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","0.0" ,"BAV","AV:45","DEV:2061810","m414_1","#sav-2a10-c/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","0.0" ,"BAV","AV:46","DEV:2061810","m415_1","#sav-2a10-c/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Run Request","30.0" ,"BAV","AV:29","DEV:2061810","sys_run_req_1","#sav-2a10-c/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Static Request","0.0" ,"BAV","AV:30","DEV:2061810","stat_request_1","#sav-2a10-c/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061810","stat_request_exh_1","#sav-2a10-c/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061810","m384_1","#sav-2a10-c/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","GEX Overide","Off","BBV","BV:8","DEV:2061810","gexoveride_1","#sav-2a10-c/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","On","BBV","BV:6","DEV:2061810","m128_1","#sav-2a10-c/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","Off","BBV","BV:7","DEV:2061810","m264_1","#sav-2a10-c/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","Off","BBV","BV:12","DEV:2061810","m394_1","#sav-2a10-c/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","Off","BBV","BV:16","DEV:2061810","m401_1","#sav-2a10-c/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","Off","BBV","BV:17","DEV:2061810","m404_1","#sav-2a10-c/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","point name","Off","BBV","BV:18","DEV:2061810","m407_1","#sav-2a10-c/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Run","On","BBV","BV:1","DEV:2061810","run_1","#sav-2a10-c/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","SAV Overide","Off","BBV","BV:15","DEV:2061810","savoveride_1","#sav-2a10-c/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Schedule","Occupied","BBV","BV:2","DEV:2061810","schedule_1","#sav-2a10-c/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","DAT_HI","Normal","BALM","BV:3","DEV:2061810","dat_hi_1","#sav-2a10-c/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","DAT_LO","Normal","BALM","BV:4","DEV:2061810","dat_lo_1","#sav-2a10-c/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061810","ztmp_hi_2f_1","#sav-2a10-c/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061810","ztmp_hi_4f_1","#sav-2a10-c/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","HWV Leaky","Alarm","BALM","BV:11","DEV:2061810","chwv_lk_1","#sav-2a10-c/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","HWV Leaky","Normal","BALM","BV:19","DEV:2061810","hwv_lk_1","#sav-2a10-c/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061810","ztmp_lo_2f_1","#sav-2a10-c/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061810","ztmp_lo_4f_1","#sav-2a10-c/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Moisture Detector","Normal","BALM","BV:5","DEV:2061810","moisture_1","#sav-2a10-c/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061810","m333_1","#sav-2a10-c/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","BACnet PID / Setpoint","75.0" ,"BAV","AV:39","DEV:2061810","m333_setpt_1","#sav-2a10-c/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","BACnet PID / Input","60.7" ,"BAV","AV:40","DEV:2061810","m333_input_1","#sav-2a10-c/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061810","m333_pidout_1","#sav-2a10-c/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061810","m409_1","#sav-2a10-c/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","BACnet PID / Setpoint","68.0" ,"BAV","AV:42","DEV:2061810","m409_setpt_1","#sav-2a10-c/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","BACnet PID / Input","60.7" ,"BAV","AV:43","DEV:2061810","m409_input_1","#sav-2a10-c/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061810","m409_pidout_1","#sav-2a10-c/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Zone Temp","" ,"BRS","" ,"DEV:2061811","" ,"#sav-2a11-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Zone Temp / Zone Temp","70.7 F" ,"BAI","AI:1","DEV:2061811","zone_temp_1","#sav-2a11-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061811","override_time_remaining_1","#sav-2a11-a/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061811","" ,"#sav-2a11-a/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061811","occ_clg_sp_1","#sav-2a11-a/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061811","occ_htg_sp_1","#sav-2a11-a/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061811","unocc_clg_sp_1","#sav-2a11-a/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061811","unocc_htg_sp_1","#sav-2a11-a/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061811","clg_adj_1","#sav-2a11-a/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061811","htg_adj_1","#sav-2a11-a/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061811","eff_clg_sp_1","#sav-2a11-a/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061811","eff_htg_sp_1","#sav-2a11-a/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Discharge Temp","60.5 F" ,"BAI","AI:2","DEV:2061811","da_temp_1","#sav-2a11-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061811","misc_a1_1","#sav-2a11-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Misc Input","Off","BBI","BI:2","DEV:2061811","misc_di_1","#sav-2a11-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Condensate Detector","Off","BBI","BI:1","DEV:2061811","m213_1","#sav-2a11-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061811","chw_valve_1","#sav-2a11-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061811","hw_valve_1","#sav-2a11-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061811","sci_1","#sav-2a11-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061811","clg_pct_1","#sav-2a11-a/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061811","cool_request_1","#sav-2a11-a/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061811","clg_sp_1","#sav-2a11-a/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Heat Request","0.0" ,"BAV","AV:7","DEV:2061811","heat_request_1","#sav-2a11-a/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061811","htg_sp_1","#sav-2a11-a/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061811","m370_1","#sav-2a11-a/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061811","htg_pct_1","#sav-2a11-a/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061811","loc_ovrd_1","#sav-2a11-a/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Mode","6.0" ,"BAV","AV:11","DEV:2061811","opr_mode_1","#sav-2a11-a/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","100.0" ,"BAV","AV:3","DEV:2061811","m276_1","#sav-2a11-a/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","0.0" ,"BAV","AV:6","DEV:2061811","m278_1","#sav-2a11-a/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","0.0" ,"BAV","AV:13","DEV:2061811","m280_1","#sav-2a11-a/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","352.0" ,"BAV","AV:14","DEV:2061811","m282_1","#sav-2a11-a/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","7.99" ,"BAV","AV:20","DEV:2061811","m309_1","#sav-2a11-a/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Total Exhaust","0.0" ,"BAV","AV:23","DEV:2061811","m317_1","#sav-2a11-a/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","388.0" ,"BAV","AV:24","DEV:2061811","m319_1","#sav-2a11-a/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","0.0" ,"BAV","AV:25","DEV:2061811","m321_1","#sav-2a11-a/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","0.0" ,"BAV","AV:27","DEV:2061811","m325_1","#sav-2a11-a/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","0.0" ,"BAV","AV:28","DEV:2061811","m327_1","#sav-2a11-a/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","0.0" ,"BAV","AV:35","DEV:2061811","m353_1","#sav-2a11-a/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","0.0" ,"BAV","AV:36","DEV:2061811","m356_1","#sav-2a11-a/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","352.0" ,"BAV","AV:37","DEV:2061811","m358_1","#sav-2a11-a/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","352.0" ,"BAV","AV:38","DEV:2061811","m360_1","#sav-2a11-a/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","0.0" ,"BAV","AV:16","DEV:2061811","m376_1","#sav-2a11-a/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","0.0" ,"BAV","AV:17","DEV:2061811","m378_1","#sav-2a11-a/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","0.0" ,"BAV","AV:18","DEV:2061811","m380_1","#sav-2a11-a/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","352.0" ,"BAV","AV:19","DEV:2061811","m393_1","#sav-2a11-a/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","0.0" ,"BAV","AV:21","DEV:2061811","m395_1","#sav-2a11-a/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","0.0" ,"BAV","AV:22","DEV:2061811","m397_1","#sav-2a11-a/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","0.0" ,"BAV","AV:26","DEV:2061811","m399_1","#sav-2a11-a/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","0.0" ,"BAV","AV:31","DEV:2061811","m402_1","#sav-2a11-a/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","0.0" ,"BAV","AV:32","DEV:2061811","m405_1","#sav-2a11-a/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","0.0" ,"BAV","AV:33","DEV:2061811","m408_1","#sav-2a11-a/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","0.0" ,"BAV","AV:45","DEV:2061811","m414_1","#sav-2a11-a/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","0.0" ,"BAV","AV:46","DEV:2061811","m415_1","#sav-2a11-a/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061811","sys_run_req_1","#sav-2a11-a/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061811","stat_request_1","#sav-2a11-a/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061811","stat_request_exh_1","#sav-2a11-a/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061811","m384_1","#sav-2a11-a/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","GEX Overide","Off","BBV","BV:8","DEV:2061811","gexoveride_1","#sav-2a11-a/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","On","BBV","BV:6","DEV:2061811","m128_1","#sav-2a11-a/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","Off","BBV","BV:7","DEV:2061811","m264_1","#sav-2a11-a/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","Off","BBV","BV:12","DEV:2061811","m394_1","#sav-2a11-a/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","Off","BBV","BV:16","DEV:2061811","m401_1","#sav-2a11-a/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","Off","BBV","BV:17","DEV:2061811","m404_1","#sav-2a11-a/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","point name","Off","BBV","BV:18","DEV:2061811","m407_1","#sav-2a11-a/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Run","On","BBV","BV:1","DEV:2061811","run_1","#sav-2a11-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","SAV Overide","Off","BBV","BV:15","DEV:2061811","savoveride_1","#sav-2a11-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Schedule","Occupied","BBV","BV:2","DEV:2061811","schedule_1","#sav-2a11-a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","DAT_HI","Normal","BALM","BV:3","DEV:2061811","dat_hi_1","#sav-2a11-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","DAT_LO","Normal","BALM","BV:4","DEV:2061811","dat_lo_1","#sav-2a11-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061811","ztmp_hi_2f_1","#sav-2a11-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061811","ztmp_hi_4f_1","#sav-2a11-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","HWV Leaky","Alarm","BALM","BV:11","DEV:2061811","chwv_lk_1","#sav-2a11-a/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061811","hwv_lk_1","#sav-2a11-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061811","ztmp_lo_2f_1","#sav-2a11-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061811","ztmp_lo_4f_1","#sav-2a11-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061811","moisture_1","#sav-2a11-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061811","m333_1","#sav-2a11-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061811","m333_setpt_1","#sav-2a11-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","BACnet PID / Input","60.5" ,"BAV","AV:40","DEV:2061811","m333_input_1","#sav-2a11-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061811","m333_pidout_1","#sav-2a11-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061811","m409_1","#sav-2a11-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","BACnet PID / Setpoint","70.0" ,"BAV","AV:42","DEV:2061811","m409_setpt_1","#sav-2a11-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","BACnet PID / Input","60.5" ,"BAV","AV:43","DEV:2061811","m409_input_1","#sav-2a11-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061811","m409_pidout_1","#sav-2a11-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Zone Temp","" ,"BRS","" ,"DEV:2061812","" ,"#sav-2a12-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Zone Temp / Zone Temp","67.8 F" ,"BAI","AI:1","DEV:2061812","zone_temp_1","#sav-2a12-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061812","override_time_remaining_1","#sav-2a12-a/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061812","" ,"#sav-2a12-a/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061812","occ_clg_sp_1","#sav-2a12-a/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061812","occ_htg_sp_1","#sav-2a12-a/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061812","unocc_clg_sp_1","#sav-2a12-a/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061812","unocc_htg_sp_1","#sav-2a12-a/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Setpoint / Cooling Setpoint Adjust","-2.0 F" ,"BAV","AV:51","DEV:2061812","clg_adj_1","#sav-2a12-a/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Setpoint / Heating Setpoint Adjust","-2.0 F" ,"BAV","AV:52","DEV:2061812","htg_adj_1","#sav-2a12-a/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Setpoint / Effective Cooling Setpoint","74.0 F" ,"BAV","AV:53","DEV:2061812","eff_clg_sp_1","#sav-2a12-a/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Setpoint / Effective Heating Setpoint","68.0 F" ,"BAV","AV:54","DEV:2061812","eff_htg_sp_1","#sav-2a12-a/setpt/effective_heat_setpoint"
