"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Discharge Temp","71.6 F" ,"BAI","AI:2","DEV:2061812","da_temp_1","#sav-2a12-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061812","misc_a1_1","#sav-2a12-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Misc Input","Off","BBI","BI:2","DEV:2061812","misc_di_1","#sav-2a12-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Condensate Detector","Off","BBI","BI:1","DEV:2061812","m213_1","#sav-2a12-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061812","chw_valve_1","#sav-2a12-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","HW Valve","33.9 %","BAO","AO:2","DEV:2061812","hw_valve_1","#sav-2a12-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061812","sci_1","#sav-2a12-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061812","clg_pct_1","#sav-2a12-a/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061812","cool_request_1","#sav-2a12-a/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Cool Stpt","74.0" ,"BAV","AV:5","DEV:2061812","clg_sp_1","#sav-2a12-a/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Heat Request","0.0" ,"BAV","AV:7","DEV:2061812","heat_request_1","#sav-2a12-a/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Heat Stpt","68.0" ,"BAV","AV:8","DEV:2061812","htg_sp_1","#sav-2a12-a/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061812","m370_1","#sav-2a12-a/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Htg Pct","38.52" ,"BAV","AV:9","DEV:2061812","htg_pct_1","#sav-2a12-a/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061812","loc_ovrd_1","#sav-2a12-a/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Mode","6.0" ,"BAV","AV:11","DEV:2061812","opr_mode_1","#sav-2a12-a/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","100.0" ,"BAV","AV:3","DEV:2061812","m276_1","#sav-2a12-a/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","0.0" ,"BAV","AV:6","DEV:2061812","m278_1","#sav-2a12-a/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","0.0" ,"BAV","AV:13","DEV:2061812","m280_1","#sav-2a12-a/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","0.0" ,"BAV","AV:14","DEV:2061812","m282_1","#sav-2a12-a/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","0.0" ,"BAV","AV:20","DEV:2061812","m309_1","#sav-2a12-a/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Total Exhaust","0.0" ,"BAV","AV:23","DEV:2061812","m317_1","#sav-2a12-a/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","0.0" ,"BAV","AV:24","DEV:2061812","m319_1","#sav-2a12-a/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","0.0" ,"BAV","AV:25","DEV:2061812","m321_1","#sav-2a12-a/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","0.0" ,"BAV","AV:27","DEV:2061812","m325_1","#sav-2a12-a/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","0.0" ,"BAV","AV:28","DEV:2061812","m327_1","#sav-2a12-a/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","0.0" ,"BAV","AV:35","DEV:2061812","m353_1","#sav-2a12-a/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","0.0" ,"BAV","AV:36","DEV:2061812","m356_1","#sav-2a12-a/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","0.0" ,"BAV","AV:37","DEV:2061812","m358_1","#sav-2a12-a/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","0.0" ,"BAV","AV:38","DEV:2061812","m360_1","#sav-2a12-a/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","0.0" ,"BAV","AV:16","DEV:2061812","m376_1","#sav-2a12-a/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","0.0" ,"BAV","AV:17","DEV:2061812","m378_1","#sav-2a12-a/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","0.0" ,"BAV","AV:18","DEV:2061812","m380_1","#sav-2a12-a/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","0.0" ,"BAV","AV:19","DEV:2061812","m393_1","#sav-2a12-a/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","0.0" ,"BAV","AV:21","DEV:2061812","m395_1","#sav-2a12-a/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","0.0" ,"BAV","AV:22","DEV:2061812","m397_1","#sav-2a12-a/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","0.0" ,"BAV","AV:26","DEV:2061812","m399_1","#sav-2a12-a/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","0.0" ,"BAV","AV:31","DEV:2061812","m402_1","#sav-2a12-a/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","0.0" ,"BAV","AV:32","DEV:2061812","m405_1","#sav-2a12-a/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","0.0" ,"BAV","AV:33","DEV:2061812","m408_1","#sav-2a12-a/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","0.0" ,"BAV","AV:45","DEV:2061812","m414_1","#sav-2a12-a/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","0.0" ,"BAV","AV:46","DEV:2061812","m415_1","#sav-2a12-a/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061812","sys_run_req_1","#sav-2a12-a/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061812","stat_request_1","#sav-2a12-a/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061812","stat_request_exh_1","#sav-2a12-a/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061812","m384_1","#sav-2a12-a/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","GEX Overide","Off","BBV","BV:8","DEV:2061812","gexoveride_1","#sav-2a12-a/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","On","BBV","BV:6","DEV:2061812","m128_1","#sav-2a12-a/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","Off","BBV","BV:7","DEV:2061812","m264_1","#sav-2a12-a/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","Off","BBV","BV:12","DEV:2061812","m394_1","#sav-2a12-a/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","Off","BBV","BV:16","DEV:2061812","m401_1","#sav-2a12-a/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","Off","BBV","BV:17","DEV:2061812","m404_1","#sav-2a12-a/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","point name","Off","BBV","BV:18","DEV:2061812","m407_1","#sav-2a12-a/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Run","On","BBV","BV:1","DEV:2061812","run_1","#sav-2a12-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","SAV Overide","Off","BBV","BV:15","DEV:2061812","savoveride_1","#sav-2a12-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Schedule","Occupied","BBV","BV:2","DEV:2061812","schedule_1","#sav-2a12-a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","DAT_HI","Normal","BALM","BV:3","DEV:2061812","dat_hi_1","#sav-2a12-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","DAT_LO","Alarm","BALM","BV:4","DEV:2061812","dat_lo_1","#sav-2a12-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061812","ztmp_hi_2f_1","#sav-2a12-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061812","ztmp_hi_4f_1","#sav-2a12-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","HWV Leaky","Normal","BALM","BV:11","DEV:2061812","chwv_lk_1","#sav-2a12-a/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061812","hwv_lk_1","#sav-2a12-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061812","ztmp_lo_2f_1","#sav-2a12-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061812","ztmp_lo_4f_1","#sav-2a12-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061812","moisture_1","#sav-2a12-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061812","m333_1","#sav-2a12-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","BACnet PID / Setpoint","74.0" ,"BAV","AV:39","DEV:2061812","m333_setpt_1","#sav-2a12-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","BACnet PID / Input","71.8" ,"BAV","AV:40","DEV:2061812","m333_input_1","#sav-2a12-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061812","m333_pidout_1","#sav-2a12-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","BACnet PID","33.46 %","BPID","LOOP:2","DEV:2061812","m409_1","#sav-2a12-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","BACnet PID / Setpoint","78.40117" ,"BAV","AV:42","DEV:2061812","m409_setpt_1","#sav-2a12-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","BACnet PID / Input","71.8" ,"BAV","AV:43","DEV:2061812","m409_input_1","#sav-2a12-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","BACnet PID / PID out","33.468956 %","BAV","AV:44","DEV:2061812","m409_pidout_1","#sav-2a12-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Zone Temp","" ,"BRS","" ,"DEV:2061813","" ,"#sav-2a13-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Zone Temp / Zone Temp","67.7 F" ,"BAI","AI:1","DEV:2061813","zone_temp_1","#sav-2a13-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061813","override_time_remaining_1","#sav-2a13-b/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Setpoint","" ,"BSPTCS","" ,"DEV:2061813","" ,"#sav-2a13-b/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061813","occ_clg_sp_1","#sav-2a13-b/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061813","occ_htg_sp_1","#sav-2a13-b/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061813","unocc_clg_sp_1","#sav-2a13-b/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061813","unocc_htg_sp_1","#sav-2a13-b/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Setpoint / Cooling Setpoint Adjust","-2.0 F" ,"BAV","AV:51","DEV:2061813","clg_adj_1","#sav-2a13-b/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Setpoint / Heating Setpoint Adjust","-2.0 F" ,"BAV","AV:52","DEV:2061813","htg_adj_1","#sav-2a13-b/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Setpoint / Effective Cooling Setpoint","74.0 F" ,"BAV","AV:53","DEV:2061813","eff_clg_sp_1","#sav-2a13-b/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Setpoint / Effective Heating Setpoint","68.0 F" ,"BAV","AV:54","DEV:2061813","eff_htg_sp_1","#sav-2a13-b/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Discharge Temp","60.6 F" ,"BAI","AI:2","DEV:2061813","da_temp_1","#sav-2a13-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061813","misc_a1_1","#sav-2a13-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Misc Input","Off","BBI","BI:2","DEV:2061813","misc_di_1","#sav-2a13-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Condensate Detector","Off","BBI","BI:1","DEV:2061813","m213_1","#sav-2a13-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061813","chw_valve_1","#sav-2a13-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","HW Valve","22.3 %","BAO","AO:2","DEV:2061813","hw_valve_1","#sav-2a13-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061813","sci_1","#sav-2a13-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061813","clg_pct_1","#sav-2a13-b/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Cool Request","0.0" ,"BAV","AV:4","DEV:2061813","cool_request_1","#sav-2a13-b/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Cool Stpt","74.0" ,"BAV","AV:5","DEV:2061813","clg_sp_1","#sav-2a13-b/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Heat Request","0.0" ,"BAV","AV:7","DEV:2061813","heat_request_1","#sav-2a13-b/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Heat Stpt","68.0" ,"BAV","AV:8","DEV:2061813","htg_sp_1","#sav-2a13-b/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061813","m370_1","#sav-2a13-b/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Htg Pct","10.41" ,"BAV","AV:9","DEV:2061813","htg_pct_1","#sav-2a13-b/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Local Override","0.0" ,"BAV","AV:10","DEV:2061813","loc_ovrd_1","#sav-2a13-b/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Mode","6.0" ,"BAV","AV:11","DEV:2061813","opr_mode_1","#sav-2a13-b/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","31.8" ,"BAV","AV:3","DEV:2061813","m276_1","#sav-2a13-b/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","500.0" ,"BAV","AV:6","DEV:2061813","m278_1","#sav-2a13-b/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","92.0" ,"BAV","AV:13","DEV:2061813","m280_1","#sav-2a13-b/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","800.0" ,"BAV","AV:14","DEV:2061813","m282_1","#sav-2a13-b/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","56.39" ,"BAV","AV:20","DEV:2061813","m309_1","#sav-2a13-b/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Total Exhaust","116.0" ,"BAV","AV:23","DEV:2061813","m317_1","#sav-2a13-b/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","364.0" ,"BAV","AV:24","DEV:2061813","m319_1","#sav-2a13-b/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","64.0" ,"BAV","AV:25","DEV:2061813","m321_1","#sav-2a13-b/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","420.0" ,"BAV","AV:27","DEV:2061813","m325_1","#sav-2a13-b/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","96.0" ,"BAV","AV:28","DEV:2061813","m327_1","#sav-2a13-b/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","500.0" ,"BAV","AV:35","DEV:2061813","m353_1","#sav-2a13-b/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","92.0" ,"BAV","AV:36","DEV:2061813","m356_1","#sav-2a13-b/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","800.0" ,"BAV","AV:37","DEV:2061813","m358_1","#sav-2a13-b/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","392.0" ,"BAV","AV:38","DEV:2061813","m360_1","#sav-2a13-b/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","0.0" ,"BAV","AV:16","DEV:2061813","m376_1","#sav-2a13-b/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","0.0" ,"BAV","AV:17","DEV:2061813","m378_1","#sav-2a13-b/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","0.0" ,"BAV","AV:18","DEV:2061813","m380_1","#sav-2a13-b/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","392.0" ,"BAV","AV:19","DEV:2061813","m393_1","#sav-2a13-b/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","0.0" ,"BAV","AV:21","DEV:2061813","m395_1","#sav-2a13-b/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","416.0" ,"BAV","AV:22","DEV:2061813","m397_1","#sav-2a13-b/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","0.0" ,"BAV","AV:26","DEV:2061813","m399_1","#sav-2a13-b/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","0.0" ,"BAV","AV:31","DEV:2061813","m402_1","#sav-2a13-b/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","0.0" ,"BAV","AV:32","DEV:2061813","m405_1","#sav-2a13-b/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","0.0" ,"BAV","AV:33","DEV:2061813","m408_1","#sav-2a13-b/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","0.0" ,"BAV","AV:45","DEV:2061813","m414_1","#sav-2a13-b/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","0.0" ,"BAV","AV:46","DEV:2061813","m415_1","#sav-2a13-b/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Run Request","30.0" ,"BAV","AV:29","DEV:2061813","sys_run_req_1","#sav-2a13-b/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Static Request","0.0" ,"BAV","AV:30","DEV:2061813","stat_request_1","#sav-2a13-b/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061813","stat_request_exh_1","#sav-2a13-b/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061813","m384_1","#sav-2a13-b/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","GEX Overide","Off","BBV","BV:8","DEV:2061813","gexoveride_1","#sav-2a13-b/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","On","BBV","BV:6","DEV:2061813","m128_1","#sav-2a13-b/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","Off","BBV","BV:7","DEV:2061813","m264_1","#sav-2a13-b/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","Off","BBV","BV:12","DEV:2061813","m394_1","#sav-2a13-b/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","Off","BBV","BV:16","DEV:2061813","m401_1","#sav-2a13-b/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","Off","BBV","BV:17","DEV:2061813","m404_1","#sav-2a13-b/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","point name","Off","BBV","BV:18","DEV:2061813","m407_1","#sav-2a13-b/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Run","On","BBV","BV:1","DEV:2061813","run_1","#sav-2a13-b/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","SAV Overide","Off","BBV","BV:15","DEV:2061813","savoveride_1","#sav-2a13-b/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Schedule","Occupied","BBV","BV:2","DEV:2061813","schedule_1","#sav-2a13-b/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","DAT_HI","Normal","BALM","BV:3","DEV:2061813","dat_hi_1","#sav-2a13-b/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","DAT_LO","Normal","BALM","BV:4","DEV:2061813","dat_lo_1","#sav-2a13-b/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061813","ztmp_hi_2f_1","#sav-2a13-b/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061813","ztmp_hi_4f_1","#sav-2a13-b/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","HWV Leaky","Normal","BALM","BV:11","DEV:2061813","chwv_lk_1","#sav-2a13-b/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","HWV Leaky","Normal","BALM","BV:19","DEV:2061813","hwv_lk_1","#sav-2a13-b/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061813","ztmp_lo_2f_1","#sav-2a13-b/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061813","ztmp_lo_4f_1","#sav-2a13-b/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Moisture Detector","Normal","BALM","BV:5","DEV:2061813","moisture_1","#sav-2a13-b/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061813","m333_1","#sav-2a13-b/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","BACnet PID / Setpoint","74.0" ,"BAV","AV:39","DEV:2061813","m333_setpt_1","#sav-2a13-b/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","BACnet PID / Input","60.6" ,"BAV","AV:40","DEV:2061813","m333_input_1","#sav-2a13-b/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061813","m333_pidout_1","#sav-2a13-b/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","BACnet PID","22.29 %","BPID","LOOP:2","DEV:2061813","m409_1","#sav-2a13-b/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","BACnet PID / Setpoint","71.35238" ,"BAV","AV:42","DEV:2061813","m409_setpt_1","#sav-2a13-b/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","BACnet PID / Input","60.6" ,"BAV","AV:43","DEV:2061813","m409_input_1","#sav-2a13-b/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","BACnet PID / PID out","23.37523 %","BAV","AV:44","DEV:2061813","m409_pidout_1","#sav-2a13-b/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Zone Temp","" ,"BRS","" ,"DEV:2061814","" ,"#sav-2a14-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Zone Temp / Zone Temp","68.5 F" ,"BAI","AI:1","DEV:2061814","zone_temp_1","#sav-2a14-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061814","override_time_remaining_1","#sav-2a14-a/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061814","" ,"#sav-2a14-a/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061814","occ_clg_sp_1","#sav-2a14-a/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061814","occ_htg_sp_1","#sav-2a14-a/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061814","unocc_clg_sp_1","#sav-2a14-a/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061814","unocc_htg_sp_1","#sav-2a14-a/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Setpoint / Cooling Setpoint Adjust","-2.0 F" ,"BAV","AV:51","DEV:2061814","clg_adj_1","#sav-2a14-a/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Setpoint / Heating Setpoint Adjust","-2.0 F" ,"BAV","AV:52","DEV:2061814","htg_adj_1","#sav-2a14-a/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Setpoint / Effective Cooling Setpoint","74.0 F" ,"BAV","AV:53","DEV:2061814","eff_clg_sp_1","#sav-2a14-a/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Setpoint / Effective Heating Setpoint","68.0 F" ,"BAV","AV:54","DEV:2061814","eff_htg_sp_1","#sav-2a14-a/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Discharge Temp","61.0 F" ,"BAI","AI:2","DEV:2061814","da_temp_1","#sav-2a14-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061814","misc_a1_1","#sav-2a14-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Misc Input","Off","BBI","BI:2","DEV:2061814","misc_di_1","#sav-2a14-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Condensate Detector","Off","BBI","BI:1","DEV:2061814","m213_1","#sav-2a14-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061814","chw_valve_1","#sav-2a14-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061814","hw_valve_1","#sav-2a14-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061814","sci_1","#sav-2a14-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061814","clg_pct_1","#sav-2a14-a/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061814","cool_request_1","#sav-2a14-a/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Cool Stpt","74.0" ,"BAV","AV:5","DEV:2061814","clg_sp_1","#sav-2a14-a/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Heat Request","0.0" ,"BAV","AV:7","DEV:2061814","heat_request_1","#sav-2a14-a/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Heat Stpt","68.0" ,"BAV","AV:8","DEV:2061814","htg_sp_1","#sav-2a14-a/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061814","m370_1","#sav-2a14-a/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061814","htg_pct_1","#sav-2a14-a/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061814","loc_ovrd_1","#sav-2a14-a/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Mode","6.0" ,"BAV","AV:11","DEV:2061814","opr_mode_1","#sav-2a14-a/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","100.0" ,"BAV","AV:3","DEV:2061814","m276_1","#sav-2a14-a/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","0.0" ,"BAV","AV:6","DEV:2061814","m278_1","#sav-2a14-a/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","0.0" ,"BAV","AV:13","DEV:2061814","m280_1","#sav-2a14-a/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","0.0" ,"BAV","AV:14","DEV:2061814","m282_1","#sav-2a14-a/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","0.0" ,"BAV","AV:20","DEV:2061814","m309_1","#sav-2a14-a/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Total Exhaust","0.0" ,"BAV","AV:23","DEV:2061814","m317_1","#sav-2a14-a/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","0.0" ,"BAV","AV:24","DEV:2061814","m319_1","#sav-2a14-a/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","0.0" ,"BAV","AV:25","DEV:2061814","m321_1","#sav-2a14-a/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","0.0" ,"BAV","AV:27","DEV:2061814","m325_1","#sav-2a14-a/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","0.0" ,"BAV","AV:28","DEV:2061814","m327_1","#sav-2a14-a/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","0.0" ,"BAV","AV:35","DEV:2061814","m353_1","#sav-2a14-a/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","0.0" ,"BAV","AV:36","DEV:2061814","m356_1","#sav-2a14-a/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","0.0" ,"BAV","AV:37","DEV:2061814","m358_1","#sav-2a14-a/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","0.0" ,"BAV","AV:38","DEV:2061814","m360_1","#sav-2a14-a/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","0.0" ,"BAV","AV:16","DEV:2061814","m376_1","#sav-2a14-a/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","0.0" ,"BAV","AV:17","DEV:2061814","m378_1","#sav-2a14-a/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","0.0" ,"BAV","AV:18","DEV:2061814","m380_1","#sav-2a14-a/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","0.0" ,"BAV","AV:19","DEV:2061814","m393_1","#sav-2a14-a/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","0.0" ,"BAV","AV:21","DEV:2061814","m395_1","#sav-2a14-a/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","0.0" ,"BAV","AV:22","DEV:2061814","m397_1","#sav-2a14-a/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","0.0" ,"BAV","AV:26","DEV:2061814","m399_1","#sav-2a14-a/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","0.0" ,"BAV","AV:31","DEV:2061814","m402_1","#sav-2a14-a/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","0.0" ,"BAV","AV:32","DEV:2061814","m405_1","#sav-2a14-a/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","0.0" ,"BAV","AV:33","DEV:2061814","m408_1","#sav-2a14-a/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","0.0" ,"BAV","AV:45","DEV:2061814","m414_1","#sav-2a14-a/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","0.0" ,"BAV","AV:46","DEV:2061814","m415_1","#sav-2a14-a/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061814","sys_run_req_1","#sav-2a14-a/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061814","stat_request_1","#sav-2a14-a/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061814","stat_request_exh_1","#sav-2a14-a/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061814","m384_1","#sav-2a14-a/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","GEX Overide","Off","BBV","BV:8","DEV:2061814","gexoveride_1","#sav-2a14-a/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","On","BBV","BV:6","DEV:2061814","m128_1","#sav-2a14-a/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","Off","BBV","BV:7","DEV:2061814","m264_1","#sav-2a14-a/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","Off","BBV","BV:12","DEV:2061814","m394_1","#sav-2a14-a/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","Off","BBV","BV:16","DEV:2061814","m401_1","#sav-2a14-a/m401"
