"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","Off","BBV","BV:17","DEV:2061814","m404_1","#sav-2a14-a/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","point name","Off","BBV","BV:18","DEV:2061814","m407_1","#sav-2a14-a/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Run","On","BBV","BV:1","DEV:2061814","run_1","#sav-2a14-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","SAV Overide","Off","BBV","BV:15","DEV:2061814","savoveride_1","#sav-2a14-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Schedule","Occupied","BBV","BV:2","DEV:2061814","schedule_1","#sav-2a14-a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","DAT_HI","Normal","BALM","BV:3","DEV:2061814","dat_hi_1","#sav-2a14-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","DAT_LO","Normal","BALM","BV:4","DEV:2061814","dat_lo_1","#sav-2a14-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061814","ztmp_hi_2f_1","#sav-2a14-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061814","ztmp_hi_4f_1","#sav-2a14-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","HWV Leaky","Normal","BALM","BV:11","DEV:2061814","chwv_lk_1","#sav-2a14-a/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061814","hwv_lk_1","#sav-2a14-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061814","ztmp_lo_2f_1","#sav-2a14-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061814","ztmp_lo_4f_1","#sav-2a14-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061814","moisture_1","#sav-2a14-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061814","m333_1","#sav-2a14-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","BACnet PID / Setpoint","74.0" ,"BAV","AV:39","DEV:2061814","m333_setpt_1","#sav-2a14-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","BACnet PID / Input","60.9" ,"BAV","AV:40","DEV:2061814","m333_input_1","#sav-2a14-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061814","m333_pidout_1","#sav-2a14-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061814","m409_1","#sav-2a14-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","BACnet PID / Setpoint","68.0" ,"BAV","AV:42","DEV:2061814","m409_setpt_1","#sav-2a14-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","BACnet PID / Input","60.9" ,"BAV","AV:43","DEV:2061814","m409_input_1","#sav-2a14-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061814","m409_pidout_1","#sav-2a14-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Zone Temp","" ,"BRS","" ,"DEV:2061815","" ,"#sav-2a15-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Zone Temp / Zone Temp","68.4 F" ,"BAI","AI:1","DEV:2061815","zone_temp_1","#sav-2a15-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061815","override_time_remaining_1","#sav-2a15-c/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Setpoint","" ,"BSPTCS","" ,"DEV:2061815","" ,"#sav-2a15-c/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061815","occ_clg_sp_1","#sav-2a15-c/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061815","occ_htg_sp_1","#sav-2a15-c/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061815","unocc_clg_sp_1","#sav-2a15-c/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061815","unocc_htg_sp_1","#sav-2a15-c/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Setpoint / Cooling Setpoint Adjust","-2.0 F" ,"BAV","AV:51","DEV:2061815","clg_adj_1","#sav-2a15-c/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Setpoint / Heating Setpoint Adjust","-2.0 F" ,"BAV","AV:52","DEV:2061815","htg_adj_1","#sav-2a15-c/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Setpoint / Effective Cooling Setpoint","74.0 F" ,"BAV","AV:53","DEV:2061815","eff_clg_sp_1","#sav-2a15-c/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Setpoint / Effective Heating Setpoint","68.0 F" ,"BAV","AV:54","DEV:2061815","eff_htg_sp_1","#sav-2a15-c/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Discharge Temp","76.0 F" ,"BAI","AI:2","DEV:2061815","da_temp_1","#sav-2a15-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061815","misc_a1_1","#sav-2a15-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Misc Input","Off","BBI","BI:2","DEV:2061815","misc_di_1","#sav-2a15-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Condensate Detector","Off","BBI","BI:1","DEV:2061815","m213_1","#sav-2a15-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061815","chw_valve_1","#sav-2a15-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","HW Valve","20.6 %","BAO","AO:2","DEV:2061815","hw_valve_1","#sav-2a15-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061815","sci_1","#sav-2a15-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061815","clg_pct_1","#sav-2a15-c/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Cool Request","0.0" ,"BAV","AV:4","DEV:2061815","cool_request_1","#sav-2a15-c/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Cool Stpt","74.0" ,"BAV","AV:5","DEV:2061815","clg_sp_1","#sav-2a15-c/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Heat Request","0.0" ,"BAV","AV:7","DEV:2061815","heat_request_1","#sav-2a15-c/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Heat Stpt","68.0" ,"BAV","AV:8","DEV:2061815","htg_sp_1","#sav-2a15-c/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061815","m370_1","#sav-2a15-c/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Htg Pct","17.02" ,"BAV","AV:9","DEV:2061815","htg_pct_1","#sav-2a15-c/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Local Override","0.0" ,"BAV","AV:10","DEV:2061815","loc_ovrd_1","#sav-2a15-c/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Mode","6.0" ,"BAV","AV:11","DEV:2061815","opr_mode_1","#sav-2a15-c/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","0.0" ,"BAV","AV:3","DEV:2061815","m276_1","#sav-2a15-c/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","352.0" ,"BAV","AV:6","DEV:2061815","m278_1","#sav-2a15-c/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","36.0" ,"BAV","AV:13","DEV:2061815","m280_1","#sav-2a15-c/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","972.0" ,"BAV","AV:14","DEV:2061815","m282_1","#sav-2a15-c/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","64.39" ,"BAV","AV:20","DEV:2061815","m309_1","#sav-2a15-c/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Total Exhaust","48.0" ,"BAV","AV:23","DEV:2061815","m317_1","#sav-2a15-c/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","480.0" ,"BAV","AV:24","DEV:2061815","m319_1","#sav-2a15-c/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","24.0" ,"BAV","AV:25","DEV:2061815","m321_1","#sav-2a15-c/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","500.0" ,"BAV","AV:27","DEV:2061815","m325_1","#sav-2a15-c/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","36.0" ,"BAV","AV:28","DEV:2061815","m327_1","#sav-2a15-c/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","352.0" ,"BAV","AV:35","DEV:2061815","m353_1","#sav-2a15-c/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","36.0" ,"BAV","AV:36","DEV:2061815","m356_1","#sav-2a15-c/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","972.0" ,"BAV","AV:37","DEV:2061815","m358_1","#sav-2a15-c/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","472.0" ,"BAV","AV:38","DEV:2061815","m360_1","#sav-2a15-c/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","0.0" ,"BAV","AV:16","DEV:2061815","m376_1","#sav-2a15-c/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","0.0" ,"BAV","AV:17","DEV:2061815","m378_1","#sav-2a15-c/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","0.0" ,"BAV","AV:18","DEV:2061815","m380_1","#sav-2a15-c/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","472.0" ,"BAV","AV:19","DEV:2061815","m393_1","#sav-2a15-c/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","0.0" ,"BAV","AV:21","DEV:2061815","m395_1","#sav-2a15-c/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","488.0" ,"BAV","AV:22","DEV:2061815","m397_1","#sav-2a15-c/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","0.0" ,"BAV","AV:26","DEV:2061815","m399_1","#sav-2a15-c/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","0.0" ,"BAV","AV:31","DEV:2061815","m402_1","#sav-2a15-c/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","0.0" ,"BAV","AV:32","DEV:2061815","m405_1","#sav-2a15-c/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","0.0" ,"BAV","AV:33","DEV:2061815","m408_1","#sav-2a15-c/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","0.0" ,"BAV","AV:45","DEV:2061815","m414_1","#sav-2a15-c/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","0.0" ,"BAV","AV:46","DEV:2061815","m415_1","#sav-2a15-c/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Run Request","30.0" ,"BAV","AV:29","DEV:2061815","sys_run_req_1","#sav-2a15-c/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Static Request","0.0" ,"BAV","AV:30","DEV:2061815","stat_request_1","#sav-2a15-c/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061815","stat_request_exh_1","#sav-2a15-c/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061815","m384_1","#sav-2a15-c/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","GEX Overide","Off","BBV","BV:8","DEV:2061815","gexoveride_1","#sav-2a15-c/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","On","BBV","BV:6","DEV:2061815","m128_1","#sav-2a15-c/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","Off","BBV","BV:7","DEV:2061815","m264_1","#sav-2a15-c/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","Off","BBV","BV:12","DEV:2061815","m394_1","#sav-2a15-c/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","Off","BBV","BV:16","DEV:2061815","m401_1","#sav-2a15-c/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","Off","BBV","BV:17","DEV:2061815","m404_1","#sav-2a15-c/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","point name","Off","BBV","BV:18","DEV:2061815","m407_1","#sav-2a15-c/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Run","On","BBV","BV:1","DEV:2061815","run_1","#sav-2a15-c/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","SAV Overide","Off","BBV","BV:15","DEV:2061815","savoveride_1","#sav-2a15-c/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Schedule","Occupied","BBV","BV:2","DEV:2061815","schedule_1","#sav-2a15-c/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","DAT_HI","Normal","BALM","BV:3","DEV:2061815","dat_hi_1","#sav-2a15-c/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","DAT_LO","Normal","BALM","BV:4","DEV:2061815","dat_lo_1","#sav-2a15-c/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061815","ztmp_hi_2f_1","#sav-2a15-c/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061815","ztmp_hi_4f_1","#sav-2a15-c/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","HWV Leaky","Normal","BALM","BV:11","DEV:2061815","chwv_lk_1","#sav-2a15-c/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","HWV Leaky","Normal","BALM","BV:19","DEV:2061815","hwv_lk_1","#sav-2a15-c/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061815","ztmp_lo_2f_1","#sav-2a15-c/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061815","ztmp_lo_4f_1","#sav-2a15-c/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Moisture Detector","Normal","BALM","BV:5","DEV:2061815","moisture_1","#sav-2a15-c/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061815","m333_1","#sav-2a15-c/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","BACnet PID / Setpoint","74.0" ,"BAV","AV:39","DEV:2061815","m333_setpt_1","#sav-2a15-c/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","BACnet PID / Input","75.9" ,"BAV","AV:40","DEV:2061815","m333_input_1","#sav-2a15-c/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061815","m333_pidout_1","#sav-2a15-c/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","BACnet PID","20.78 %","BPID","LOOP:2","DEV:2061815","m409_1","#sav-2a15-c/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","BACnet PID / Setpoint","72.59623" ,"BAV","AV:42","DEV:2061815","m409_setpt_1","#sav-2a15-c/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","BACnet PID / Input","75.9" ,"BAV","AV:43","DEV:2061815","m409_input_1","#sav-2a15-c/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","BACnet PID / PID out","20.781376 %","BAV","AV:44","DEV:2061815","m409_pidout_1","#sav-2a15-c/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Zone Temp","" ,"BRS","" ,"DEV:2061816","" ,"#sav-2a16-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Zone Temp / Zone Temp","71.9 F" ,"BAI","AI:1","DEV:2061816","zone_temp_1","#sav-2a16-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061816","override_time_remaining_1","#sav-2a16-b/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Setpoint","" ,"BSPTCS","" ,"DEV:2061816","" ,"#sav-2a16-b/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061816","occ_clg_sp_1","#sav-2a16-b/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061816","occ_htg_sp_1","#sav-2a16-b/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061816","unocc_clg_sp_1","#sav-2a16-b/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061816","unocc_htg_sp_1","#sav-2a16-b/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Setpoint / Cooling Setpoint Adjust","2.0 F" ,"BAV","AV:51","DEV:2061816","clg_adj_1","#sav-2a16-b/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Setpoint / Heating Setpoint Adjust","2.0 F" ,"BAV","AV:52","DEV:2061816","htg_adj_1","#sav-2a16-b/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Setpoint / Effective Cooling Setpoint","78.0 F" ,"BAV","AV:53","DEV:2061816","eff_clg_sp_1","#sav-2a16-b/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Setpoint / Effective Heating Setpoint","72.0 F" ,"BAV","AV:54","DEV:2061816","eff_htg_sp_1","#sav-2a16-b/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Discharge Temp","73.5 F" ,"BAI","AI:2","DEV:2061816","da_temp_1","#sav-2a16-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061816","misc_a1_1","#sav-2a16-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Misc Input","Off","BBI","BI:2","DEV:2061816","misc_di_1","#sav-2a16-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Condensate Detector","Off","BBI","BI:1","DEV:2061816","m213_1","#sav-2a16-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061816","chw_valve_1","#sav-2a16-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","HW Valve","30.0 %","BAO","AO:2","DEV:2061816","hw_valve_1","#sav-2a16-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061816","sci_1","#sav-2a16-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061816","clg_pct_1","#sav-2a16-b/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Cool Request","0.0" ,"BAV","AV:4","DEV:2061816","cool_request_1","#sav-2a16-b/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Cool Stpt","78.0" ,"BAV","AV:5","DEV:2061816","clg_sp_1","#sav-2a16-b/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Heat Request","0.0" ,"BAV","AV:7","DEV:2061816","heat_request_1","#sav-2a16-b/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Heat Stpt","72.0" ,"BAV","AV:8","DEV:2061816","htg_sp_1","#sav-2a16-b/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061816","m370_1","#sav-2a16-b/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Htg Pct","35.0" ,"BAV","AV:9","DEV:2061816","htg_pct_1","#sav-2a16-b/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Local Override","0.0" ,"BAV","AV:10","DEV:2061816","loc_ovrd_1","#sav-2a16-b/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Mode","6.0" ,"BAV","AV:11","DEV:2061816","opr_mode_1","#sav-2a16-b/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","25.7" ,"BAV","AV:3","DEV:2061816","m276_1","#sav-2a16-b/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","484.0" ,"BAV","AV:6","DEV:2061816","m278_1","#sav-2a16-b/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","92.0" ,"BAV","AV:13","DEV:2061816","m280_1","#sav-2a16-b/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","800.0" ,"BAV","AV:14","DEV:2061816","m282_1","#sav-2a16-b/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","72.8" ,"BAV","AV:20","DEV:2061816","m309_1","#sav-2a16-b/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Total Exhaust","104.0" ,"BAV","AV:23","DEV:2061816","m317_1","#sav-2a16-b/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","536.0" ,"BAV","AV:24","DEV:2061816","m319_1","#sav-2a16-b/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","36.0" ,"BAV","AV:25","DEV:2061816","m321_1","#sav-2a16-b/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","572.0" ,"BAV","AV:27","DEV:2061816","m325_1","#sav-2a16-b/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","92.0" ,"BAV","AV:28","DEV:2061816","m327_1","#sav-2a16-b/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","484.0" ,"BAV","AV:35","DEV:2061816","m353_1","#sav-2a16-b/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","92.0" ,"BAV","AV:36","DEV:2061816","m356_1","#sav-2a16-b/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","800.0" ,"BAV","AV:37","DEV:2061816","m358_1","#sav-2a16-b/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","452.0" ,"BAV","AV:38","DEV:2061816","m360_1","#sav-2a16-b/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","0.0" ,"BAV","AV:16","DEV:2061816","m376_1","#sav-2a16-b/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","0.0" ,"BAV","AV:17","DEV:2061816","m378_1","#sav-2a16-b/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","0.0" ,"BAV","AV:18","DEV:2061816","m380_1","#sav-2a16-b/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","452.0" ,"BAV","AV:19","DEV:2061816","m393_1","#sav-2a16-b/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","0.0" ,"BAV","AV:21","DEV:2061816","m395_1","#sav-2a16-b/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","568.0" ,"BAV","AV:22","DEV:2061816","m397_1","#sav-2a16-b/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","0.0" ,"BAV","AV:26","DEV:2061816","m399_1","#sav-2a16-b/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","0.0" ,"BAV","AV:31","DEV:2061816","m402_1","#sav-2a16-b/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","0.0" ,"BAV","AV:32","DEV:2061816","m405_1","#sav-2a16-b/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","0.0" ,"BAV","AV:33","DEV:2061816","m408_1","#sav-2a16-b/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","0.0" ,"BAV","AV:45","DEV:2061816","m414_1","#sav-2a16-b/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","0.0" ,"BAV","AV:46","DEV:2061816","m415_1","#sav-2a16-b/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Run Request","30.0" ,"BAV","AV:29","DEV:2061816","sys_run_req_1","#sav-2a16-b/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Static Request","0.0" ,"BAV","AV:30","DEV:2061816","stat_request_1","#sav-2a16-b/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061816","stat_request_exh_1","#sav-2a16-b/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061816","m384_1","#sav-2a16-b/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","GEX Overide","Off","BBV","BV:8","DEV:2061816","gexoveride_1","#sav-2a16-b/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","On","BBV","BV:6","DEV:2061816","m128_1","#sav-2a16-b/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","Off","BBV","BV:7","DEV:2061816","m264_1","#sav-2a16-b/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","Off","BBV","BV:12","DEV:2061816","m394_1","#sav-2a16-b/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","Off","BBV","BV:16","DEV:2061816","m401_1","#sav-2a16-b/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","Off","BBV","BV:17","DEV:2061816","m404_1","#sav-2a16-b/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","point name","Off","BBV","BV:18","DEV:2061816","m407_1","#sav-2a16-b/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Run","On","BBV","BV:1","DEV:2061816","run_1","#sav-2a16-b/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","SAV Overide","Off","BBV","BV:15","DEV:2061816","savoveride_1","#sav-2a16-b/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Schedule","Occupied","BBV","BV:2","DEV:2061816","schedule_1","#sav-2a16-b/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","DAT_HI","Normal","BALM","BV:3","DEV:2061816","dat_hi_1","#sav-2a16-b/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","DAT_LO","Alarm","BALM","BV:4","DEV:2061816","dat_lo_1","#sav-2a16-b/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061816","ztmp_hi_2f_1","#sav-2a16-b/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061816","ztmp_hi_4f_1","#sav-2a16-b/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","HWV Leaky","Normal","BALM","BV:11","DEV:2061816","chwv_lk_1","#sav-2a16-b/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","HWV Leaky","Normal","BALM","BV:19","DEV:2061816","hwv_lk_1","#sav-2a16-b/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061816","ztmp_lo_2f_1","#sav-2a16-b/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061816","ztmp_lo_4f_1","#sav-2a16-b/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Moisture Detector","Normal","BALM","BV:5","DEV:2061816","moisture_1","#sav-2a16-b/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061816","m333_1","#sav-2a16-b/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","BACnet PID / Setpoint","78.0" ,"BAV","AV:39","DEV:2061816","m333_setpt_1","#sav-2a16-b/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","BACnet PID / Input","73.6" ,"BAV","AV:40","DEV:2061816","m333_input_1","#sav-2a16-b/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061816","m333_pidout_1","#sav-2a16-b/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","BACnet PID","29.82 %","BPID","LOOP:2","DEV:2061816","m409_1","#sav-2a16-b/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","BACnet PID / Setpoint","80.05" ,"BAV","AV:42","DEV:2061816","m409_setpt_1","#sav-2a16-b/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","BACnet PID / Input","73.6" ,"BAV","AV:43","DEV:2061816","m409_input_1","#sav-2a16-b/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","BACnet PID / PID out","29.82803 %","BAV","AV:44","DEV:2061816","m409_pidout_1","#sav-2a16-b/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Zone Temp","" ,"BRS","" ,"DEV:2061817","" ,"#sav-2a17-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Zone Temp / Zone Temp","71.2 F" ,"BAI","AI:1","DEV:2061817","zone_temp_1","#sav-2a17-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061817","override_time_remaining_1","#sav-2a17-a/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061817","" ,"#sav-2a17-a/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061817","occ_clg_sp_1","#sav-2a17-a/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061817","occ_htg_sp_1","#sav-2a17-a/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061817","unocc_clg_sp_1","#sav-2a17-a/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061817","unocc_htg_sp_1","#sav-2a17-a/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061817","clg_adj_1","#sav-2a17-a/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061817","htg_adj_1","#sav-2a17-a/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061817","eff_clg_sp_1","#sav-2a17-a/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061817","eff_htg_sp_1","#sav-2a17-a/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Discharge Temp","61.5 F" ,"BAI","AI:2","DEV:2061817","da_temp_1","#sav-2a17-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061817","misc_a1_1","#sav-2a17-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Misc Input","Off","BBI","BI:2","DEV:2061817","misc_di_1","#sav-2a17-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Condensate Detector","Off","BBI","BI:1","DEV:2061817","m213_1","#sav-2a17-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061817","chw_valve_1","#sav-2a17-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061817","hw_valve_1","#sav-2a17-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061817","sci_1","#sav-2a17-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061817","clg_pct_1","#sav-2a17-a/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061817","cool_request_1","#sav-2a17-a/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061817","clg_sp_1","#sav-2a17-a/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Heat Request","0.0" ,"BAV","AV:7","DEV:2061817","heat_request_1","#sav-2a17-a/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061817","htg_sp_1","#sav-2a17-a/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061817","m370_1","#sav-2a17-a/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061817","htg_pct_1","#sav-2a17-a/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061817","loc_ovrd_1","#sav-2a17-a/loc_ovrd"
