"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Mode","6.0" ,"BAV","AV:11","DEV:2061817","opr_mode_1","#sav-2a17-a/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","32.6" ,"BAV","AV:3","DEV:2061817","m276_1","#sav-2a17-a/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","192.0" ,"BAV","AV:6","DEV:2061817","m278_1","#sav-2a17-a/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","60.0" ,"BAV","AV:13","DEV:2061817","m280_1","#sav-2a17-a/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","284.0" ,"BAV","AV:14","DEV:2061817","m282_1","#sav-2a17-a/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","47.19" ,"BAV","AV:20","DEV:2061817","m309_1","#sav-2a17-a/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Total Exhaust","160.0" ,"BAV","AV:23","DEV:2061817","m317_1","#sav-2a17-a/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","72.0" ,"BAV","AV:24","DEV:2061817","m319_1","#sav-2a17-a/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","88.0" ,"BAV","AV:25","DEV:2061817","m321_1","#sav-2a17-a/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","96.0" ,"BAV","AV:27","DEV:2061817","m325_1","#sav-2a17-a/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","168.0" ,"BAV","AV:28","DEV:2061817","m327_1","#sav-2a17-a/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","192.0" ,"BAV","AV:35","DEV:2061817","m353_1","#sav-2a17-a/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","60.0" ,"BAV","AV:36","DEV:2061817","m356_1","#sav-2a17-a/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","284.0" ,"BAV","AV:37","DEV:2061817","m358_1","#sav-2a17-a/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","84.0" ,"BAV","AV:38","DEV:2061817","m360_1","#sav-2a17-a/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","0.0" ,"BAV","AV:16","DEV:2061817","m376_1","#sav-2a17-a/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","0.0" ,"BAV","AV:17","DEV:2061817","m378_1","#sav-2a17-a/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","0.0" ,"BAV","AV:18","DEV:2061817","m380_1","#sav-2a17-a/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","84.0" ,"BAV","AV:19","DEV:2061817","m393_1","#sav-2a17-a/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","0.0" ,"BAV","AV:21","DEV:2061817","m395_1","#sav-2a17-a/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","160.0" ,"BAV","AV:22","DEV:2061817","m397_1","#sav-2a17-a/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","0.0" ,"BAV","AV:26","DEV:2061817","m399_1","#sav-2a17-a/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","0.0" ,"BAV","AV:31","DEV:2061817","m402_1","#sav-2a17-a/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","0.0" ,"BAV","AV:32","DEV:2061817","m405_1","#sav-2a17-a/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","0.0" ,"BAV","AV:33","DEV:2061817","m408_1","#sav-2a17-a/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","0.0" ,"BAV","AV:45","DEV:2061817","m414_1","#sav-2a17-a/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","0.0" ,"BAV","AV:46","DEV:2061817","m415_1","#sav-2a17-a/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061817","sys_run_req_1","#sav-2a17-a/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061817","stat_request_1","#sav-2a17-a/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061817","stat_request_exh_1","#sav-2a17-a/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061817","m384_1","#sav-2a17-a/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","GEX Overide","Off","BBV","BV:8","DEV:2061817","gexoveride_1","#sav-2a17-a/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","On","BBV","BV:6","DEV:2061817","m128_1","#sav-2a17-a/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","Off","BBV","BV:7","DEV:2061817","m264_1","#sav-2a17-a/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","Off","BBV","BV:12","DEV:2061817","m394_1","#sav-2a17-a/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","Off","BBV","BV:16","DEV:2061817","m401_1","#sav-2a17-a/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","Off","BBV","BV:17","DEV:2061817","m404_1","#sav-2a17-a/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","point name","Off","BBV","BV:18","DEV:2061817","m407_1","#sav-2a17-a/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Run","On","BBV","BV:1","DEV:2061817","run_1","#sav-2a17-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","SAV Overide","Off","BBV","BV:15","DEV:2061817","savoveride_1","#sav-2a17-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Schedule","Occupied","BBV","BV:2","DEV:2061817","schedule_1","#sav-2a17-a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","DAT_HI","Normal","BALM","BV:3","DEV:2061817","dat_hi_1","#sav-2a17-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","DAT_LO","Normal","BALM","BV:4","DEV:2061817","dat_lo_1","#sav-2a17-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061817","ztmp_hi_2f_1","#sav-2a17-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061817","ztmp_hi_4f_1","#sav-2a17-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","HWV Leaky","Alarm","BALM","BV:11","DEV:2061817","chwv_lk_1","#sav-2a17-a/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061817","hwv_lk_1","#sav-2a17-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061817","ztmp_lo_2f_1","#sav-2a17-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061817","ztmp_lo_4f_1","#sav-2a17-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061817","moisture_1","#sav-2a17-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061817","m333_1","#sav-2a17-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061817","m333_setpt_1","#sav-2a17-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","BACnet PID / Input","61.5" ,"BAV","AV:40","DEV:2061817","m333_input_1","#sav-2a17-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061817","m333_pidout_1","#sav-2a17-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061817","m409_1","#sav-2a17-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","BACnet PID / Setpoint","70.0" ,"BAV","AV:42","DEV:2061817","m409_setpt_1","#sav-2a17-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","BACnet PID / Input","61.5" ,"BAV","AV:43","DEV:2061817","m409_input_1","#sav-2a17-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061817","m409_pidout_1","#sav-2a17-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Zone Temp","" ,"BRS","" ,"DEV:2061818","" ,"#sav-2a18-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Zone Temp / Zone Temp","68.5 F" ,"BAI","AI:1","DEV:2061818","zone_temp_1","#sav-2a18-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Zone Temp / Override Time Remaining","88.28333 min","BAV","AV:1","DEV:2061818","override_time_remaining_1","#sav-2a18-a/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061818","" ,"#sav-2a18-a/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061818","occ_clg_sp_1","#sav-2a18-a/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061818","occ_htg_sp_1","#sav-2a18-a/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061818","unocc_clg_sp_1","#sav-2a18-a/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061818","unocc_htg_sp_1","#sav-2a18-a/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Setpoint / Cooling Setpoint Adjust","2.0 F" ,"BAV","AV:51","DEV:2061818","clg_adj_1","#sav-2a18-a/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Setpoint / Heating Setpoint Adjust","2.0 F" ,"BAV","AV:52","DEV:2061818","htg_adj_1","#sav-2a18-a/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Setpoint / Effective Cooling Setpoint","78.0 F" ,"BAV","AV:53","DEV:2061818","eff_clg_sp_1","#sav-2a18-a/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Setpoint / Effective Heating Setpoint","72.0 F" ,"BAV","AV:54","DEV:2061818","eff_htg_sp_1","#sav-2a18-a/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Discharge Temp","62.4 F" ,"BAI","AI:2","DEV:2061818","da_temp_1","#sav-2a18-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061818","misc_a1_1","#sav-2a18-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Misc Input","Off","BBI","BI:2","DEV:2061818","misc_di_1","#sav-2a18-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Condensate Detector","Off","BBI","BI:1","DEV:2061818","m213_1","#sav-2a18-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061818","chw_valve_1","#sav-2a18-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","HW Valve","27.8 %","BAO","AO:2","DEV:2061818","hw_valve_1","#sav-2a18-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061818","sci_1","#sav-2a18-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061818","clg_pct_1","#sav-2a18-a/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061818","cool_request_1","#sav-2a18-a/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Cool Stpt","78.0" ,"BAV","AV:5","DEV:2061818","clg_sp_1","#sav-2a18-a/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Heat Request","2.0" ,"BAV","AV:7","DEV:2061818","heat_request_1","#sav-2a18-a/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Heat Stpt","72.0" ,"BAV","AV:8","DEV:2061818","htg_sp_1","#sav-2a18-a/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061818","m370_1","#sav-2a18-a/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Htg Pct","100.0" ,"BAV","AV:9","DEV:2061818","htg_pct_1","#sav-2a18-a/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Local Override","88.18" ,"BAV","AV:10","DEV:2061818","loc_ovrd_1","#sav-2a18-a/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Mode","6.0" ,"BAV","AV:11","DEV:2061818","opr_mode_1","#sav-2a18-a/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","83.1" ,"BAV","AV:3","DEV:2061818","m276_1","#sav-2a18-a/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","484.0" ,"BAV","AV:6","DEV:2061818","m278_1","#sav-2a18-a/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","256.0" ,"BAV","AV:13","DEV:2061818","m280_1","#sav-2a18-a/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","484.0" ,"BAV","AV:14","DEV:2061818","m282_1","#sav-2a18-a/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","0.0" ,"BAV","AV:20","DEV:2061818","m309_1","#sav-2a18-a/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Total Exhaust","488.0" ,"BAV","AV:23","DEV:2061818","m317_1","#sav-2a18-a/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","716.0" ,"BAV","AV:24","DEV:2061818","m319_1","#sav-2a18-a/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","-224.0" ,"BAV","AV:25","DEV:2061818","m321_1","#sav-2a18-a/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","256.0" ,"BAV","AV:27","DEV:2061818","m325_1","#sav-2a18-a/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","484.0" ,"BAV","AV:28","DEV:2061818","m327_1","#sav-2a18-a/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","484.0" ,"BAV","AV:35","DEV:2061818","m353_1","#sav-2a18-a/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","256.0" ,"BAV","AV:36","DEV:2061818","m356_1","#sav-2a18-a/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","484.0" ,"BAV","AV:37","DEV:2061818","m358_1","#sav-2a18-a/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","256.0" ,"BAV","AV:38","DEV:2061818","m360_1","#sav-2a18-a/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","0.0" ,"BAV","AV:16","DEV:2061818","m376_1","#sav-2a18-a/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","0.0" ,"BAV","AV:17","DEV:2061818","m378_1","#sav-2a18-a/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","0.0" ,"BAV","AV:18","DEV:2061818","m380_1","#sav-2a18-a/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","256.0" ,"BAV","AV:19","DEV:2061818","m393_1","#sav-2a18-a/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","0.0" ,"BAV","AV:21","DEV:2061818","m395_1","#sav-2a18-a/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","500.0" ,"BAV","AV:22","DEV:2061818","m397_1","#sav-2a18-a/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","0.0" ,"BAV","AV:26","DEV:2061818","m399_1","#sav-2a18-a/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","0.0" ,"BAV","AV:31","DEV:2061818","m402_1","#sav-2a18-a/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","0.0" ,"BAV","AV:32","DEV:2061818","m405_1","#sav-2a18-a/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","0.0" ,"BAV","AV:33","DEV:2061818","m408_1","#sav-2a18-a/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","0.0" ,"BAV","AV:45","DEV:2061818","m414_1","#sav-2a18-a/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","0.0" ,"BAV","AV:46","DEV:2061818","m415_1","#sav-2a18-a/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061818","sys_run_req_1","#sav-2a18-a/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061818","stat_request_1","#sav-2a18-a/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061818","stat_request_exh_1","#sav-2a18-a/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061818","m384_1","#sav-2a18-a/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","GEX Overide","Off","BBV","BV:8","DEV:2061818","gexoveride_1","#sav-2a18-a/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","On","BBV","BV:6","DEV:2061818","m128_1","#sav-2a18-a/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","Off","BBV","BV:7","DEV:2061818","m264_1","#sav-2a18-a/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","Off","BBV","BV:12","DEV:2061818","m394_1","#sav-2a18-a/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","Off","BBV","BV:16","DEV:2061818","m401_1","#sav-2a18-a/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","Off","BBV","BV:17","DEV:2061818","m404_1","#sav-2a18-a/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","point name","Off","BBV","BV:18","DEV:2061818","m407_1","#sav-2a18-a/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Run","On","BBV","BV:1","DEV:2061818","run_1","#sav-2a18-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","SAV Overide","Off","BBV","BV:15","DEV:2061818","savoveride_1","#sav-2a18-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Schedule","Occupied","BBV","BV:2","DEV:2061818","schedule_1","#sav-2a18-a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","DAT_HI","Normal","BALM","BV:3","DEV:2061818","dat_hi_1","#sav-2a18-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","DAT_LO","Normal","BALM","BV:4","DEV:2061818","dat_lo_1","#sav-2a18-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061818","ztmp_hi_2f_1","#sav-2a18-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061818","ztmp_hi_4f_1","#sav-2a18-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","HWV Leaky","Normal","BALM","BV:11","DEV:2061818","chwv_lk_1","#sav-2a18-a/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061818","hwv_lk_1","#sav-2a18-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061818","ztmp_lo_2f_1","#sav-2a18-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061818","ztmp_lo_4f_1","#sav-2a18-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061818","moisture_1","#sav-2a18-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061818","m333_1","#sav-2a18-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","BACnet PID / Setpoint","78.0" ,"BAV","AV:39","DEV:2061818","m333_setpt_1","#sav-2a18-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","BACnet PID / Input","63.5" ,"BAV","AV:40","DEV:2061818","m333_input_1","#sav-2a18-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061818","m333_pidout_1","#sav-2a18-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","BACnet PID","25.84 %","BPID","LOOP:2","DEV:2061818","m409_1","#sav-2a18-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","BACnet PID / Setpoint","95.0" ,"BAV","AV:42","DEV:2061818","m409_setpt_1","#sav-2a18-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","BACnet PID / Input","63.5" ,"BAV","AV:43","DEV:2061818","m409_input_1","#sav-2a18-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","BACnet PID / PID out","25.84 %","BAV","AV:44","DEV:2061818","m409_pidout_1","#sav-2a18-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Zone Temp","" ,"BRS","" ,"DEV:2061819","" ,"#sav-2a19-d/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Zone Temp / Zone Temp","68.8 F" ,"BAI","AI:1","DEV:2061819","zone_temp_1","#sav-2a19-d/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061819","override_time_remaining_1","#sav-2a19-d/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Setpoint","" ,"BSPTCS","" ,"DEV:2061819","" ,"#sav-2a19-d/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061819","occ_clg_sp_1","#sav-2a19-d/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061819","occ_htg_sp_1","#sav-2a19-d/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061819","unocc_clg_sp_1","#sav-2a19-d/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061819","unocc_htg_sp_1","#sav-2a19-d/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Setpoint / Cooling Setpoint Adjust","-2.0 F" ,"BAV","AV:51","DEV:2061819","clg_adj_1","#sav-2a19-d/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Setpoint / Heating Setpoint Adjust","-2.0 F" ,"BAV","AV:52","DEV:2061819","htg_adj_1","#sav-2a19-d/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Setpoint / Effective Cooling Setpoint","74.0 F" ,"BAV","AV:53","DEV:2061819","eff_clg_sp_1","#sav-2a19-d/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Setpoint / Effective Heating Setpoint","68.0 F" ,"BAV","AV:54","DEV:2061819","eff_htg_sp_1","#sav-2a19-d/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Discharge Temp","62.6 F" ,"BAI","AI:2","DEV:2061819","da_temp_1","#sav-2a19-d/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061819","misc_a1_1","#sav-2a19-d/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Misc Input","Off","BBI","BI:2","DEV:2061819","misc_di_1","#sav-2a19-d/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Condensate Detector","Off","BBI","BI:1","DEV:2061819","m213_1","#sav-2a19-d/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","CHW Valve","0.0 %","BAO","AO:1","DEV:2061819","chw_valve_1","#sav-2a19-d/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","HW Valve","0.0 %","BAO","AO:2","DEV:2061819","hw_valve_1","#sav-2a19-d/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Siemans Output","20.0 %","BAO","AO:3","DEV:2061819","sci_1","#sav-2a19-d/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061819","clg_pct_1","#sav-2a19-d/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Cool Request","0.0" ,"BAV","AV:4","DEV:2061819","cool_request_1","#sav-2a19-d/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Cool Stpt","74.0" ,"BAV","AV:5","DEV:2061819","clg_sp_1","#sav-2a19-d/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Heat Request","0.0" ,"BAV","AV:7","DEV:2061819","heat_request_1","#sav-2a19-d/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Heat Stpt","68.0" ,"BAV","AV:8","DEV:2061819","htg_sp_1","#sav-2a19-d/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061819","m370_1","#sav-2a19-d/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061819","htg_pct_1","#sav-2a19-d/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Local Override","0.0" ,"BAV","AV:10","DEV:2061819","loc_ovrd_1","#sav-2a19-d/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Mode","6.0" ,"BAV","AV:11","DEV:2061819","opr_mode_1","#sav-2a19-d/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","100.0" ,"BAV","AV:3","DEV:2061819","m276_1","#sav-2a19-d/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","0.0" ,"BAV","AV:6","DEV:2061819","m278_1","#sav-2a19-d/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","0.0" ,"BAV","AV:13","DEV:2061819","m280_1","#sav-2a19-d/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","0.0" ,"BAV","AV:14","DEV:2061819","m282_1","#sav-2a19-d/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","0.0" ,"BAV","AV:20","DEV:2061819","m309_1","#sav-2a19-d/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Total Exhaust","0.0" ,"BAV","AV:23","DEV:2061819","m317_1","#sav-2a19-d/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","0.0" ,"BAV","AV:24","DEV:2061819","m319_1","#sav-2a19-d/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","0.0" ,"BAV","AV:25","DEV:2061819","m321_1","#sav-2a19-d/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","0.0" ,"BAV","AV:27","DEV:2061819","m325_1","#sav-2a19-d/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","0.0" ,"BAV","AV:28","DEV:2061819","m327_1","#sav-2a19-d/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","0.0" ,"BAV","AV:35","DEV:2061819","m353_1","#sav-2a19-d/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","0.0" ,"BAV","AV:36","DEV:2061819","m356_1","#sav-2a19-d/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","0.0" ,"BAV","AV:37","DEV:2061819","m358_1","#sav-2a19-d/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","0.0" ,"BAV","AV:38","DEV:2061819","m360_1","#sav-2a19-d/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","0.0" ,"BAV","AV:16","DEV:2061819","m376_1","#sav-2a19-d/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","0.0" ,"BAV","AV:17","DEV:2061819","m378_1","#sav-2a19-d/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","0.0" ,"BAV","AV:18","DEV:2061819","m380_1","#sav-2a19-d/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","0.0" ,"BAV","AV:19","DEV:2061819","m393_1","#sav-2a19-d/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","0.0" ,"BAV","AV:21","DEV:2061819","m395_1","#sav-2a19-d/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","0.0" ,"BAV","AV:22","DEV:2061819","m397_1","#sav-2a19-d/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","0.0" ,"BAV","AV:26","DEV:2061819","m399_1","#sav-2a19-d/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","0.0" ,"BAV","AV:31","DEV:2061819","m402_1","#sav-2a19-d/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","0.0" ,"BAV","AV:32","DEV:2061819","m405_1","#sav-2a19-d/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","0.0" ,"BAV","AV:33","DEV:2061819","m408_1","#sav-2a19-d/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","0.0" ,"BAV","AV:45","DEV:2061819","m414_1","#sav-2a19-d/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","0.0" ,"BAV","AV:46","DEV:2061819","m415_1","#sav-2a19-d/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Run Request","30.0" ,"BAV","AV:29","DEV:2061819","sys_run_req_1","#sav-2a19-d/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Static Request","0.0" ,"BAV","AV:30","DEV:2061819","stat_request_1","#sav-2a19-d/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061819","stat_request_exh_1","#sav-2a19-d/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061819","m384_1","#sav-2a19-d/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","GEX Overide","Off","BBV","BV:8","DEV:2061819","gexoveride_1","#sav-2a19-d/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","On","BBV","BV:6","DEV:2061819","m128_1","#sav-2a19-d/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","Off","BBV","BV:7","DEV:2061819","m264_1","#sav-2a19-d/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","Off","BBV","BV:12","DEV:2061819","m394_1","#sav-2a19-d/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","Off","BBV","BV:16","DEV:2061819","m401_1","#sav-2a19-d/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","Off","BBV","BV:17","DEV:2061819","m404_1","#sav-2a19-d/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","point name","Off","BBV","BV:18","DEV:2061819","m407_1","#sav-2a19-d/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Run","On","BBV","BV:1","DEV:2061819","run_1","#sav-2a19-d/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","SAV Overide","Off","BBV","BV:15","DEV:2061819","savoveride_1","#sav-2a19-d/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Schedule","Occupied","BBV","BV:2","DEV:2061819","schedule_1","#sav-2a19-d/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","DAT_HI","Normal","BALM","BV:3","DEV:2061819","dat_hi_1","#sav-2a19-d/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","DAT_LO","Normal","BALM","BV:4","DEV:2061819","dat_lo_1","#sav-2a19-d/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061819","ztmp_hi_2f_1","#sav-2a19-d/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061819","ztmp_hi_4f_1","#sav-2a19-d/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","HWV Leaky","Alarm","BALM","BV:11","DEV:2061819","chwv_lk_1","#sav-2a19-d/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","HWV Leaky","Normal","BALM","BV:19","DEV:2061819","hwv_lk_1","#sav-2a19-d/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061819","ztmp_lo_2f_1","#sav-2a19-d/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061819","ztmp_lo_4f_1","#sav-2a19-d/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Moisture Detector","Normal","BALM","BV:5","DEV:2061819","moisture_1","#sav-2a19-d/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061819","m333_1","#sav-2a19-d/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","BACnet PID / Setpoint","74.0" ,"BAV","AV:39","DEV:2061819","m333_setpt_1","#sav-2a19-d/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","BACnet PID / Input","62.6" ,"BAV","AV:40","DEV:2061819","m333_input_1","#sav-2a19-d/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061819","m333_pidout_1","#sav-2a19-d/m333/pidout"
