"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061819","m409_1","#sav-2a19-d/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","BACnet PID / Setpoint","68.0" ,"BAV","AV:42","DEV:2061819","m409_setpt_1","#sav-2a19-d/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","BACnet PID / Input","62.6" ,"BAV","AV:43","DEV:2061819","m409_input_1","#sav-2a19-d/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061819","m409_pidout_1","#sav-2a19-d/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Zone Temp","" ,"BRS","" ,"DEV:2061820","" ,"#sav-2a20-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Zone Temp / Zone Temp","67.3 F" ,"BAI","AI:1","DEV:2061820","zone_temp_1","#sav-2a20-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061820","override_time_remaining_1","#sav-2a20-a/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061820","" ,"#sav-2a20-a/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061820","occ_clg_sp_1","#sav-2a20-a/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061820","occ_htg_sp_1","#sav-2a20-a/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061820","unocc_clg_sp_1","#sav-2a20-a/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061820","unocc_htg_sp_1","#sav-2a20-a/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Setpoint / Cooling Setpoint Adjust","-2.0 F" ,"BAV","AV:51","DEV:2061820","clg_adj_1","#sav-2a20-a/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Setpoint / Heating Setpoint Adjust","-2.0 F" ,"BAV","AV:52","DEV:2061820","htg_adj_1","#sav-2a20-a/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Setpoint / Effective Cooling Setpoint","74.0 F" ,"BAV","AV:53","DEV:2061820","eff_clg_sp_1","#sav-2a20-a/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Setpoint / Effective Heating Setpoint","68.0 F" ,"BAV","AV:54","DEV:2061820","eff_htg_sp_1","#sav-2a20-a/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Discharge Temp","66.6 F" ,"BAI","AI:2","DEV:2061820","da_temp_1","#sav-2a20-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061820","misc_a1_1","#sav-2a20-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Misc Input","Off","BBI","BI:2","DEV:2061820","misc_di_1","#sav-2a20-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Condensate Detector","Off","BBI","BI:1","DEV:2061820","m213_1","#sav-2a20-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061820","chw_valve_1","#sav-2a20-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","HW Valve","32.3 %","BAO","AO:2","DEV:2061820","hw_valve_1","#sav-2a20-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061820","sci_1","#sav-2a20-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061820","clg_pct_1","#sav-2a20-a/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061820","cool_request_1","#sav-2a20-a/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Cool Stpt","74.0" ,"BAV","AV:5","DEV:2061820","clg_sp_1","#sav-2a20-a/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Heat Request","0.0" ,"BAV","AV:7","DEV:2061820","heat_request_1","#sav-2a20-a/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Heat Stpt","68.0" ,"BAV","AV:8","DEV:2061820","htg_sp_1","#sav-2a20-a/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061820","m370_1","#sav-2a20-a/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Htg Pct","36.37" ,"BAV","AV:9","DEV:2061820","htg_pct_1","#sav-2a20-a/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061820","loc_ovrd_1","#sav-2a20-a/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Mode","6.0" ,"BAV","AV:11","DEV:2061820","opr_mode_1","#sav-2a20-a/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","3.1" ,"BAV","AV:3","DEV:2061820","m276_1","#sav-2a20-a/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","484.0" ,"BAV","AV:6","DEV:2061820","m278_1","#sav-2a20-a/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","252.0" ,"BAV","AV:13","DEV:2061820","m280_1","#sav-2a20-a/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","484.0" ,"BAV","AV:14","DEV:2061820","m282_1","#sav-2a20-a/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","93.69" ,"BAV","AV:20","DEV:2061820","m309_1","#sav-2a20-a/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Total Exhaust","284.0" ,"BAV","AV:23","DEV:2061820","m317_1","#sav-2a20-a/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","228.0" ,"BAV","AV:24","DEV:2061820","m319_1","#sav-2a20-a/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","56.0" ,"BAV","AV:25","DEV:2061820","m321_1","#sav-2a20-a/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","252.0" ,"BAV","AV:27","DEV:2061820","m325_1","#sav-2a20-a/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","236.0" ,"BAV","AV:28","DEV:2061820","m327_1","#sav-2a20-a/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","484.0" ,"BAV","AV:35","DEV:2061820","m353_1","#sav-2a20-a/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","252.0" ,"BAV","AV:36","DEV:2061820","m356_1","#sav-2a20-a/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","484.0" ,"BAV","AV:37","DEV:2061820","m358_1","#sav-2a20-a/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","252.0" ,"BAV","AV:38","DEV:2061820","m360_1","#sav-2a20-a/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","0.53" ,"BAV","AV:16","DEV:2061820","m376_1","#sav-2a20-a/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","0.0" ,"BAV","AV:17","DEV:2061820","m378_1","#sav-2a20-a/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","0.0" ,"BAV","AV:18","DEV:2061820","m380_1","#sav-2a20-a/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","252.0" ,"BAV","AV:19","DEV:2061820","m393_1","#sav-2a20-a/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","0.0" ,"BAV","AV:21","DEV:2061820","m395_1","#sav-2a20-a/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","284.0" ,"BAV","AV:22","DEV:2061820","m397_1","#sav-2a20-a/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","0.0" ,"BAV","AV:26","DEV:2061820","m399_1","#sav-2a20-a/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","0.0" ,"BAV","AV:31","DEV:2061820","m402_1","#sav-2a20-a/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","0.0" ,"BAV","AV:32","DEV:2061820","m405_1","#sav-2a20-a/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","0.0" ,"BAV","AV:33","DEV:2061820","m408_1","#sav-2a20-a/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","0.0" ,"BAV","AV:45","DEV:2061820","m414_1","#sav-2a20-a/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","0.0" ,"BAV","AV:46","DEV:2061820","m415_1","#sav-2a20-a/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061820","sys_run_req_1","#sav-2a20-a/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061820","stat_request_1","#sav-2a20-a/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061820","stat_request_exh_1","#sav-2a20-a/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061820","m384_1","#sav-2a20-a/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","GEX Overide","Off","BBV","BV:8","DEV:2061820","gexoveride_1","#sav-2a20-a/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","On","BBV","BV:6","DEV:2061820","m128_1","#sav-2a20-a/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","Off","BBV","BV:7","DEV:2061820","m264_1","#sav-2a20-a/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","Off","BBV","BV:12","DEV:2061820","m394_1","#sav-2a20-a/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","Off","BBV","BV:16","DEV:2061820","m401_1","#sav-2a20-a/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","Off","BBV","BV:17","DEV:2061820","m404_1","#sav-2a20-a/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","point name","Off","BBV","BV:18","DEV:2061820","m407_1","#sav-2a20-a/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Run","On","BBV","BV:1","DEV:2061820","run_1","#sav-2a20-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","SAV Overide","Off","BBV","BV:15","DEV:2061820","savoveride_1","#sav-2a20-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Schedule","Occupied","BBV","BV:2","DEV:2061820","schedule_1","#sav-2a20-a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","DAT_HI","Normal","BALM","BV:3","DEV:2061820","dat_hi_1","#sav-2a20-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","DAT_LO","Alarm","BALM","BV:4","DEV:2061820","dat_lo_1","#sav-2a20-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061820","ztmp_hi_2f_1","#sav-2a20-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061820","ztmp_hi_4f_1","#sav-2a20-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","HWV Leaky","Normal","BALM","BV:11","DEV:2061820","chwv_lk_1","#sav-2a20-a/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061820","hwv_lk_1","#sav-2a20-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061820","ztmp_lo_2f_1","#sav-2a20-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061820","ztmp_lo_4f_1","#sav-2a20-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061820","moisture_1","#sav-2a20-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061820","m333_1","#sav-2a20-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","BACnet PID / Setpoint","74.0" ,"BAV","AV:39","DEV:2061820","m333_setpt_1","#sav-2a20-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","BACnet PID / Input","67.2" ,"BAV","AV:40","DEV:2061820","m333_input_1","#sav-2a20-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061820","m333_pidout_1","#sav-2a20-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","BACnet PID","33.29 %","BPID","LOOP:2","DEV:2061820","m409_1","#sav-2a20-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","BACnet PID / Setpoint","78.360504" ,"BAV","AV:42","DEV:2061820","m409_setpt_1","#sav-2a20-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","BACnet PID / Input","67.2" ,"BAV","AV:43","DEV:2061820","m409_input_1","#sav-2a20-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","BACnet PID / PID out","33.295578 %","BAV","AV:44","DEV:2061820","m409_pidout_1","#sav-2a20-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Zone Temp","" ,"BRS","" ,"DEV:2061821","" ,"#sav-2a21-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Zone Temp / Zone Temp","71.8 F" ,"BAI","AI:1","DEV:2061821","zone_temp_1","#sav-2a21-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061821","override_time_remaining_1","#sav-2a21-c/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Setpoint","" ,"BSPTCS","" ,"DEV:2061821","" ,"#sav-2a21-c/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061821","occ_clg_sp_1","#sav-2a21-c/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061821","occ_htg_sp_1","#sav-2a21-c/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061821","unocc_clg_sp_1","#sav-2a21-c/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061821","unocc_htg_sp_1","#sav-2a21-c/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Setpoint / Cooling Setpoint Adjust","2.0 F" ,"BAV","AV:51","DEV:2061821","clg_adj_1","#sav-2a21-c/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Setpoint / Heating Setpoint Adjust","2.0 F" ,"BAV","AV:52","DEV:2061821","htg_adj_1","#sav-2a21-c/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Setpoint / Effective Cooling Setpoint","78.0 F" ,"BAV","AV:53","DEV:2061821","eff_clg_sp_1","#sav-2a21-c/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Setpoint / Effective Heating Setpoint","72.0 F" ,"BAV","AV:54","DEV:2061821","eff_htg_sp_1","#sav-2a21-c/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Discharge Temp","62.9 F" ,"BAI","AI:2","DEV:2061821","da_temp_1","#sav-2a21-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061821","misc_a1_1","#sav-2a21-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Misc Input","Off","BBI","BI:2","DEV:2061821","misc_di_1","#sav-2a21-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Condensate Detector","Off","BBI","BI:1","DEV:2061821","m213_1","#sav-2a21-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061821","chw_valve_1","#sav-2a21-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","HW Valve","25.4 %","BAO","AO:2","DEV:2061821","hw_valve_1","#sav-2a21-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061821","sci_1","#sav-2a21-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061821","clg_pct_1","#sav-2a21-c/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Cool Request","0.0" ,"BAV","AV:4","DEV:2061821","cool_request_1","#sav-2a21-c/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Cool Stpt","78.0" ,"BAV","AV:5","DEV:2061821","clg_sp_1","#sav-2a21-c/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Heat Request","0.0" ,"BAV","AV:7","DEV:2061821","heat_request_1","#sav-2a21-c/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Heat Stpt","72.0" ,"BAV","AV:8","DEV:2061821","htg_sp_1","#sav-2a21-c/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061821","m370_1","#sav-2a21-c/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Htg Pct","10.97" ,"BAV","AV:9","DEV:2061821","htg_pct_1","#sav-2a21-c/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Local Override","0.0" ,"BAV","AV:10","DEV:2061821","loc_ovrd_1","#sav-2a21-c/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Mode","6.0" ,"BAV","AV:11","DEV:2061821","opr_mode_1","#sav-2a21-c/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","28.3" ,"BAV","AV:3","DEV:2061821","m276_1","#sav-2a21-c/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","752.0" ,"BAV","AV:6","DEV:2061821","m278_1","#sav-2a21-c/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","224.0" ,"BAV","AV:13","DEV:2061821","m280_1","#sav-2a21-c/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","840.0" ,"BAV","AV:14","DEV:2061821","m282_1","#sav-2a21-c/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","49.1" ,"BAV","AV:20","DEV:2061821","m309_1","#sav-2a21-c/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Total Exhaust","216.0" ,"BAV","AV:23","DEV:2061821","m317_1","#sav-2a21-c/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","300.0" ,"BAV","AV:24","DEV:2061821","m319_1","#sav-2a21-c/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","16.0" ,"BAV","AV:25","DEV:2061821","m321_1","#sav-2a21-c/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","316.0" ,"BAV","AV:27","DEV:2061821","m325_1","#sav-2a21-c/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","208.0" ,"BAV","AV:28","DEV:2061821","m327_1","#sav-2a21-c/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","752.0" ,"BAV","AV:35","DEV:2061821","m353_1","#sav-2a21-c/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","224.0" ,"BAV","AV:36","DEV:2061821","m356_1","#sav-2a21-c/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","840.0" ,"BAV","AV:37","DEV:2061821","m358_1","#sav-2a21-c/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","316.0" ,"BAV","AV:38","DEV:2061821","m360_1","#sav-2a21-c/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","0.46" ,"BAV","AV:16","DEV:2061821","m376_1","#sav-2a21-c/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","0.0" ,"BAV","AV:17","DEV:2061821","m378_1","#sav-2a21-c/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","0.0" ,"BAV","AV:18","DEV:2061821","m380_1","#sav-2a21-c/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","316.0" ,"BAV","AV:19","DEV:2061821","m393_1","#sav-2a21-c/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","0.0" ,"BAV","AV:21","DEV:2061821","m395_1","#sav-2a21-c/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","312.0" ,"BAV","AV:22","DEV:2061821","m397_1","#sav-2a21-c/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","0.0" ,"BAV","AV:26","DEV:2061821","m399_1","#sav-2a21-c/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","0.0" ,"BAV","AV:31","DEV:2061821","m402_1","#sav-2a21-c/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","0.0" ,"BAV","AV:32","DEV:2061821","m405_1","#sav-2a21-c/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","0.0" ,"BAV","AV:33","DEV:2061821","m408_1","#sav-2a21-c/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","0.0" ,"BAV","AV:45","DEV:2061821","m414_1","#sav-2a21-c/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","0.0" ,"BAV","AV:46","DEV:2061821","m415_1","#sav-2a21-c/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Run Request","30.0" ,"BAV","AV:29","DEV:2061821","sys_run_req_1","#sav-2a21-c/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Static Request","0.0" ,"BAV","AV:30","DEV:2061821","stat_request_1","#sav-2a21-c/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061821","stat_request_exh_1","#sav-2a21-c/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061821","m384_1","#sav-2a21-c/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","GEX Overide","Off","BBV","BV:8","DEV:2061821","gexoveride_1","#sav-2a21-c/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","On","BBV","BV:6","DEV:2061821","m128_1","#sav-2a21-c/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","Off","BBV","BV:7","DEV:2061821","m264_1","#sav-2a21-c/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","Off","BBV","BV:12","DEV:2061821","m394_1","#sav-2a21-c/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","Off","BBV","BV:16","DEV:2061821","m401_1","#sav-2a21-c/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","Off","BBV","BV:17","DEV:2061821","m404_1","#sav-2a21-c/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","point name","Off","BBV","BV:18","DEV:2061821","m407_1","#sav-2a21-c/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Run","On","BBV","BV:1","DEV:2061821","run_1","#sav-2a21-c/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","SAV Overide","Off","BBV","BV:15","DEV:2061821","savoveride_1","#sav-2a21-c/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Schedule","Occupied","BBV","BV:2","DEV:2061821","schedule_1","#sav-2a21-c/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","DAT_HI","Normal","BALM","BV:3","DEV:2061821","dat_hi_1","#sav-2a21-c/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","DAT_LO","Normal","BALM","BV:4","DEV:2061821","dat_lo_1","#sav-2a21-c/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061821","ztmp_hi_2f_1","#sav-2a21-c/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061821","ztmp_hi_4f_1","#sav-2a21-c/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","HWV Leaky","Normal","BALM","BV:11","DEV:2061821","chwv_lk_1","#sav-2a21-c/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","HWV Leaky","Normal","BALM","BV:19","DEV:2061821","hwv_lk_1","#sav-2a21-c/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061821","ztmp_lo_2f_1","#sav-2a21-c/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061821","ztmp_lo_4f_1","#sav-2a21-c/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Moisture Detector","Normal","BALM","BV:5","DEV:2061821","moisture_1","#sav-2a21-c/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061821","m333_1","#sav-2a21-c/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","BACnet PID / Setpoint","78.0" ,"BAV","AV:39","DEV:2061821","m333_setpt_1","#sav-2a21-c/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","BACnet PID / Input","62.9" ,"BAV","AV:40","DEV:2061821","m333_input_1","#sav-2a21-c/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061821","m333_pidout_1","#sav-2a21-c/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","BACnet PID","26.53 %","BPID","LOOP:2","DEV:2061821","m409_1","#sav-2a21-c/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","BACnet PID / Setpoint","74.52407" ,"BAV","AV:42","DEV:2061821","m409_setpt_1","#sav-2a21-c/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","BACnet PID / Input","62.9" ,"BAV","AV:43","DEV:2061821","m409_input_1","#sav-2a21-c/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","BACnet PID / PID out","26.53136 %","BAV","AV:44","DEV:2061821","m409_pidout_1","#sav-2a21-c/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Zone Temp","" ,"BRS","" ,"DEV:2061822","" ,"#sav-2a22-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Zone Temp / Zone Temp","72.2 F" ,"BAI","AI:1","DEV:2061822","zone_temp_1","#sav-2a22-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061822","override_time_remaining_1","#sav-2a22-a/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061822","" ,"#sav-2a22-a/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061822","occ_clg_sp_1","#sav-2a22-a/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061822","occ_htg_sp_1","#sav-2a22-a/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061822","unocc_clg_sp_1","#sav-2a22-a/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061822","unocc_htg_sp_1","#sav-2a22-a/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Setpoint / Cooling Setpoint Adjust","2.0 F" ,"BAV","AV:51","DEV:2061822","clg_adj_1","#sav-2a22-a/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Setpoint / Heating Setpoint Adjust","2.0 F" ,"BAV","AV:52","DEV:2061822","htg_adj_1","#sav-2a22-a/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Setpoint / Effective Cooling Setpoint","78.0 F" ,"BAV","AV:53","DEV:2061822","eff_clg_sp_1","#sav-2a22-a/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Setpoint / Effective Heating Setpoint","72.0 F" ,"BAV","AV:54","DEV:2061822","eff_htg_sp_1","#sav-2a22-a/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Discharge Temp","78.8 F" ,"BAI","AI:2","DEV:2061822","da_temp_1","#sav-2a22-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061822","misc_a1_1","#sav-2a22-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Misc Input","Off","BBI","BI:2","DEV:2061822","misc_di_1","#sav-2a22-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Condensate Detector","Off","BBI","BI:1","DEV:2061822","m213_1","#sav-2a22-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061822","chw_valve_1","#sav-2a22-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","HW Valve","17.6 %","BAO","AO:2","DEV:2061822","hw_valve_1","#sav-2a22-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061822","sci_1","#sav-2a22-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061822","clg_pct_1","#sav-2a22-a/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061822","cool_request_1","#sav-2a22-a/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Cool Stpt","78.0" ,"BAV","AV:5","DEV:2061822","clg_sp_1","#sav-2a22-a/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Heat Request","0.0" ,"BAV","AV:7","DEV:2061822","heat_request_1","#sav-2a22-a/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Heat Stpt","72.0" ,"BAV","AV:8","DEV:2061822","htg_sp_1","#sav-2a22-a/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061822","m370_1","#sav-2a22-a/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Htg Pct","35.66" ,"BAV","AV:9","DEV:2061822","htg_pct_1","#sav-2a22-a/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061822","loc_ovrd_1","#sav-2a22-a/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Mode","6.0" ,"BAV","AV:11","DEV:2061822","opr_mode_1","#sav-2a22-a/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","73.8" ,"BAV","AV:3","DEV:2061822","m276_1","#sav-2a22-a/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","392.0" ,"BAV","AV:6","DEV:2061822","m278_1","#sav-2a22-a/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","216.0" ,"BAV","AV:13","DEV:2061822","m280_1","#sav-2a22-a/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","392.0" ,"BAV","AV:14","DEV:2061822","m282_1","#sav-2a22-a/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","59.9" ,"BAV","AV:20","DEV:2061822","m309_1","#sav-2a22-a/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Total Exhaust","240.0" ,"BAV","AV:23","DEV:2061822","m317_1","#sav-2a22-a/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","220.0" ,"BAV","AV:24","DEV:2061822","m319_1","#sav-2a22-a/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","36.0" ,"BAV","AV:25","DEV:2061822","m321_1","#sav-2a22-a/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","216.0" ,"BAV","AV:27","DEV:2061822","m325_1","#sav-2a22-a/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","220.0" ,"BAV","AV:28","DEV:2061822","m327_1","#sav-2a22-a/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","392.0" ,"BAV","AV:35","DEV:2061822","m353_1","#sav-2a22-a/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","216.0" ,"BAV","AV:36","DEV:2061822","m356_1","#sav-2a22-a/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","392.0" ,"BAV","AV:37","DEV:2061822","m358_1","#sav-2a22-a/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","216.0" ,"BAV","AV:38","DEV:2061822","m360_1","#sav-2a22-a/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","0.0" ,"BAV","AV:16","DEV:2061822","m376_1","#sav-2a22-a/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","0.0" ,"BAV","AV:17","DEV:2061822","m378_1","#sav-2a22-a/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","0.0" ,"BAV","AV:18","DEV:2061822","m380_1","#sav-2a22-a/m380"
