"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","216.0" ,"BAV","AV:19","DEV:2061822","m393_1","#sav-2a22-a/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","0.0" ,"BAV","AV:21","DEV:2061822","m395_1","#sav-2a22-a/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","244.0" ,"BAV","AV:22","DEV:2061822","m397_1","#sav-2a22-a/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","0.0" ,"BAV","AV:26","DEV:2061822","m399_1","#sav-2a22-a/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","0.0" ,"BAV","AV:31","DEV:2061822","m402_1","#sav-2a22-a/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","0.0" ,"BAV","AV:32","DEV:2061822","m405_1","#sav-2a22-a/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","0.0" ,"BAV","AV:33","DEV:2061822","m408_1","#sav-2a22-a/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","0.0" ,"BAV","AV:45","DEV:2061822","m414_1","#sav-2a22-a/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","0.0" ,"BAV","AV:46","DEV:2061822","m415_1","#sav-2a22-a/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061822","sys_run_req_1","#sav-2a22-a/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061822","stat_request_1","#sav-2a22-a/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061822","stat_request_exh_1","#sav-2a22-a/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061822","m384_1","#sav-2a22-a/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","GEX Overide","Off","BBV","BV:8","DEV:2061822","gexoveride_1","#sav-2a22-a/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","On","BBV","BV:6","DEV:2061822","m128_1","#sav-2a22-a/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","Off","BBV","BV:7","DEV:2061822","m264_1","#sav-2a22-a/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","Off","BBV","BV:12","DEV:2061822","m394_1","#sav-2a22-a/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","Off","BBV","BV:16","DEV:2061822","m401_1","#sav-2a22-a/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","Off","BBV","BV:17","DEV:2061822","m404_1","#sav-2a22-a/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","point name","Off","BBV","BV:18","DEV:2061822","m407_1","#sav-2a22-a/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Run","On","BBV","BV:1","DEV:2061822","run_1","#sav-2a22-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","SAV Overide","Off","BBV","BV:15","DEV:2061822","savoveride_1","#sav-2a22-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Schedule","Occupied","BBV","BV:2","DEV:2061822","schedule_1","#sav-2a22-a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","DAT_HI","Normal","BALM","BV:3","DEV:2061822","dat_hi_1","#sav-2a22-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","DAT_LO","Normal","BALM","BV:4","DEV:2061822","dat_lo_1","#sav-2a22-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061822","ztmp_hi_2f_1","#sav-2a22-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061822","ztmp_hi_4f_1","#sav-2a22-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","HWV Leaky","Normal","BALM","BV:11","DEV:2061822","chwv_lk_1","#sav-2a22-a/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061822","hwv_lk_1","#sav-2a22-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061822","ztmp_lo_2f_1","#sav-2a22-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061822","ztmp_lo_4f_1","#sav-2a22-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061822","moisture_1","#sav-2a22-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061822","m333_1","#sav-2a22-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","BACnet PID / Setpoint","78.0" ,"BAV","AV:39","DEV:2061822","m333_setpt_1","#sav-2a22-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","BACnet PID / Input","78.6" ,"BAV","AV:40","DEV:2061822","m333_input_1","#sav-2a22-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061822","m333_pidout_1","#sav-2a22-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","BACnet PID","18.13 %","BPID","LOOP:2","DEV:2061822","m409_1","#sav-2a22-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","BACnet PID / Setpoint","80.20334" ,"BAV","AV:42","DEV:2061822","m409_setpt_1","#sav-2a22-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","BACnet PID / Input","78.6" ,"BAV","AV:43","DEV:2061822","m409_input_1","#sav-2a22-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","BACnet PID / PID out","18.134274 %","BAV","AV:44","DEV:2061822","m409_pidout_1","#sav-2a22-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Zone Temp","" ,"BRS","" ,"DEV:2061823","" ,"#sav-2a23-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Zone Temp / Zone Temp","70.0 F" ,"BAI","AI:1","DEV:2061823","zone_temp_1","#sav-2a23-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061823","override_time_remaining_1","#sav-2a23-c/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Setpoint","" ,"BSPTCS","" ,"DEV:2061823","" ,"#sav-2a23-c/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061823","occ_clg_sp_1","#sav-2a23-c/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061823","occ_htg_sp_1","#sav-2a23-c/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061823","unocc_clg_sp_1","#sav-2a23-c/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061823","unocc_htg_sp_1","#sav-2a23-c/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061823","clg_adj_1","#sav-2a23-c/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061823","htg_adj_1","#sav-2a23-c/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061823","eff_clg_sp_1","#sav-2a23-c/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061823","eff_htg_sp_1","#sav-2a23-c/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Discharge Temp","71.7 F" ,"BAI","AI:2","DEV:2061823","da_temp_1","#sav-2a23-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061823","misc_a1_1","#sav-2a23-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Misc Input","Off","BBI","BI:2","DEV:2061823","misc_di_1","#sav-2a23-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Condensate Detector","Off","BBI","BI:1","DEV:2061823","m213_1","#sav-2a23-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061823","chw_valve_1","#sav-2a23-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","HW Valve","22.6 %","BAO","AO:2","DEV:2061823","hw_valve_1","#sav-2a23-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061823","sci_1","#sav-2a23-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061823","clg_pct_1","#sav-2a23-c/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Cool Request","0.0" ,"BAV","AV:4","DEV:2061823","cool_request_1","#sav-2a23-c/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Cool_stpt","76.0" ,"BAV","AV:5","DEV:2061823","clg_sp_1","#sav-2a23-c/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Heat Request","0.0" ,"BAV","AV:7","DEV:2061823","heat_request_1","#sav-2a23-c/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061823","htg_sp_1","#sav-2a23-c/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061823","m370_1","#sav-2a23-c/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Htg Pct","9.0" ,"BAV","AV:9","DEV:2061823","htg_pct_1","#sav-2a23-c/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Local Override","0.0" ,"BAV","AV:10","DEV:2061823","loc_ovrd_1","#sav-2a23-c/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Mode","6.0" ,"BAV","AV:11","DEV:2061823","opr_mode_1","#sav-2a23-c/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","41.0" ,"BAV","AV:3","DEV:2061823","m276_1","#sav-2a23-c/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","1000.0" ,"BAV","AV:6","DEV:2061823","m278_1","#sav-2a23-c/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","412.0" ,"BAV","AV:13","DEV:2061823","m280_1","#sav-2a23-c/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","1000.0" ,"BAV","AV:14","DEV:2061823","m282_1","#sav-2a23-c/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","65.7" ,"BAV","AV:20","DEV:2061823","m309_1","#sav-2a23-c/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Total Exhaust","332.0" ,"BAV","AV:23","DEV:2061823","m317_1","#sav-2a23-c/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","344.0" ,"BAV","AV:24","DEV:2061823","m319_1","#sav-2a23-c/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","-16.0" ,"BAV","AV:25","DEV:2061823","m321_1","#sav-2a23-c/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","412.0" ,"BAV","AV:27","DEV:2061823","m325_1","#sav-2a23-c/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","344.0" ,"BAV","AV:28","DEV:2061823","m327_1","#sav-2a23-c/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","1000.0" ,"BAV","AV:35","DEV:2061823","m353_1","#sav-2a23-c/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","412.0" ,"BAV","AV:36","DEV:2061823","m356_1","#sav-2a23-c/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","1000.0" ,"BAV","AV:37","DEV:2061823","m358_1","#sav-2a23-c/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","412.0" ,"BAV","AV:38","DEV:2061823","m360_1","#sav-2a23-c/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","0.0" ,"BAV","AV:16","DEV:2061823","m376_1","#sav-2a23-c/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","0.0" ,"BAV","AV:17","DEV:2061823","m378_1","#sav-2a23-c/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","0.0" ,"BAV","AV:18","DEV:2061823","m380_1","#sav-2a23-c/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","412.0" ,"BAV","AV:19","DEV:2061823","m393_1","#sav-2a23-c/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","0.0" ,"BAV","AV:21","DEV:2061823","m395_1","#sav-2a23-c/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","336.0" ,"BAV","AV:22","DEV:2061823","m397_1","#sav-2a23-c/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","0.0" ,"BAV","AV:26","DEV:2061823","m399_1","#sav-2a23-c/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","0.0" ,"BAV","AV:31","DEV:2061823","m402_1","#sav-2a23-c/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","0.0" ,"BAV","AV:32","DEV:2061823","m405_1","#sav-2a23-c/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","0.0" ,"BAV","AV:33","DEV:2061823","m408_1","#sav-2a23-c/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","0.0" ,"BAV","AV:45","DEV:2061823","m414_1","#sav-2a23-c/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","0.0" ,"BAV","AV:46","DEV:2061823","m415_1","#sav-2a23-c/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Run Request","30.0" ,"BAV","AV:29","DEV:2061823","sys_run_req_1","#sav-2a23-c/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Static Request","0.0" ,"BAV","AV:30","DEV:2061823","stat_request_1","#sav-2a23-c/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061823","stat_request_exh_1","#sav-2a23-c/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061823","m384_1","#sav-2a23-c/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","GEX Overide","Off","BBV","BV:8","DEV:2061823","gexoveride_1","#sav-2a23-c/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","On","BBV","BV:6","DEV:2061823","m128_1","#sav-2a23-c/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","Off","BBV","BV:7","DEV:2061823","m264_1","#sav-2a23-c/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","Off","BBV","BV:12","DEV:2061823","m394_1","#sav-2a23-c/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","Off","BBV","BV:16","DEV:2061823","m401_1","#sav-2a23-c/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","Off","BBV","BV:17","DEV:2061823","m404_1","#sav-2a23-c/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","point name","Off","BBV","BV:18","DEV:2061823","m407_1","#sav-2a23-c/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Run","On","BBV","BV:1","DEV:2061823","run_1","#sav-2a23-c/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","SAV Overide","Off","BBV","BV:15","DEV:2061823","savoveride_1","#sav-2a23-c/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Schedule","Occupied","BBV","BV:2","DEV:2061823","schedule_1","#sav-2a23-c/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","DAT_HI","Normal","BALM","BV:3","DEV:2061823","dat_hi_1","#sav-2a23-c/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","DAT_LO","Normal","BALM","BV:4","DEV:2061823","dat_lo_1","#sav-2a23-c/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061823","ztmp_hi_2f_1","#sav-2a23-c/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061823","ztmp_hi_4f_1","#sav-2a23-c/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","HWV Leaky","Alarm","BALM","BV:11","DEV:2061823","chwv_lk_1","#sav-2a23-c/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","HWV Leaky","Normal","BALM","BV:19","DEV:2061823","hwv_lk_1","#sav-2a23-c/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061823","ztmp_lo_2f_1","#sav-2a23-c/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061823","ztmp_lo_4f_1","#sav-2a23-c/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Moisture Detector","Normal","BALM","BV:5","DEV:2061823","moisture_1","#sav-2a23-c/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061823","m333_1","#sav-2a23-c/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061823","m333_setpt_1","#sav-2a23-c/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","BACnet PID / Input","71.7" ,"BAV","AV:40","DEV:2061823","m333_input_1","#sav-2a23-c/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061823","m333_pidout_1","#sav-2a23-c/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","BACnet PID","22.6 %","BPID","LOOP:2","DEV:2061823","m409_1","#sav-2a23-c/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","BACnet PID / Setpoint","72.25" ,"BAV","AV:42","DEV:2061823","m409_setpt_1","#sav-2a23-c/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","BACnet PID / Input","71.7" ,"BAV","AV:43","DEV:2061823","m409_input_1","#sav-2a23-c/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","BACnet PID / PID out","22.605013 %","BAV","AV:44","DEV:2061823","m409_pidout_1","#sav-2a23-c/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","BlowerRuntime","34.0 hr","BAV","AV:633","DEV:220602","blowerruntime_20","#ac-6/blowerruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","ChilledWaterRuntime","0.0 hr","BAV","AV:636","DEV:220602","chilledwaterruntime_20","#ac-6/chilledwaterruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","HighHumidity","80.0 %rh","BAV","AV:520","DEV:220602","highhumidity_20","#ac-6/highhumidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","HighHumidLimit","80.0 %rh","BAV","AV:521","DEV:220602","highhumidlimit_20","#ac-6/highhumidlimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","HighHumidLimit","80.0" ,"BAV","AV:522","DEV:220602","highhumidlimit__20","#ac-6/highhumidlimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","HighTemperature","80.0 F" ,"BAV","AV:655","DEV:220602","hightemperature_20","#ac-6/hightemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","HighTempLimit","80.0 F" ,"BAV","AV:523","DEV:220602","hightemplimit_20","#ac-6/hightemplimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","HighTempLimit","80.0" ,"BAV","AV:524","DEV:220602","hightemplimit__20","#ac-6/hightemplimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","HumidDeadband","4.0 %rh","BAV","AV:525","DEV:220602","humiddeadband_20","#ac-6/humiddeadband"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","HumidDeadband","4.0" ,"BAV","AV:526","DEV:220602","humiddeadband__20","#ac-6/humiddeadband_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","HumidifierValve","0.0 %","BAV","AV:529","DEV:220602","humidifiervalve_20","#ac-6/humidifiervalve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","Humidity","40.0 %rh","BAV","AV:663","DEV:220602","humidity_20","#ac-6/humidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","HumidRuntime","2.0 hr","BAV","AV:530","DEV:220602","humidruntime_20","#ac-6/humidruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","HumidSetpoint","40.0 %rh","BAV","AV:531","DEV:220602","humidsetpoint_20","#ac-6/humidsetpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","HumidSetpoint","40.0" ,"BAV","AV:532","DEV:220602","humidsetpoint__20","#ac-6/humidsetpoint_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","LowHumidity","30.0 %rh","BAV","AV:534","DEV:220602","lowhumidity_20","#ac-6/lowhumidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","LowHumidLimit","30.0 %rh","BAV","AV:535","DEV:220602","lowhumidlimit_20","#ac-6/lowhumidlimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","LowHumidLimit","30.0" ,"BAV","AV:536","DEV:220602","lowhumidlimit__20","#ac-6/lowhumidlimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","LowTemperature","64.0 F" ,"BAV","AV:537","DEV:220602","lowtemperature_20","#ac-6/lowtemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","LowTempLimit","64.0 F" ,"BAV","AV:538","DEV:220602","lowtemplimit_20","#ac-6/lowtemplimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","LowTempLimit","64.0" ,"BAV","AV:539","DEV:220602","lowtemplimit__20","#ac-6/lowtemplimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","ReturnTemperature","74.4 F" ,"BAV","AV:685","DEV:220602","returntemperature_20","#ac-6/returntemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","StartDelay","5.0 sec","BAV","AV:540","DEV:220602","startdelay_20","#ac-6/startdelay"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","StartDelay","5.0" ,"BAV","AV:690","DEV:220602","startdelay__20","#ac-6/startdelay_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","TempDeadband","4.0 F" ,"BAV","AV:691","DEV:220602","tempdeadband_20","#ac-6/tempdeadband"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","TempDeadband","4.0" ,"BAV","AV:692","DEV:220602","tempdeadband__20","#ac-6/tempdeadband_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","TempSetpoint","72.0 F" ,"BAV","AV:694","DEV:220602","tempsetpoint_20","#ac-6/tempsetpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","CoolingHeld","Off","BBV","BV:1093","DEV:220602","coolingheld_20","#ac-6/coolingheld"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","CoolingHeld","No","BBV","BV:991","DEV:220602","coolingheld__20","#ac-6/coolingheld_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","CoolingInhibit","Off","BBV","BV:992","DEV:220602","coolinginhibit_20","#ac-6/coolinginhibit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","DischargeSensorProblem","False","BBV","BV:1095","DEV:220602","dischargesensorproblem_20","#ac-6/dischargesensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","HighCondensate","Off","BBV","BV:1006","DEV:220602","highcondensate_20","#ac-6/highcondensate"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","HighHumidityWarning","Normal","BBV","BV:1097","DEV:220602","highhumiditywarning_20","#ac-6/highhumiditywarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","HighTemperatureWarning","Normal","BBV","BV:1098","DEV:220602","hightemperaturewarning_20","#ac-6/hightemperaturewarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","Humidification","Off","BBV","BV:1009","DEV:220602","humidification_20","#ac-6/humidification"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","HumidificationHeld","Off","BBV","BV:1099","DEV:220602","humidificationheld_20","#ac-6/humidificationheld"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","HumidificationHeld","No","BBV","BV:1101","DEV:220602","humidificationheld__20","#ac-6/humidificationheld_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","HumidificationInhibit","Off","BBV","BV:1102","DEV:220602","humidificationinhibit_20","#ac-6/humidificationinhibit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","HumidificationInhibited","Off","BBV","BV:1104","DEV:220602","humidificationinhibited_20","#ac-6/humidificationinhibited"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","HumidifierProblem","Off","BBV","BV:1105","DEV:220602","humidifierproblem_20","#ac-6/humidifierproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","HumiditySensorProblem","False","BBV","BV:1106","DEV:220602","humiditysensorproblem_20","#ac-6/humiditysensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","LowDischargeAlarm","Normal","BBV","BV:1107","DEV:220602","lowdischargealarm_20","#ac-6/lowdischargealarm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","LowHumidityWarning","Normal","BBV","BV:1108","DEV:220602","lowhumiditywarning_20","#ac-6/lowhumiditywarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","LowTemperatureWarning","Normal","BBV","BV:1109","DEV:220602","lowtemperaturewarning_20","#ac-6/lowtemperaturewarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","LowVoltage","Normal","BBV","BV:1020","DEV:220602","lowvoltage_20","#ac-6/lowvoltage"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","ManualOverride","On","BBV","BV:1022","DEV:220602","manualoverride_20","#ac-6/manualoverride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","NoWaterFlow","Off","BBV","BV:1024","DEV:220602","nowaterflow_20","#ac-6/nowaterflow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","Schedule","Occupied","BBV","BV:1110","DEV:220602","schedule_20","#ac-6/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","TemperatureSensorProblem","False","BBV","BV:1031","DEV:220602","temperaturesensorproblem_20","#ac-6/temperaturesensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","UnitInStandbyHeldOff","False","BBV","BV:1032","DEV:220602","unitinstandbyheldoff_20","#ac-6/unitinstandbyheldoff"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","COMM_ERR","Off","BALM","BV:1033","DEV:220602","comerror_20","#ac-6/comerror"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","ZTMP_HI","Normal","BALM","BV:1111","DEV:220602","ztmp_hi_20","#ac-6/ztmp_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-6 2U2_0206","ZTMP_LO","Normal","BALM","BV:1112","DEV:220602","ztmp_lo_20","#ac-6/ztmp_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","BlowerRuntime","31.0 hr","BAV","AV:701","DEV:220602","blowerruntime_21","#ac-7/blowerruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","ChilledWaterRuntime","0.0 hr","BAV","AV:704","DEV:220602","chilledwaterruntime_21","#ac-7/chilledwaterruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","HighHumidity","80.0 %rh","BAV","AV:542","DEV:220602","highhumidity_21","#ac-7/highhumidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","HighHumidLimit","80.0 %rh","BAV","AV:543","DEV:220602","highhumidlimit_21","#ac-7/highhumidlimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","HighHumidLimit","80.0" ,"BAV","AV:544","DEV:220602","highhumidlimit__21","#ac-7/highhumidlimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","HighTemperature","80.0 F" ,"BAV","AV:723","DEV:220602","hightemperature_21","#ac-7/hightemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","HighTempLimit","80.0 F" ,"BAV","AV:545","DEV:220602","hightemplimit_21","#ac-7/hightemplimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","HighTempLimit","80.0" ,"BAV","AV:546","DEV:220602","hightemplimit__21","#ac-7/hightemplimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","HumidDeadband","4.0 %rh","BAV","AV:547","DEV:220602","humiddeadband_21","#ac-7/humiddeadband"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","HumidDeadband","4.0" ,"BAV","AV:548","DEV:220602","humiddeadband__21","#ac-7/humiddeadband_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","HumidifierValve","0.0 %","BAV","AV:553","DEV:220602","humidifiervalve_21","#ac-7/humidifiervalve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","Humidity","32.0 %rh","BAV","AV:731","DEV:220602","humidity_21","#ac-7/humidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","HumidRuntime","0.0 hr","BAV","AV:557","DEV:220602","humidruntime_21","#ac-7/humidruntime"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","HumidSetpoint","40.0 %rh","BAV","AV:559","DEV:220602","humidsetpoint_21","#ac-7/humidsetpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","HumidSetpoint","40.0" ,"BAV","AV:560","DEV:220602","humidsetpoint__21","#ac-7/humidsetpoint_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","LowHumidity","30.0 %rh","BAV","AV:562","DEV:220602","lowhumidity_21","#ac-7/lowhumidity"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","LowHumidLimit","30.0 %rh","BAV","AV:563","DEV:220602","lowhumidlimit_21","#ac-7/lowhumidlimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","LowHumidLimit","30.0" ,"BAV","AV:564","DEV:220602","lowhumidlimit__21","#ac-7/lowhumidlimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","LowTemperature","64.0 F" ,"BAV","AV:566","DEV:220602","lowtemperature_21","#ac-7/lowtemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","LowTempLimit","64.0 F" ,"BAV","AV:567","DEV:220602","lowtemplimit_21","#ac-7/lowtemplimit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","LowTempLimit","64.0" ,"BAV","AV:569","DEV:220602","lowtemplimit__21","#ac-7/lowtemplimit_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","ReturnTemperature","74.0 F" ,"BAV","AV:753","DEV:220602","returntemperature_21","#ac-7/returntemperature"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","StartDelay","5.0 sec","BAV","AV:570","DEV:220602","startdelay_21","#ac-7/startdelay"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","StartDelay","5.0" ,"BAV","AV:758","DEV:220602","startdelay__21","#ac-7/startdelay_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","TempDeadband","4.0 F" ,"BAV","AV:759","DEV:220602","tempdeadband_21","#ac-7/tempdeadband"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","TempDeadband","4.0" ,"BAV","AV:760","DEV:220602","tempdeadband__21","#ac-7/tempdeadband_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","TempSetpoint","76.0 F" ,"BAV","AV:762","DEV:220602","tempsetpoint_21","#ac-7/tempsetpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","CoolingHeld","Off","BBV","BV:1113","DEV:220602","coolingheld_21","#ac-7/coolingheld"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","CoolingHeld","Yes","BBV","BV:1038","DEV:220602","coolingheld__21","#ac-7/coolingheld_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","CoolingInhibit","Off","BBV","BV:1039","DEV:220602","coolinginhibit_21","#ac-7/coolinginhibit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","DischargeSensorProblem","False","BBV","BV:1117","DEV:220602","dischargesensorproblem_21","#ac-7/dischargesensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","HighCondensate","Off","BBV","BV:1053","DEV:220602","highcondensate_21","#ac-7/highcondensate"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","HighHumidityWarning","Normal","BBV","BV:1120","DEV:220602","highhumiditywarning_21","#ac-7/highhumiditywarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","HighTemperatureWarning","Normal","BBV","BV:1121","DEV:220602","hightemperaturewarning_21","#ac-7/hightemperaturewarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","Humidification","Off","BBV","BV:1056","DEV:220602","humidification_21","#ac-7/humidification"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","HumidificationHeld","Off","BBV","BV:1122","DEV:220602","humidificationheld_21","#ac-7/humidificationheld"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","HumidificationHeld","No","BBV","BV:1124","DEV:220602","humidificationheld__21","#ac-7/humidificationheld_"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","HumidificationInhibit","Off","BBV","BV:1129","DEV:220602","humidificationinhibit_21","#ac-7/humidificationinhibit"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","HumidificationInhibited","Off","BBV","BV:1130","DEV:220602","humidificationinhibited_21","#ac-7/humidificationinhibited"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","HumidifierProblem","Off","BBV","BV:1131","DEV:220602","humidifierproblem_21","#ac-7/humidifierproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","HumiditySensorProblem","False","BBV","BV:1134","DEV:220602","humiditysensorproblem_21","#ac-7/humiditysensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","LowDischargeAlarm","Normal","BBV","BV:1135","DEV:220602","lowdischargealarm_21","#ac-7/lowdischargealarm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","LowHumidityWarning","Normal","BBV","BV:1136","DEV:220602","lowhumiditywarning_21","#ac-7/lowhumiditywarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","LowTemperatureWarning","Normal","BBV","BV:1137","DEV:220602","lowtemperaturewarning_21","#ac-7/lowtemperaturewarning"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","LowVoltage","Normal","BBV","BV:1067","DEV:220602","lowvoltage_21","#ac-7/lowvoltage"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","ManualOverride","On","BBV","BV:1069","DEV:220602","manualoverride_21","#ac-7/manualoverride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","NoWaterFlow","Off","BBV","BV:1071","DEV:220602","nowaterflow_21","#ac-7/nowaterflow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","Schedule","Occupied","BBV","BV:1138","DEV:220602","schedule_21","#ac-7/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","TemperatureSensorProblem","False","BBV","BV:1078","DEV:220602","temperaturesensorproblem_21","#ac-7/temperaturesensorproblem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","UnitInStandbyHeldOff","False","BBV","BV:1079","DEV:220602","unitinstandbyheldoff_21","#ac-7/unitinstandbyheldoff"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","COMM_ERR","Off","BALM","BV:1080","DEV:220602","comerror_21","#ac-7/comerror"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","ZTMP_HI","Normal","BALM","BV:1139","DEV:220602","ztmp_hi_21","#ac-7/ztmp_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","AC-7 2M2","ZTMP_LO","Normal","BALM","BV:2333","DEV:220602","ztmp_lo_21","#ac-7/ztmp_lo"
