"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Zone Temp","" ,"BRS","" ,"DEV:2061801","" ,"#sav-2a1-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Zone Temp / Zone Temp","70.4 F" ,"BAI","AI:1","DEV:2061801","zone_temp_1","#sav-2a1-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061801","override_time_remaining_1","#sav-2a1-c/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Setpoint","" ,"BSPTCS","" ,"DEV:2061801","" ,"#sav-2a1-c/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061801","occ_clg_sp_1","#sav-2a1-c/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061801","occ_htg_sp_1","#sav-2a1-c/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061801","unocc_clg_sp_1","#sav-2a1-c/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061801","unocc_htg_sp_1","#sav-2a1-c/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061801","clg_adj_1","#sav-2a1-c/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061801","htg_adj_1","#sav-2a1-c/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061801","eff_clg_sp_1","#sav-2a1-c/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061801","eff_htg_sp_1","#sav-2a1-c/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Discharge Temp","61.4 F" ,"BAI","AI:2","DEV:2061801","da_temp_1","#sav-2a1-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061801","misc_a1_1","#sav-2a1-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Misc Input","Off","BBI","BI:2","DEV:2061801","misc_di_1","#sav-2a1-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Condensate Detector","Off","BBI","BI:1","DEV:2061801","m213_1","#sav-2a1-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061801","chw_valve_1","#sav-2a1-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","HW Valve","0.0 %","BAO","AO:2","DEV:2061801","hw_valve_1","#sav-2a1-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061801","sci_1","#sav-2a1-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061801","clg_pct_1","#sav-2a1-c/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Cool Request","0.0" ,"BAV","AV:4","DEV:2061801","cool_request_1","#sav-2a1-c/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061801","clg_sp_1","#sav-2a1-c/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Heat Request","0.0" ,"BAV","AV:7","DEV:2061801","heat_request_1","#sav-2a1-c/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061801","htg_sp_1","#sav-2a1-c/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061801","m370_1","#sav-2a1-c/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061801","htg_pct_1","#sav-2a1-c/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Local Override","0.0" ,"BAV","AV:10","DEV:2061801","loc_ovrd_1","#sav-2a1-c/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Mode","6.0" ,"BAV","AV:11","DEV:2061801","opr_mode_1","#sav-2a1-c/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","0.0" ,"BAV","AV:3","DEV:2061801","m276_1","#sav-2a1-c/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","0.0" ,"BAV","AV:6","DEV:2061801","m278_1","#sav-2a1-c/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","0.0" ,"BAV","AV:13","DEV:2061801","m280_1","#sav-2a1-c/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","1060.0" ,"BAV","AV:14","DEV:2061801","m282_1","#sav-2a1-c/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","57.89" ,"BAV","AV:20","DEV:2061801","m309_1","#sav-2a1-c/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Total Exhaust","0.0" ,"BAV","AV:23","DEV:2061801","m317_1","#sav-2a1-c/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","224.0" ,"BAV","AV:24","DEV:2061801","m319_1","#sav-2a1-c/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","-220.0" ,"BAV","AV:25","DEV:2061801","m321_1","#sav-2a1-c/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","244.0" ,"BAV","AV:27","DEV:2061801","m325_1","#sav-2a1-c/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","0.0" ,"BAV","AV:28","DEV:2061801","m327_1","#sav-2a1-c/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","0.0" ,"BAV","AV:35","DEV:2061801","m353_1","#sav-2a1-c/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","0.0" ,"BAV","AV:36","DEV:2061801","m356_1","#sav-2a1-c/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","1060.0" ,"BAV","AV:37","DEV:2061801","m358_1","#sav-2a1-c/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","240.0" ,"BAV","AV:38","DEV:2061801","m360_1","#sav-2a1-c/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","0.0" ,"BAV","AV:16","DEV:2061801","m376_1","#sav-2a1-c/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","0.0" ,"BAV","AV:17","DEV:2061801","m378_1","#sav-2a1-c/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","0.0" ,"BAV","AV:18","DEV:2061801","m380_1","#sav-2a1-c/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","240.0" ,"BAV","AV:19","DEV:2061801","m393_1","#sav-2a1-c/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","0.0" ,"BAV","AV:21","DEV:2061801","m395_1","#sav-2a1-c/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","0.0" ,"BAV","AV:22","DEV:2061801","m397_1","#sav-2a1-c/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","0.0" ,"BAV","AV:26","DEV:2061801","m399_1","#sav-2a1-c/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","0.0" ,"BAV","AV:31","DEV:2061801","m402_1","#sav-2a1-c/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","0.0" ,"BAV","AV:32","DEV:2061801","m405_1","#sav-2a1-c/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","0.0" ,"BAV","AV:33","DEV:2061801","m408_1","#sav-2a1-c/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","0.0" ,"BAV","AV:45","DEV:2061801","m414_1","#sav-2a1-c/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","0.0" ,"BAV","AV:46","DEV:2061801","m415_1","#sav-2a1-c/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Run Request","30.0" ,"BAV","AV:29","DEV:2061801","sys_run_req_1","#sav-2a1-c/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Static Request","0.0" ,"BAV","AV:30","DEV:2061801","stat_request_1","#sav-2a1-c/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061801","stat_request_exh_1","#sav-2a1-c/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061801","m384_1","#sav-2a1-c/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","GEX Overide","Off","BBV","BV:8","DEV:2061801","gexoveride_1","#sav-2a1-c/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","On","BBV","BV:6","DEV:2061801","m128_1","#sav-2a1-c/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","Off","BBV","BV:7","DEV:2061801","m264_1","#sav-2a1-c/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","Off","BBV","BV:12","DEV:2061801","m394_1","#sav-2a1-c/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","Off","BBV","BV:16","DEV:2061801","m401_1","#sav-2a1-c/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","Off","BBV","BV:17","DEV:2061801","m404_1","#sav-2a1-c/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","point name","Off","BBV","BV:18","DEV:2061801","m407_1","#sav-2a1-c/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Run","On","BBV","BV:1","DEV:2061801","run_1","#sav-2a1-c/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","SAV Overide","Off","BBV","BV:15","DEV:2061801","savoveride_1","#sav-2a1-c/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Schedule","Occupied","BBV","BV:2","DEV:2061801","schedule_1","#sav-2a1-c/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","DAT_HI","Normal","BALM","BV:3","DEV:2061801","dat_hi_1","#sav-2a1-c/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","DAT_LO","Normal","BALM","BV:4","DEV:2061801","dat_lo_1","#sav-2a1-c/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061801","ztmp_hi_2f_1","#sav-2a1-c/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061801","ztmp_hi_4f_1","#sav-2a1-c/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","HWV Leaky","Alarm","BALM","BV:11","DEV:2061801","chwv_lk_1","#sav-2a1-c/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","HWV Leaky","Normal","BALM","BV:19","DEV:2061801","hwv_lk_1","#sav-2a1-c/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061801","ztmp_lo_2f_1","#sav-2a1-c/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061801","ztmp_lo_4f_1","#sav-2a1-c/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Moisture Detector","Normal","BALM","BV:5","DEV:2061801","moisture_1","#sav-2a1-c/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061801","m333_1","#sav-2a1-c/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061801","m333_setpt_1","#sav-2a1-c/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","BACnet PID / Input","61.4" ,"BAV","AV:40","DEV:2061801","m333_input_1","#sav-2a1-c/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061801","m333_pidout_1","#sav-2a1-c/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061801","m409_1","#sav-2a1-c/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","BACnet PID / Setpoint","70.0" ,"BAV","AV:42","DEV:2061801","m409_setpt_1","#sav-2a1-c/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","BACnet PID / Input","61.4" ,"BAV","AV:43","DEV:2061801","m409_input_1","#sav-2a1-c/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061801","m409_pidout_1","#sav-2a1-c/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Zone Temp","" ,"BRS","" ,"DEV:2061802","" ,"#sav-2a2-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Zone Temp / Zone Temp","72.1 F" ,"BAI","AI:1","DEV:2061802","zone_temp_1","#sav-2a2-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061802","override_time_remaining_1","#sav-2a2-c/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Discharge Temp","104.1 F" ,"BAI","AI:2","DEV:2061802","da_temp_1","#sav-2a2-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Duct Static","0.32 in H2O","BAI","AI:4","DEV:2061802","m363_1","#sav-2a2-c/m363"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Condensate Detector","Off","BBI","BI:1","DEV:2061802","m213_1","#sav-2a2-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061802","chw_valve_1","#sav-2a2-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","HW Valve","0.0 %","BAO","AO:2","DEV:2061802","hw_valve_1","#sav-2a2-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061802","clg_pct_1","#sav-2a2-c/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Cool Request","0.0" ,"BAV","AV:4","DEV:2061802","cool_request_1","#sav-2a2-c/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Cool Setpoint","65.0 F" ,"BAV","AV:3","DEV:2061802","cool_stpt_1","#sav-2a2-c/cool_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Cool Stpt","65.0" ,"BAV","AV:5","DEV:2061802","clg_sp_1","#sav-2a2-c/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Duct Static Setpoint","0.09" ,"BAV","AV:47","DEV:2061802","m364_1","#sav-2a2-c/m364"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Heat Request","0.0" ,"BAV","AV:7","DEV:2061802","heat_request_1","#sav-2a2-c/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Heat Setpoint","110.0 F" ,"BAV","AV:12","DEV:2061802","heat_stpt_1","#sav-2a2-c/heat_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Heat Stpt","110.0" ,"BAV","AV:8","DEV:2061802","htg_sp_1","#sav-2a2-c/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061802","htg_pct_1","#sav-2a2-c/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Local Override","0.0" ,"BAV","AV:10","DEV:2061802","loc_ovrd_1","#sav-2a2-c/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Mode","6.0" ,"BAV","AV:11","DEV:2061802","opr_mode_1","#sav-2a2-c/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","point name","0.0" ,"BAV","AV:6","DEV:2061802","m278_1","#sav-2a2-c/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","point name","0.0" ,"BAV","AV:13","DEV:2061802","m280_1","#sav-2a2-c/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","point name","924.0" ,"BAV","AV:14","DEV:2061802","m282_1","#sav-2a2-c/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","point name","29.99" ,"BAV","AV:20","DEV:2061802","m309_1","#sav-2a2-c/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","point name","1076.0" ,"BAV","AV:24","DEV:2061802","m319_1","#sav-2a2-c/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","point name","0.0" ,"BAV","AV:27","DEV:2061802","m325_1","#sav-2a2-c/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","point name","0.0" ,"BAV","AV:35","DEV:2061802","m353_1","#sav-2a2-c/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","point name","0.0" ,"BAV","AV:36","DEV:2061802","m356_1","#sav-2a2-c/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","point name","924.0" ,"BAV","AV:37","DEV:2061802","m358_1","#sav-2a2-c/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","point name","924.0" ,"BAV","AV:38","DEV:2061802","m360_1","#sav-2a2-c/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Run Request","30.0" ,"BAV","AV:29","DEV:2061802","sys_run_req_1","#sav-2a2-c/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Static Request","0.0" ,"BAV","AV:30","DEV:2061802","stat_request_1","#sav-2a2-c/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","STPT Adjust","0.0" ,"BAV","AV:16","DEV:2061802","m284_1","#sav-2a2-c/m284"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Supply Air Temp Setpoint","97.0 F" ,"BAV","AV:15","DEV:2061802","sa_setpt_1","#sav-2a2-c/sa_setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","System Runtime Request","30.0" ,"BAV","AV:22","DEV:2061802","sys_req_rntm_1","#sav-2a2-c/sys_req_rntm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Total Cool Request","0.0" ,"BAV","AV:23","DEV:2061802","total_cl_req_1","#sav-2a2-c/total_cl_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Total Heat Request","3.0" ,"BAV","AV:25","DEV:2061802","total_ht_req_1","#sav-2a2-c/total_ht_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061802","m384_1","#sav-2a2-c/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Occupancy Status","Occupied Mode","BBV","BV:8","DEV:2061802","occ_stat_1","#sav-2a2-c/occ_stat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","point name","On","BBV","BV:6","DEV:2061802","m128_1","#sav-2a2-c/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","point name","Off","BBV","BV:7","DEV:2061802","m264_1","#sav-2a2-c/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Run","On","BBV","BV:1","DEV:2061802","run_1","#sav-2a2-c/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","SAV Overide","On","BBV","BV:15","DEV:2061802","savoveride_1","#sav-2a2-c/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Schedule","Occupied","BBV","BV:2","DEV:2061802","schedule_1","#sav-2a2-c/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","DAT_HI","Normal","BALM","BV:3","DEV:2061802","dat_hi_1","#sav-2a2-c/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","DAT_LO","Normal","BALM","BV:4","DEV:2061802","dat_lo_1","#sav-2a2-c/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061802","ztmp_hi_2f_1","#sav-2a2-c/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061802","ztmp_hi_4f_1","#sav-2a2-c/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","HWV Leaky","Normal","BALM","BV:11","DEV:2061802","chwv_lk_1","#sav-2a2-c/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","HWV Leaky","Normal","BALM","BV:19","DEV:2061802","hwv_lk_1","#sav-2a2-c/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061802","ztmp_lo_2f_1","#sav-2a2-c/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061802","ztmp_lo_4f_1","#sav-2a2-c/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Moisture Detector","Normal","BALM","BV:5","DEV:2061802","moisture_1","#sav-2a2-c/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061802","m312_1","#sav-2a2-c/m312"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","BACnet PID / Setpoint","97.0" ,"BAV","AV:26","DEV:2061802","m312_setpt_1","#sav-2a2-c/m312/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","BACnet PID / Input","104.0" ,"BAV","AV:28","DEV:2061802","m312_input_1","#sav-2a2-c/m312/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","BACnet PID / PID out","0.0 %","BAV","AV:39","DEV:2061802","m312_pidout_1","#sav-2a2-c/m312/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","BACnet PID","0.0 %","BPID","LOOP:3","DEV:2061802","m362_1","#sav-2a2-c/m362"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","BACnet PID / Setpoint","0.09" ,"BAV","AV:48","DEV:2061802","m362_setpt_1","#sav-2a2-c/m362/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","BACnet PID / Input","0.32" ,"BAV","AV:49","DEV:2061802","m362_input_1","#sav-2a2-c/m362/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","BACnet PID / PID out","0.0 %","BAV","AV:50","DEV:2061802","m362_pidout_1","#sav-2a2-c/m362/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061802","m458_1","#sav-2a2-c/m458"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","BACnet PID / Setpoint","97.0" ,"BAV","AV:40","DEV:2061802","m458_setpt_1","#sav-2a2-c/m458/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","BACnet PID / Input","104.0" ,"BAV","AV:41","DEV:2061802","m458_input_1","#sav-2a2-c/m458/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","BACnet PID / PID out","0.0 %","BAV","AV:42","DEV:2061802","m458_pidout_1","#sav-2a2-c/m458/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Zone Temp","" ,"BRS","" ,"DEV:220625","" ,"#copy_of_sav-b38-a_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Zone Temp / Zone Temp","68.5 F" ,"BAI","AI:1","DEV:220625","zone_temp_1","#copy_of_sav-b38-a_/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:220625","override_time_remaining_1","#copy_of_sav-b38-a_/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Setpoint","" ,"BSPTCS","" ,"DEV:220625","" ,"#copy_of_sav-b38-a_/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:220625","occ_clg_sp_1","#copy_of_sav-b38-a_/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:220625","occ_htg_sp_1","#copy_of_sav-b38-a_/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:220625","unocc_clg_sp_1","#copy_of_sav-b38-a_/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:220625","unocc_htg_sp_1","#copy_of_sav-b38-a_/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Setpoint / Cooling Setpoint Adjust","-2.0 F" ,"BAV","AV:51","DEV:220625","clg_adj_1","#copy_of_sav-b38-a_/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Setpoint / Heating Setpoint Adjust","-2.0 F" ,"BAV","AV:52","DEV:220625","htg_adj_1","#copy_of_sav-b38-a_/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Setpoint / Effective Cooling Setpoint","74.0 F" ,"BAV","AV:53","DEV:220625","eff_clg_sp_1","#copy_of_sav-b38-a_/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Setpoint / Effective Heating Setpoint","68.0 F" ,"BAV","AV:54","DEV:220625","eff_htg_sp_1","#copy_of_sav-b38-a_/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Discharge Temp","73.8 F" ,"BAI","AI:2","DEV:220625","da_temp_1","#copy_of_sav-b38-a_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:220625","misc_a1_1","#copy_of_sav-b38-a_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Misc Input","Off","BBI","BI:2","DEV:220625","misc_di_1","#copy_of_sav-b38-a_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Condensate Detector","Off","BBI","BI:1","DEV:220625","m213_1","#copy_of_sav-b38-a_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","CHW Valve","0.0 %","BAO","AO:1","DEV:220625","chw_valve_1","#copy_of_sav-b38-a_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","HW Valve","36.3 %","BAO","AO:2","DEV:220625","hw_valve_1","#copy_of_sav-b38-a_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Siemans Output","20.0 %","BAO","AO:3","DEV:220625","sci_1","#copy_of_sav-b38-a_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Clg Pct","0.0" ,"BAV","AV:2","DEV:220625","clg_pct_1","#copy_of_sav-b38-a_/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Cool Request","0.0" ,"BAV","AV:4","DEV:220625","cool_request_1","#copy_of_sav-b38-a_/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Cool Stpt","74.0" ,"BAV","AV:5","DEV:220625","clg_sp_1","#copy_of_sav-b38-a_/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Heat Request","0.0" ,"BAV","AV:7","DEV:220625","heat_request_1","#copy_of_sav-b38-a_/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Heat Stpt","68.0" ,"BAV","AV:8","DEV:220625","htg_sp_1","#copy_of_sav-b38-a_/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:220625","m370_1","#copy_of_sav-b38-a_/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Htg Pct","29.96" ,"BAV","AV:9","DEV:220625","htg_pct_1","#copy_of_sav-b38-a_/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Local Override","0.0" ,"BAV","AV:10","DEV:220625","loc_ovrd_1","#copy_of_sav-b38-a_/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Mode","6.0" ,"BAV","AV:11","DEV:220625","opr_mode_1","#copy_of_sav-b38-a_/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","0.0" ,"BAV","AV:3","DEV:220625","m276_1","#copy_of_sav-b38-a_/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","0.0" ,"BAV","AV:6","DEV:220625","m278_1","#copy_of_sav-b38-a_/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","0.0" ,"BAV","AV:13","DEV:220625","m280_1","#copy_of_sav-b38-a_/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","9556.0" ,"BAV","AV:14","DEV:220625","m282_1","#copy_of_sav-b38-a_/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","99.99" ,"BAV","AV:20","DEV:220625","m309_1","#copy_of_sav-b38-a_/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Total Exhaust","200.0" ,"BAV","AV:23","DEV:220625","m317_1","#copy_of_sav-b38-a_/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","6444.0" ,"BAV","AV:24","DEV:220625","m319_1","#copy_of_sav-b38-a_/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","1400.0" ,"BAV","AV:25","DEV:220625","m321_1","#copy_of_sav-b38-a_/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","7360.0" ,"BAV","AV:27","DEV:220625","m325_1","#copy_of_sav-b38-a_/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","0.0" ,"BAV","AV:28","DEV:220625","m327_1","#copy_of_sav-b38-a_/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","0.0" ,"BAV","AV:35","DEV:220625","m353_1","#copy_of_sav-b38-a_/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","0.0" ,"BAV","AV:36","DEV:220625","m356_1","#copy_of_sav-b38-a_/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","9556.0" ,"BAV","AV:37","DEV:220625","m358_1","#copy_of_sav-b38-a_/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","3900.0" ,"BAV","AV:38","DEV:220625","m360_1","#copy_of_sav-b38-a_/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","748.0" ,"BAV","AV:16","DEV:220625","m376_1","#copy_of_sav-b38-a_/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","0.5" ,"BAV","AV:17","DEV:220625","m378_1","#copy_of_sav-b38-a_/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","0.0" ,"BAV","AV:18","DEV:220625","m380_1","#copy_of_sav-b38-a_/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","3900.0" ,"BAV","AV:19","DEV:220625","m393_1","#copy_of_sav-b38-a_/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","3900.0" ,"BAV","AV:21","DEV:220625","m395_1","#copy_of_sav-b38-a_/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","8160.0" ,"BAV","AV:22","DEV:220625","m397_1","#copy_of_sav-b38-a_/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","0.0" ,"BAV","AV:26","DEV:220625","m399_1","#copy_of_sav-b38-a_/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","0.0" ,"BAV","AV:31","DEV:220625","m402_1","#copy_of_sav-b38-a_/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","0.0" ,"BAV","AV:32","DEV:220625","m405_1","#copy_of_sav-b38-a_/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","0.0" ,"BAV","AV:33","DEV:220625","m408_1","#copy_of_sav-b38-a_/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","0.0" ,"BAV","AV:45","DEV:220625","m414_1","#copy_of_sav-b38-a_/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","0.0" ,"BAV","AV:46","DEV:220625","m415_1","#copy_of_sav-b38-a_/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Run Request","30.0" ,"BAV","AV:29","DEV:220625","sys_run_req_1","#copy_of_sav-b38-a_/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Static Request","0.0" ,"BAV","AV:30","DEV:220625","stat_request_1","#copy_of_sav-b38-a_/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:220625","stat_request_exh_1","#copy_of_sav-b38-a_/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Tracking Mode","0.0" ,"BAV","AV:34","DEV:220625","m384_1","#copy_of_sav-b38-a_/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","GEX Overide","Off","BBV","BV:8","DEV:220625","gexoveride_1","#copy_of_sav-b38-a_/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","On","BBV","BV:6","DEV:220625","m128_1","#copy_of_sav-b38-a_/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","Off","BBV","BV:7","DEV:220625","m264_1","#copy_of_sav-b38-a_/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","Off","BBV","BV:12","DEV:220625","m394_1","#copy_of_sav-b38-a_/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","Off","BBV","BV:16","DEV:220625","m401_1","#copy_of_sav-b38-a_/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","Off","BBV","BV:17","DEV:220625","m404_1","#copy_of_sav-b38-a_/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","point name","Off","BBV","BV:18","DEV:220625","m407_1","#copy_of_sav-b38-a_/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Run","On","BBV","BV:1","DEV:220625","run_1","#copy_of_sav-b38-a_/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","SAV Overide","Off","BBV","BV:15","DEV:220625","savoveride_1","#copy_of_sav-b38-a_/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Schedule","Occupied","BBV","BV:2","DEV:220625","schedule_1","#copy_of_sav-b38-a_/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","DAT_HI","Normal","BALM","BV:3","DEV:220625","dat_hi_1","#copy_of_sav-b38-a_/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","DAT_LO","Alarm","BALM","BV:4","DEV:220625","dat_lo_1","#copy_of_sav-b38-a_/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:220625","ztmp_hi_2f_1","#copy_of_sav-b38-a_/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:220625","ztmp_hi_4f_1","#copy_of_sav-b38-a_/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","HWV Leaky","Normal","BALM","BV:11","DEV:220625","chwv_lk_1","#copy_of_sav-b38-a_/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","HWV Leaky","Normal","BALM","BV:19","DEV:220625","hwv_lk_1","#copy_of_sav-b38-a_/hwv_lk"
