"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:220625","ztmp_lo_2f_1","#copy_of_sav-b38-a_/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:220625","ztmp_lo_4f_1","#copy_of_sav-b38-a_/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Moisture Detector","Normal","BALM","BV:5","DEV:220625","moisture_1","#copy_of_sav-b38-a_/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","BACnet PID","0.0 %","BPID","LOOP:1","DEV:220625","m333_1","#copy_of_sav-b38-a_/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","BACnet PID / Setpoint","74.0" ,"BAV","AV:39","DEV:220625","m333_setpt_1","#copy_of_sav-b38-a_/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","BACnet PID / Input","73.9" ,"BAV","AV:40","DEV:220625","m333_input_1","#copy_of_sav-b38-a_/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:220625","m333_pidout_1","#copy_of_sav-b38-a_/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","BACnet PID","36.49 %","BPID","LOOP:2","DEV:220625","m409_1","#copy_of_sav-b38-a_/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","BACnet PID / Setpoint","76.09114" ,"BAV","AV:42","DEV:220625","m409_setpt_1","#copy_of_sav-b38-a_/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","BACnet PID / Input","73.9" ,"BAV","AV:43","DEV:220625","m409_input_1","#copy_of_sav-b38-a_/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","BACnet PID / PID out","36.492664 %","BAV","AV:44","DEV:220625","m409_pidout_1","#copy_of_sav-b38-a_/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-340K-39","Valve %","27.99" ,"BAV","AV:375","DEV:206147","m276_47","#eav-39/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-340K-39","point name","724.0" ,"BAV","AV:376","DEV:206147","m317_47","#eav-39/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-340K-39","Static Request Exhaust","0.0" ,"BAV","AV:377","DEV:206147","stat_request_exh_47","#eav-39/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-340K-39","Fume Hood Alarm","Off","BBV","BV:406","DEV:206147","fha_47","#eav-39/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-340K-39","GEX Overide","Off","BBV","BV:109","DEV:206147","gexoveride_47","#eav-39/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-340K-39","Low Static Alarm","Off","BBV","BV:110","DEV:206147","low_static_47","#eav-39/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-340K-39","Out Of Service","Off","BBV","BV:367","DEV:206147","oos_47","#eav-39/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-340K-39","Emergency","Off","BALM","BV:193","DEV:206147","m054_47","#eav-39/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-340K-39","General Alarm","Off","BALM","BV:194","DEV:206147","m055_47","#eav-39/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-340K-39","High Flow","Off","BALM","BV:195","DEV:206147","m053_47","#eav-39/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-340K-39","High  Warning","Off","BALM","BV:196","DEV:206147","m057_47","#eav-39/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-340K-39","Low Flow","Off","BALM","BV:197","DEV:206147","m052_47","#eav-39/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-340K-39","Low Warning","Off","BALM","BV:198","DEV:206147","m056_47","#eav-39/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-340E-38","Valve %","29.79" ,"BAV","AV:378","DEV:206147","m276_48","#eav-38/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-340E-38","point name","604.0" ,"BAV","AV:379","DEV:206147","m317_48","#eav-38/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-340E-38","Static Request Exhaust","0.0" ,"BAV","AV:380","DEV:206147","stat_request_exh_48","#eav-38/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-340E-38","Fume Hood Alarm","Off","BBV","BV:407","DEV:206147","fha_48","#eav-38/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-340E-38","GEX Overide","Off","BBV","BV:111","DEV:206147","gexoveride_48","#eav-38/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-340E-38","Low Static Alarm","Off","BBV","BV:112","DEV:206147","low_static_48","#eav-38/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-340E-38","Out Of Service","Off","BBV","BV:368","DEV:206147","oos_48","#eav-38/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-340E-38","Emergency","Off","BALM","BV:199","DEV:206147","m054_48","#eav-38/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-340E-38","General Alarm","Off","BALM","BV:200","DEV:206147","m055_48","#eav-38/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-340E-38","High Flow","Off","BALM","BV:201","DEV:206147","m053_48","#eav-38/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-340E-38","High  Warning","Off","BALM","BV:202","DEV:206147","m057_48","#eav-38/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-340E-38","Low Flow","Off","BALM","BV:203","DEV:206147","m052_48","#eav-38/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-340E-38","Low Warning","Off","BALM","BV:204","DEV:206147","m056_48","#eav-38/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-37","Valve %","22.79" ,"BAV","AV:381","DEV:206147","m276_50","#eav-37/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-37","point name","796.0" ,"BAV","AV:382","DEV:206147","m317_50","#eav-37/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-37","Static Request Exhaust","0.0" ,"BAV","AV:383","DEV:206147","stat_request_exh_50","#eav-37/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-37","Fume Hood Alarm","Off","BBV","BV:408","DEV:206147","fha_50","#eav-37/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-37","GEX Overide","Off","BBV","BV:113","DEV:206147","gexoveride_50","#eav-37/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-37","Low Static Alarm","Off","BBV","BV:114","DEV:206147","low_static_50","#eav-37/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-37","Out Of Service","Off","BBV","BV:369","DEV:206147","oos_50","#eav-37/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-37","Emergency","Off","BALM","BV:205","DEV:206147","m054_50","#eav-37/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-37","General Alarm","Off","BALM","BV:206","DEV:206147","m055_50","#eav-37/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-37","High Flow","Off","BALM","BV:207","DEV:206147","m053_50","#eav-37/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-37","High  Warning","Off","BALM","BV:208","DEV:206147","m057_50","#eav-37/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-37","Low Flow","Off","BALM","BV:209","DEV:206147","m052_50","#eav-37/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-37","Low Warning","Off","BALM","BV:210","DEV:206147","m056_50","#eav-37/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-36","Valve %","25.8" ,"BAV","AV:396","DEV:206147","m276_49","#eav-36/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-36","point name","720.0" ,"BAV","AV:397","DEV:206147","m317_49","#eav-36/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-36","Static Request Exhaust","0.0" ,"BAV","AV:398","DEV:206147","stat_request_exh_49","#eav-36/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-36","Fume Hood Alarm","Off","BBV","BV:413","DEV:206147","fha_49","#eav-36/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-36","GEX Overide","Off","BBV","BV:123","DEV:206147","gexoveride_49","#eav-36/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-36","Low Static Alarm","Off","BBV","BV:124","DEV:206147","low_static_49","#eav-36/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-36","Out Of Service","Off","BBV","BV:374","DEV:206147","oos_49","#eav-36/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-36","Emergency","Off","BALM","BV:235","DEV:206147","m054_49","#eav-36/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-36","General Alarm","Off","BALM","BV:236","DEV:206147","m055_49","#eav-36/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-36","High Flow","Off","BALM","BV:237","DEV:206147","m053_49","#eav-36/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-36","High  Warning","Off","BALM","BV:238","DEV:206147","m057_49","#eav-36/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-36","Low Flow","Off","BALM","BV:239","DEV:206147","m052_49","#eav-36/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-36","Low Warning","Off","BALM","BV:240","DEV:206147","m056_49","#eav-36/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-35","Valve %","39.19" ,"BAV","AV:384","DEV:206147","m276_51","#eav-35/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-35","point name","396.0" ,"BAV","AV:385","DEV:206147","m317_51","#eav-35/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-35","Static Request Exhaust","0.0" ,"BAV","AV:386","DEV:206147","stat_request_exh_51","#eav-35/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-35","Fume Hood Alarm","Off","BBV","BV:409","DEV:206147","fha_51","#eav-35/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-35","GEX Overide","Off","BBV","BV:115","DEV:206147","gexoveride_51","#eav-35/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-35","Low Static Alarm","Off","BBV","BV:116","DEV:206147","low_static_51","#eav-35/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-35","Out Of Service","Off","BBV","BV:370","DEV:206147","oos_51","#eav-35/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-35","Emergency","Off","BALM","BV:211","DEV:206147","m054_51","#eav-35/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-35","General Alarm","Off","BALM","BV:212","DEV:206147","m055_51","#eav-35/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-35","High Flow","Off","BALM","BV:213","DEV:206147","m053_51","#eav-35/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-35","High  Warning","Off","BALM","BV:214","DEV:206147","m057_51","#eav-35/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-35","Low Flow","Off","BALM","BV:215","DEV:206147","m052_51","#eav-35/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-35","Low Warning","Off","BALM","BV:216","DEV:206147","m056_51","#eav-35/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-34","Valve %","24.3" ,"BAV","AV:387","DEV:206147","m276_52","#eav-34/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-34","point name","864.0" ,"BAV","AV:388","DEV:206147","m317_52","#eav-34/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-34","Static Request Exhaust","0.0" ,"BAV","AV:389","DEV:206147","stat_request_exh_52","#eav-34/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-34","Fume Hood Alarm","Off","BBV","BV:410","DEV:206147","fha_52","#eav-34/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-34","GEX Overide","Off","BBV","BV:117","DEV:206147","gexoveride_52","#eav-34/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-34","Low Static Alarm","Off","BBV","BV:118","DEV:206147","low_static_52","#eav-34/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-34","Out Of Service","Off","BBV","BV:371","DEV:206147","oos_52","#eav-34/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-34","Emergency","Off","BALM","BV:217","DEV:206147","m054_52","#eav-34/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-34","General Alarm","Off","BALM","BV:218","DEV:206147","m055_52","#eav-34/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-34","High Flow","Off","BALM","BV:219","DEV:206147","m053_52","#eav-34/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-34","High  Warning","Off","BALM","BV:220","DEV:206147","m057_52","#eav-34/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-34","Low Flow","Off","BALM","BV:221","DEV:206147","m052_52","#eav-34/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-34","Low Warning","Off","BALM","BV:222","DEV:206147","m056_52","#eav-34/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-33","Valve %","35.19" ,"BAV","AV:393","DEV:206147","m276_54","#eav-33/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-33","point name","920.0" ,"BAV","AV:394","DEV:206147","m317_54","#eav-33/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-33","Static Request Exhaust","0.0" ,"BAV","AV:395","DEV:206147","stat_request_exh_54","#eav-33/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-33","Fume Hood Alarm","On","BBV","BV:412","DEV:206147","fha_54","#eav-33/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-33","GEX Overide","Off","BBV","BV:121","DEV:206147","gexoveride_54","#eav-33/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-33","Low Static Alarm","Off","BBV","BV:122","DEV:206147","low_static_54","#eav-33/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-33","Out Of Service","Off","BBV","BV:373","DEV:206147","oos_54","#eav-33/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-33","Emergency","On","BALM","BV:229","DEV:206147","m054_54","#eav-33/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-33","General Alarm","Off","BALM","BV:230","DEV:206147","m055_54","#eav-33/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-33","High Flow","Off","BALM","BV:231","DEV:206147","m053_54","#eav-33/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-33","High  Warning","Off","BALM","BV:232","DEV:206147","m057_54","#eav-33/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-33","Low Flow","Off","BALM","BV:233","DEV:206147","m052_54","#eav-33/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-33","Low Warning","Off","BALM","BV:234","DEV:206147","m056_54","#eav-33/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-32","Valve %","22.19" ,"BAV","AV:390","DEV:206147","m276_53","#eav-32/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-32","point name","880.0" ,"BAV","AV:391","DEV:206147","m317_53","#eav-32/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-32","Static Request Exhaust","0.0" ,"BAV","AV:392","DEV:206147","stat_request_exh_53","#eav-32/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-32","Fume Hood Alarm","Off","BBV","BV:411","DEV:206147","fha_53","#eav-32/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-32","GEX Overide","Off","BBV","BV:119","DEV:206147","gexoveride_53","#eav-32/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-32","Low Static Alarm","Off","BBV","BV:120","DEV:206147","low_static_53","#eav-32/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-32","Out Of Service","Off","BBV","BV:372","DEV:206147","oos_53","#eav-32/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-32","Emergency","Off","BALM","BV:223","DEV:206147","m054_53","#eav-32/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-32","General Alarm","Off","BALM","BV:224","DEV:206147","m055_53","#eav-32/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-32","High Flow","Off","BALM","BV:225","DEV:206147","m053_53","#eav-32/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-32","High  Warning","Off","BALM","BV:226","DEV:206147","m057_53","#eav-32/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-32","Low Flow","Off","BALM","BV:227","DEV:206147","m052_53","#eav-32/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-32","Low Warning","Off","BALM","BV:228","DEV:206147","m056_53","#eav-32/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-31","Valve %","21.09" ,"BAV","AV:405","DEV:206147","m276_27","#eav-31/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-31","point name","864.0" ,"BAV","AV:406","DEV:206147","m317_27","#eav-31/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-31","Static Request Exhaust","0.0" ,"BAV","AV:407","DEV:206147","stat_request_exh_27","#eav-31/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-31","Fume Hood Alarm","Off","BBV","BV:416","DEV:206147","fha_27","#eav-31/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-31","GEX Overide","Off","BBV","BV:129","DEV:206147","gexoveride_27","#eav-31/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-31","Low Static Alarm","Off","BBV","BV:130","DEV:206147","low_static_27","#eav-31/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-31","Out Of Service","Off","BBV","BV:377","DEV:206147","oos_27","#eav-31/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-31","Emergency","Off","BALM","BV:253","DEV:206147","m054_27","#eav-31/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-31","General Alarm","Off","BALM","BV:254","DEV:206147","m055_27","#eav-31/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-31","High Flow","Off","BALM","BV:255","DEV:206147","m053_27","#eav-31/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-31","High  Warning","Off","BALM","BV:256","DEV:206147","m057_27","#eav-31/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-31","Low Flow","Off","BALM","BV:257","DEV:206147","m052_27","#eav-31/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-31","Low Warning","Off","BALM","BV:258","DEV:206147","m056_27","#eav-31/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-30","Valve %","41.99" ,"BAV","AV:402","DEV:206147","m276_26","#eav-30/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-30","point name","484.0" ,"BAV","AV:403","DEV:206147","m317_26","#eav-30/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-30","Static Request Exhaust","0.0" ,"BAV","AV:404","DEV:206147","stat_request_exh_26","#eav-30/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-30","Fume Hood Alarm","Off","BBV","BV:415","DEV:206147","fha_26","#eav-30/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-30","GEX Overide","Off","BBV","BV:127","DEV:206147","gexoveride_26","#eav-30/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-30","Low Static Alarm","Off","BBV","BV:128","DEV:206147","low_static_26","#eav-30/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-30","Out Of Service","Off","BBV","BV:376","DEV:206147","oos_26","#eav-30/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-30","Emergency","Off","BALM","BV:247","DEV:206147","m054_26","#eav-30/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-30","General Alarm","Off","BALM","BV:248","DEV:206147","m055_26","#eav-30/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-30","High Flow","Off","BALM","BV:249","DEV:206147","m053_26","#eav-30/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-30","High  Warning","Off","BALM","BV:250","DEV:206147","m057_26","#eav-30/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-30","Low Flow","Off","BALM","BV:251","DEV:206147","m052_26","#eav-30/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-30","Low Warning","Off","BALM","BV:252","DEV:206147","m056_26","#eav-30/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-29","Valve %","99.99" ,"BAV","AV:408","DEV:206147","m276_28","#eav-29/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-29","point name","852.0" ,"BAV","AV:409","DEV:206147","m317_28","#eav-29/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-29","Static Request Exhaust","0.0" ,"BAV","AV:410","DEV:206147","stat_request_exh_28","#eav-29/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-29","Fume Hood Alarm","Off","BBV","BV:417","DEV:206147","fha_28","#eav-29/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-29","GEX Overide","Off","BBV","BV:131","DEV:206147","gexoveride_28","#eav-29/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-29","Low Static Alarm","Off","BBV","BV:132","DEV:206147","low_static_28","#eav-29/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-29","Out Of Service","Off","BBV","BV:378","DEV:206147","oos_28","#eav-29/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-29","Emergency","Off","BALM","BV:259","DEV:206147","m054_28","#eav-29/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-29","General Alarm","Off","BALM","BV:260","DEV:206147","m055_28","#eav-29/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-29","High Flow","Off","BALM","BV:261","DEV:206147","m053_28","#eav-29/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-29","High  Warning","Off","BALM","BV:262","DEV:206147","m057_28","#eav-29/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-29","Low Flow","Off","BALM","BV:263","DEV:206147","m052_28","#eav-29/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-29","Low Warning","Off","BALM","BV:264","DEV:206147","m056_28","#eav-29/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-28","Valve %","38.7" ,"BAV","AV:414","DEV:206147","m276_30","#eav-28/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-28","point name","424.0" ,"BAV","AV:415","DEV:206147","m317_30","#eav-28/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-28","Static Request Exhaust","0.0" ,"BAV","AV:416","DEV:206147","stat_request_exh_30","#eav-28/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-28","Fume Hood Alarm","Off","BBV","BV:419","DEV:206147","fha_30","#eav-28/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-28","GEX Overide","Off","BBV","BV:135","DEV:206147","gexoveride_30","#eav-28/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-28","Low Static Alarm","Off","BBV","BV:136","DEV:206147","low_static_30","#eav-28/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-28","Out Of Service","Off","BBV","BV:380","DEV:206147","oos_30","#eav-28/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-28","Emergency","Off","BALM","BV:271","DEV:206147","m054_30","#eav-28/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-28","General Alarm","Off","BALM","BV:272","DEV:206147","m055_30","#eav-28/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-28","High Flow","Off","BALM","BV:273","DEV:206147","m053_30","#eav-28/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-28","High  Warning","Off","BALM","BV:274","DEV:206147","m057_30","#eav-28/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-28","Low Flow","Off","BALM","BV:275","DEV:206147","m052_30","#eav-28/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-28","Low Warning","Off","BALM","BV:276","DEV:206147","m056_30","#eav-28/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-27","Valve %","0.0" ,"BAV","AV:411","DEV:206147","m276_29","#eav-27/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-27","point name","1184.0" ,"BAV","AV:412","DEV:206147","m317_29","#eav-27/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-27","Static Request Exhaust","0.0" ,"BAV","AV:413","DEV:206147","stat_request_exh_29","#eav-27/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-27","Fume Hood Alarm","On","BBV","BV:418","DEV:206147","fha_29","#eav-27/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-27","GEX Overide","Off","BBV","BV:133","DEV:206147","gexoveride_29","#eav-27/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-27","Low Static Alarm","Off","BBV","BV:134","DEV:206147","low_static_29","#eav-27/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-27","Out Of Service","Off","BBV","BV:379","DEV:206147","oos_29","#eav-27/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-27","Emergency","On","BALM","BV:265","DEV:206147","m054_29","#eav-27/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-27","General Alarm","Off","BALM","BV:266","DEV:206147","m055_29","#eav-27/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-27","High Flow","Off","BALM","BV:267","DEV:206147","m053_29","#eav-27/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-27","High  Warning","Off","BALM","BV:268","DEV:206147","m057_29","#eav-27/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-27","Low Flow","Off","BALM","BV:269","DEV:206147","m052_29","#eav-27/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-27","Low Warning","Off","BALM","BV:270","DEV:206147","m056_29","#eav-27/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-26","Valve %","28.79" ,"BAV","AV:417","DEV:206147","m276_31","#eav-26/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-26","point name","732.0" ,"BAV","AV:418","DEV:206147","m317_31","#eav-26/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-26","Static Request Exhaust","0.0" ,"BAV","AV:419","DEV:206147","stat_request_exh_31","#eav-26/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-26","Fume Hood Alarm","Off","BBV","BV:420","DEV:206147","fha_31","#eav-26/fha"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-26","GEX Overide","Off","BBV","BV:137","DEV:206147","gexoveride_31","#eav-26/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-26","Low Static Alarm","Off","BBV","BV:138","DEV:206147","low_static_31","#eav-26/low_static"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-26","Out Of Service","Off","BBV","BV:381","DEV:206147","oos_31","#eav-26/oos"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-26","Emergency","Off","BALM","BV:277","DEV:206147","m054_31","#eav-26/m054"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-26","General Alarm","Off","BALM","BV:278","DEV:206147","m055_31","#eav-26/m055"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-26","High Flow","Off","BALM","BV:279","DEV:206147","m053_31","#eav-26/m053"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-26","High  Warning","Off","BALM","BV:280","DEV:206147","m057_31","#eav-26/m057"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-26","Low Flow","Off","BALM","BV:281","DEV:206147","m052_31","#eav-26/m052"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","206-330-26","Low Warning","Off","BALM","BV:282","DEV:206147","m056_31","#eav-26/m056"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Zone Temp","" ,"BRS","" ,"DEV:2061827","" ,"#sav-3a4-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Zone Temp / Zone Temp","70.4 F" ,"BAI","AI:1","DEV:2061827","zone_temp_1","#sav-3a4-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061827","override_time_remaining_1","#sav-3a4-a/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061827","" ,"#sav-3a4-a/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061827","occ_clg_sp_1","#sav-3a4-a/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061827","occ_htg_sp_1","#sav-3a4-a/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061827","unocc_clg_sp_1","#sav-3a4-a/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061827","unocc_htg_sp_1","#sav-3a4-a/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061827","clg_adj_1","#sav-3a4-a/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061827","htg_adj_1","#sav-3a4-a/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061827","eff_clg_sp_1","#sav-3a4-a/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061827","eff_htg_sp_1","#sav-3a4-a/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Discharge Temp","83.7 F" ,"BAI","AI:2","DEV:2061827","da_temp_1","#sav-3a4-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061827","misc_a1_1","#sav-3a4-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Misc Input","Off","BBI","BI:2","DEV:2061827","misc_di_1","#sav-3a4-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Condensate Detector","Off","BBI","BI:1","DEV:2061827","m213_1","#sav-3a4-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061827","chw_valve_1","#sav-3a4-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","HW Valve","97.4 %","BAO","AO:2","DEV:2061827","hw_valve_1","#sav-3a4-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Siemans Output","83.1 %","BAO","AO:3","DEV:2061827","sci_1","#sav-3a4-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061827","clg_pct_1","#sav-3a4-a/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061827","cool_request_1","#sav-3a4-a/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061827","clg_sp_1","#sav-3a4-a/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Heat Request","1.0" ,"BAV","AV:7","DEV:2061827","heat_request_1","#sav-3a4-a/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061827","htg_sp_1","#sav-3a4-a/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061827","m370_1","#sav-3a4-a/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Htg Pct","78.93" ,"BAV","AV:9","DEV:2061827","htg_pct_1","#sav-3a4-a/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061827","loc_ovrd_1","#sav-3a4-a/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Mode","6.0" ,"BAV","AV:11","DEV:2061827","opr_mode_1","#sav-3a4-a/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","100.0" ,"BAV","AV:3","DEV:2061827","m276_1","#sav-3a4-a/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","0.0" ,"BAV","AV:6","DEV:2061827","m278_1","#sav-3a4-a/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","0.0" ,"BAV","AV:13","DEV:2061827","m280_1","#sav-3a4-a/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","0.0" ,"BAV","AV:14","DEV:2061827","m282_1","#sav-3a4-a/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","0.0" ,"BAV","AV:20","DEV:2061827","m309_1","#sav-3a4-a/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Total Exhaust","0.0" ,"BAV","AV:23","DEV:2061827","m317_1","#sav-3a4-a/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","0.0" ,"BAV","AV:24","DEV:2061827","m319_1","#sav-3a4-a/m319"
