"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","0.0" ,"BAV","AV:25","DEV:2061827","m321_1","#sav-3a4-a/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","0.0" ,"BAV","AV:27","DEV:2061827","m325_1","#sav-3a4-a/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","0.0" ,"BAV","AV:28","DEV:2061827","m327_1","#sav-3a4-a/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","0.0" ,"BAV","AV:35","DEV:2061827","m353_1","#sav-3a4-a/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","0.0" ,"BAV","AV:36","DEV:2061827","m356_1","#sav-3a4-a/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","0.0" ,"BAV","AV:37","DEV:2061827","m358_1","#sav-3a4-a/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","0.0" ,"BAV","AV:38","DEV:2061827","m360_1","#sav-3a4-a/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","0.0" ,"BAV","AV:16","DEV:2061827","m376_1","#sav-3a4-a/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","0.0" ,"BAV","AV:17","DEV:2061827","m378_1","#sav-3a4-a/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","0.0" ,"BAV","AV:18","DEV:2061827","m380_1","#sav-3a4-a/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","0.0" ,"BAV","AV:19","DEV:2061827","m393_1","#sav-3a4-a/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","312.0" ,"BAV","AV:21","DEV:2061827","m395_1","#sav-3a4-a/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","0.0" ,"BAV","AV:22","DEV:2061827","m397_1","#sav-3a4-a/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","0.0" ,"BAV","AV:26","DEV:2061827","m399_1","#sav-3a4-a/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","312.0" ,"BAV","AV:31","DEV:2061827","m402_1","#sav-3a4-a/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","0.0" ,"BAV","AV:32","DEV:2061827","m405_1","#sav-3a4-a/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","0.0" ,"BAV","AV:33","DEV:2061827","m408_1","#sav-3a4-a/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","0.0" ,"BAV","AV:45","DEV:2061827","m414_1","#sav-3a4-a/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","0.0" ,"BAV","AV:46","DEV:2061827","m415_1","#sav-3a4-a/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061827","sys_run_req_1","#sav-3a4-a/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061827","stat_request_1","#sav-3a4-a/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061827","stat_request_exh_1","#sav-3a4-a/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061827","m384_1","#sav-3a4-a/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","GEX Overide","Off","BBV","BV:8","DEV:2061827","gexoveride_1","#sav-3a4-a/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","On","BBV","BV:6","DEV:2061827","m128_1","#sav-3a4-a/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","Off","BBV","BV:7","DEV:2061827","m264_1","#sav-3a4-a/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","Off","BBV","BV:12","DEV:2061827","m394_1","#sav-3a4-a/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","Off","BBV","BV:16","DEV:2061827","m401_1","#sav-3a4-a/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","Off","BBV","BV:17","DEV:2061827","m404_1","#sav-3a4-a/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","point name","Off","BBV","BV:18","DEV:2061827","m407_1","#sav-3a4-a/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Run","On","BBV","BV:1","DEV:2061827","run_1","#sav-3a4-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","SAV Overide","Off","BBV","BV:15","DEV:2061827","savoveride_1","#sav-3a4-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Schedule","Occupied","BBV","BV:2","DEV:2061827","schedule_1","#sav-3a4-a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","DAT_HI","Alarm","BALM","BV:3","DEV:2061827","dat_hi_1","#sav-3a4-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","DAT_LO","Alarm","BALM","BV:4","DEV:2061827","dat_lo_1","#sav-3a4-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061827","ztmp_hi_2f_1","#sav-3a4-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061827","ztmp_hi_4f_1","#sav-3a4-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","HWV Leaky","Normal","BALM","BV:11","DEV:2061827","chwv_lk_1","#sav-3a4-a/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061827","hwv_lk_1","#sav-3a4-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061827","ztmp_lo_2f_1","#sav-3a4-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061827","ztmp_lo_4f_1","#sav-3a4-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061827","moisture_1","#sav-3a4-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061827","m333_1","#sav-3a4-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061827","m333_setpt_1","#sav-3a4-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","BACnet PID / Input","83.7" ,"BAV","AV:40","DEV:2061827","m333_input_1","#sav-3a4-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061827","m333_pidout_1","#sav-3a4-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","BACnet PID","98.02 %","BPID","LOOP:2","DEV:2061827","m409_1","#sav-3a4-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","BACnet PID / Setpoint","89.73352" ,"BAV","AV:42","DEV:2061827","m409_setpt_1","#sav-3a4-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","BACnet PID / Input","83.7" ,"BAV","AV:43","DEV:2061827","m409_input_1","#sav-3a4-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","BACnet PID / PID out","98.020134 %","BAV","AV:44","DEV:2061827","m409_pidout_1","#sav-3a4-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Zone Temp","" ,"BRS","" ,"DEV:2061828","" ,"#sav-3a5-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Zone Temp / Zone Temp","69.4 F" ,"BAI","AI:1","DEV:2061828","zone_temp_1","#sav-3a5-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061828","override_time_remaining_1","#sav-3a5-b/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Setpoint","" ,"BSPTCS","" ,"DEV:2061828","" ,"#sav-3a5-b/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061828","occ_clg_sp_1","#sav-3a5-b/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061828","occ_htg_sp_1","#sav-3a5-b/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061828","unocc_clg_sp_1","#sav-3a5-b/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061828","unocc_htg_sp_1","#sav-3a5-b/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Setpoint / Cooling Setpoint Adjust","-1.0 F" ,"BAV","AV:51","DEV:2061828","clg_adj_1","#sav-3a5-b/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Setpoint / Heating Setpoint Adjust","-1.0 F" ,"BAV","AV:52","DEV:2061828","htg_adj_1","#sav-3a5-b/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Setpoint / Effective Cooling Setpoint","75.0 F" ,"BAV","AV:53","DEV:2061828","eff_clg_sp_1","#sav-3a5-b/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Setpoint / Effective Heating Setpoint","69.0 F" ,"BAV","AV:54","DEV:2061828","eff_htg_sp_1","#sav-3a5-b/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Discharge Temp","81.7 F" ,"BAI","AI:2","DEV:2061828","da_temp_1","#sav-3a5-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061828","misc_a1_1","#sav-3a5-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Misc Input","Off","BBI","BI:2","DEV:2061828","misc_di_1","#sav-3a5-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Condensate Detector","Off","BBI","BI:1","DEV:2061828","m213_1","#sav-3a5-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061828","chw_valve_1","#sav-3a5-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","HW Valve","95.4 %","BAO","AO:2","DEV:2061828","hw_valve_1","#sav-3a5-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Siemans Output","64.8 %","BAO","AO:3","DEV:2061828","sci_1","#sav-3a5-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061828","clg_pct_1","#sav-3a5-b/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Cool Request","0.0" ,"BAV","AV:4","DEV:2061828","cool_request_1","#sav-3a5-b/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Cool Stpt","75.0" ,"BAV","AV:5","DEV:2061828","clg_sp_1","#sav-3a5-b/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Heat Request","1.0" ,"BAV","AV:7","DEV:2061828","heat_request_1","#sav-3a5-b/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Heat Stpt","69.0" ,"BAV","AV:8","DEV:2061828","htg_sp_1","#sav-3a5-b/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061828","m370_1","#sav-3a5-b/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Htg Pct","55.99" ,"BAV","AV:9","DEV:2061828","htg_pct_1","#sav-3a5-b/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Local Override","0.0" ,"BAV","AV:10","DEV:2061828","loc_ovrd_1","#sav-3a5-b/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Mode","6.0" ,"BAV","AV:11","DEV:2061828","opr_mode_1","#sav-3a5-b/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","100.0" ,"BAV","AV:3","DEV:2061828","m276_1","#sav-3a5-b/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","0.0" ,"BAV","AV:6","DEV:2061828","m278_1","#sav-3a5-b/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","0.0" ,"BAV","AV:13","DEV:2061828","m280_1","#sav-3a5-b/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","0.0" ,"BAV","AV:14","DEV:2061828","m282_1","#sav-3a5-b/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","0.0" ,"BAV","AV:20","DEV:2061828","m309_1","#sav-3a5-b/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Total Exhaust","0.0" ,"BAV","AV:23","DEV:2061828","m317_1","#sav-3a5-b/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","0.0" ,"BAV","AV:24","DEV:2061828","m319_1","#sav-3a5-b/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","0.0" ,"BAV","AV:25","DEV:2061828","m321_1","#sav-3a5-b/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","0.0" ,"BAV","AV:27","DEV:2061828","m325_1","#sav-3a5-b/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","0.0" ,"BAV","AV:28","DEV:2061828","m327_1","#sav-3a5-b/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","0.0" ,"BAV","AV:35","DEV:2061828","m353_1","#sav-3a5-b/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","0.0" ,"BAV","AV:36","DEV:2061828","m356_1","#sav-3a5-b/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","0.0" ,"BAV","AV:37","DEV:2061828","m358_1","#sav-3a5-b/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","0.0" ,"BAV","AV:38","DEV:2061828","m360_1","#sav-3a5-b/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","0.0" ,"BAV","AV:16","DEV:2061828","m376_1","#sav-3a5-b/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","0.0" ,"BAV","AV:17","DEV:2061828","m378_1","#sav-3a5-b/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","0.0" ,"BAV","AV:18","DEV:2061828","m380_1","#sav-3a5-b/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","0.0" ,"BAV","AV:19","DEV:2061828","m393_1","#sav-3a5-b/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","536.0" ,"BAV","AV:21","DEV:2061828","m395_1","#sav-3a5-b/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","0.0" ,"BAV","AV:22","DEV:2061828","m397_1","#sav-3a5-b/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","0.0" ,"BAV","AV:26","DEV:2061828","m399_1","#sav-3a5-b/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","536.0" ,"BAV","AV:31","DEV:2061828","m402_1","#sav-3a5-b/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","0.0" ,"BAV","AV:32","DEV:2061828","m405_1","#sav-3a5-b/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","0.0" ,"BAV","AV:33","DEV:2061828","m408_1","#sav-3a5-b/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","0.0" ,"BAV","AV:45","DEV:2061828","m414_1","#sav-3a5-b/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","0.0" ,"BAV","AV:46","DEV:2061828","m415_1","#sav-3a5-b/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Run Request","30.0" ,"BAV","AV:29","DEV:2061828","sys_run_req_1","#sav-3a5-b/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Static Request","0.0" ,"BAV","AV:30","DEV:2061828","stat_request_1","#sav-3a5-b/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061828","stat_request_exh_1","#sav-3a5-b/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061828","m384_1","#sav-3a5-b/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","GEX Overide","Off","BBV","BV:8","DEV:2061828","gexoveride_1","#sav-3a5-b/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","On","BBV","BV:6","DEV:2061828","m128_1","#sav-3a5-b/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","Off","BBV","BV:7","DEV:2061828","m264_1","#sav-3a5-b/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","Off","BBV","BV:12","DEV:2061828","m394_1","#sav-3a5-b/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","Off","BBV","BV:16","DEV:2061828","m401_1","#sav-3a5-b/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","Off","BBV","BV:17","DEV:2061828","m404_1","#sav-3a5-b/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","point name","Off","BBV","BV:18","DEV:2061828","m407_1","#sav-3a5-b/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Run","On","BBV","BV:1","DEV:2061828","run_1","#sav-3a5-b/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","SAV Overide","Off","BBV","BV:15","DEV:2061828","savoveride_1","#sav-3a5-b/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Schedule","Occupied","BBV","BV:2","DEV:2061828","schedule_1","#sav-3a5-b/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","DAT_HI","Alarm","BALM","BV:3","DEV:2061828","dat_hi_1","#sav-3a5-b/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","DAT_LO","Normal","BALM","BV:4","DEV:2061828","dat_lo_1","#sav-3a5-b/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061828","ztmp_hi_2f_1","#sav-3a5-b/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061828","ztmp_hi_4f_1","#sav-3a5-b/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","HWV Leaky","Normal","BALM","BV:11","DEV:2061828","chwv_lk_1","#sav-3a5-b/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","HWV Leaky","Normal","BALM","BV:19","DEV:2061828","hwv_lk_1","#sav-3a5-b/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061828","ztmp_lo_2f_1","#sav-3a5-b/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061828","ztmp_lo_4f_1","#sav-3a5-b/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Moisture Detector","Normal","BALM","BV:5","DEV:2061828","moisture_1","#sav-3a5-b/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061828","m333_1","#sav-3a5-b/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","BACnet PID / Setpoint","75.0" ,"BAV","AV:39","DEV:2061828","m333_setpt_1","#sav-3a5-b/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","BACnet PID / Input","81.6" ,"BAV","AV:40","DEV:2061828","m333_input_1","#sav-3a5-b/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061828","m333_pidout_1","#sav-3a5-b/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","BACnet PID","94.38 %","BPID","LOOP:2","DEV:2061828","m409_1","#sav-3a5-b/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","BACnet PID / Setpoint","83.03999" ,"BAV","AV:42","DEV:2061828","m409_setpt_1","#sav-3a5-b/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","BACnet PID / Input","81.6" ,"BAV","AV:43","DEV:2061828","m409_input_1","#sav-3a5-b/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","BACnet PID / PID out","94.38395 %","BAV","AV:44","DEV:2061828","m409_pidout_1","#sav-3a5-b/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Zone Temp","" ,"BRS","" ,"DEV:2061829","" ,"#sav-3a6-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Zone Temp / Zone Temp","69.0 F" ,"BAI","AI:1","DEV:2061829","zone_temp_1","#sav-3a6-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061829","override_time_remaining_1","#sav-3a6-a/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061829","" ,"#sav-3a6-a/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061829","occ_clg_sp_1","#sav-3a6-a/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061829","occ_htg_sp_1","#sav-3a6-a/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061829","unocc_clg_sp_1","#sav-3a6-a/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061829","unocc_htg_sp_1","#sav-3a6-a/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Setpoint / Cooling Setpoint Adjust","-2.0 F" ,"BAV","AV:51","DEV:2061829","clg_adj_1","#sav-3a6-a/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Setpoint / Heating Setpoint Adjust","-2.0 F" ,"BAV","AV:52","DEV:2061829","htg_adj_1","#sav-3a6-a/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Setpoint / Effective Cooling Setpoint","74.0 F" ,"BAV","AV:53","DEV:2061829","eff_clg_sp_1","#sav-3a6-a/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Setpoint / Effective Heating Setpoint","68.0 F" ,"BAV","AV:54","DEV:2061829","eff_htg_sp_1","#sav-3a6-a/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Discharge Temp","65.9 F" ,"BAI","AI:2","DEV:2061829","da_temp_1","#sav-3a6-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061829","misc_a1_1","#sav-3a6-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Misc Input","Off","BBI","BI:2","DEV:2061829","misc_di_1","#sav-3a6-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Condensate Detector","Off","BBI","BI:1","DEV:2061829","m213_1","#sav-3a6-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061829","chw_valve_1","#sav-3a6-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061829","hw_valve_1","#sav-3a6-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061829","sci_1","#sav-3a6-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061829","clg_pct_1","#sav-3a6-a/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061829","cool_request_1","#sav-3a6-a/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Cool Stpt","74.0" ,"BAV","AV:5","DEV:2061829","clg_sp_1","#sav-3a6-a/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Heat Request","0.0" ,"BAV","AV:7","DEV:2061829","heat_request_1","#sav-3a6-a/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Heat Stpt","68.0" ,"BAV","AV:8","DEV:2061829","htg_sp_1","#sav-3a6-a/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061829","m370_1","#sav-3a6-a/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061829","htg_pct_1","#sav-3a6-a/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061829","loc_ovrd_1","#sav-3a6-a/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Mode","6.0" ,"BAV","AV:11","DEV:2061829","opr_mode_1","#sav-3a6-a/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","37.1" ,"BAV","AV:3","DEV:2061829","m276_1","#sav-3a6-a/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","432.0" ,"BAV","AV:6","DEV:2061829","m278_1","#sav-3a6-a/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","132.0" ,"BAV","AV:13","DEV:2061829","m280_1","#sav-3a6-a/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","432.0" ,"BAV","AV:14","DEV:2061829","m282_1","#sav-3a6-a/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","44.1" ,"BAV","AV:20","DEV:2061829","m309_1","#sav-3a6-a/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Total Exhaust","124.0" ,"BAV","AV:23","DEV:2061829","m317_1","#sav-3a6-a/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","132.0" ,"BAV","AV:24","DEV:2061829","m319_1","#sav-3a6-a/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","-8.0" ,"BAV","AV:25","DEV:2061829","m321_1","#sav-3a6-a/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","132.0" ,"BAV","AV:27","DEV:2061829","m325_1","#sav-3a6-a/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","132.0" ,"BAV","AV:28","DEV:2061829","m327_1","#sav-3a6-a/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","432.0" ,"BAV","AV:35","DEV:2061829","m353_1","#sav-3a6-a/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","132.0" ,"BAV","AV:36","DEV:2061829","m356_1","#sav-3a6-a/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","432.0" ,"BAV","AV:37","DEV:2061829","m358_1","#sav-3a6-a/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","132.0" ,"BAV","AV:38","DEV:2061829","m360_1","#sav-3a6-a/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","0.0" ,"BAV","AV:16","DEV:2061829","m376_1","#sav-3a6-a/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","0.0" ,"BAV","AV:17","DEV:2061829","m378_1","#sav-3a6-a/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","0.0" ,"BAV","AV:18","DEV:2061829","m380_1","#sav-3a6-a/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","132.0" ,"BAV","AV:19","DEV:2061829","m393_1","#sav-3a6-a/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","0.0" ,"BAV","AV:21","DEV:2061829","m395_1","#sav-3a6-a/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","128.0" ,"BAV","AV:22","DEV:2061829","m397_1","#sav-3a6-a/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","0.0" ,"BAV","AV:26","DEV:2061829","m399_1","#sav-3a6-a/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","0.0" ,"BAV","AV:31","DEV:2061829","m402_1","#sav-3a6-a/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","0.0" ,"BAV","AV:32","DEV:2061829","m405_1","#sav-3a6-a/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","0.0" ,"BAV","AV:33","DEV:2061829","m408_1","#sav-3a6-a/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","0.0" ,"BAV","AV:45","DEV:2061829","m414_1","#sav-3a6-a/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","0.0" ,"BAV","AV:46","DEV:2061829","m415_1","#sav-3a6-a/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061829","sys_run_req_1","#sav-3a6-a/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061829","stat_request_1","#sav-3a6-a/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061829","stat_request_exh_1","#sav-3a6-a/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061829","m384_1","#sav-3a6-a/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","GEX Overide","Off","BBV","BV:8","DEV:2061829","gexoveride_1","#sav-3a6-a/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","On","BBV","BV:6","DEV:2061829","m128_1","#sav-3a6-a/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","Off","BBV","BV:7","DEV:2061829","m264_1","#sav-3a6-a/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","Off","BBV","BV:12","DEV:2061829","m394_1","#sav-3a6-a/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","Off","BBV","BV:16","DEV:2061829","m401_1","#sav-3a6-a/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","Off","BBV","BV:17","DEV:2061829","m404_1","#sav-3a6-a/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","point name","Off","BBV","BV:18","DEV:2061829","m407_1","#sav-3a6-a/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Run","On","BBV","BV:1","DEV:2061829","run_1","#sav-3a6-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","SAV Overide","Off","BBV","BV:15","DEV:2061829","savoveride_1","#sav-3a6-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Schedule","Occupied","BBV","BV:2","DEV:2061829","schedule_1","#sav-3a6-a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","DAT_HI","Normal","BALM","BV:3","DEV:2061829","dat_hi_1","#sav-3a6-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","DAT_LO","Normal","BALM","BV:4","DEV:2061829","dat_lo_1","#sav-3a6-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061829","ztmp_hi_2f_1","#sav-3a6-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061829","ztmp_hi_4f_1","#sav-3a6-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","HWV Leaky","Normal","BALM","BV:11","DEV:2061829","chwv_lk_1","#sav-3a6-a/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061829","hwv_lk_1","#sav-3a6-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061829","ztmp_lo_2f_1","#sav-3a6-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061829","ztmp_lo_4f_1","#sav-3a6-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061829","moisture_1","#sav-3a6-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061829","m333_1","#sav-3a6-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","BACnet PID / Setpoint","74.0" ,"BAV","AV:39","DEV:2061829","m333_setpt_1","#sav-3a6-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","BACnet PID / Input","65.7" ,"BAV","AV:40","DEV:2061829","m333_input_1","#sav-3a6-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061829","m333_pidout_1","#sav-3a6-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061829","m409_1","#sav-3a6-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","BACnet PID / Setpoint","68.0" ,"BAV","AV:42","DEV:2061829","m409_setpt_1","#sav-3a6-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","BACnet PID / Input","65.7" ,"BAV","AV:43","DEV:2061829","m409_input_1","#sav-3a6-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061829","m409_pidout_1","#sav-3a6-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Zone Temp","" ,"BRS","" ,"DEV:2061830","" ,"#sav-3a7-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Zone Temp / Zone Temp","69.7 F" ,"BAI","AI:1","DEV:2061830","zone_temp_1","#sav-3a7-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061830","override_time_remaining_1","#sav-3a7-a/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061830","" ,"#sav-3a7-a/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061830","occ_clg_sp_1","#sav-3a7-a/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061830","occ_htg_sp_1","#sav-3a7-a/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061830","unocc_clg_sp_1","#sav-3a7-a/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061830","unocc_htg_sp_1","#sav-3a7-a/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061830","clg_adj_1","#sav-3a7-a/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061830","htg_adj_1","#sav-3a7-a/setpt/heat_setpoint_adjust"
