"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061830","eff_clg_sp_1","#sav-3a7-a/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061830","eff_htg_sp_1","#sav-3a7-a/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Discharge Temp","68.8 F" ,"BAI","AI:2","DEV:2061830","da_temp_1","#sav-3a7-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061830","misc_a1_1","#sav-3a7-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Misc Input","Off","BBI","BI:2","DEV:2061830","misc_di_1","#sav-3a7-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Condensate Detector","Off","BBI","BI:1","DEV:2061830","m213_1","#sav-3a7-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061830","chw_valve_1","#sav-3a7-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","HW Valve","29.3 %","BAO","AO:2","DEV:2061830","hw_valve_1","#sav-3a7-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061830","sci_1","#sav-3a7-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061830","clg_pct_1","#sav-3a7-a/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061830","cool_request_1","#sav-3a7-a/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061830","clg_sp_1","#sav-3a7-a/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Heat Request","0.0" ,"BAV","AV:7","DEV:2061830","heat_request_1","#sav-3a7-a/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061830","htg_sp_1","#sav-3a7-a/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061830","m370_1","#sav-3a7-a/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Htg Pct","28.0" ,"BAV","AV:9","DEV:2061830","htg_pct_1","#sav-3a7-a/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061830","loc_ovrd_1","#sav-3a7-a/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Mode","6.0" ,"BAV","AV:11","DEV:2061830","opr_mode_1","#sav-3a7-a/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","39.2" ,"BAV","AV:3","DEV:2061830","m276_1","#sav-3a7-a/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","312.0" ,"BAV","AV:6","DEV:2061830","m278_1","#sav-3a7-a/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","96.0" ,"BAV","AV:13","DEV:2061830","m280_1","#sav-3a7-a/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","312.0" ,"BAV","AV:14","DEV:2061830","m282_1","#sav-3a7-a/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","49.89" ,"BAV","AV:20","DEV:2061830","m309_1","#sav-3a7-a/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Total Exhaust","100.0" ,"BAV","AV:23","DEV:2061830","m317_1","#sav-3a7-a/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","124.0" ,"BAV","AV:24","DEV:2061830","m319_1","#sav-3a7-a/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","-20.0" ,"BAV","AV:25","DEV:2061830","m321_1","#sav-3a7-a/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","96.0" ,"BAV","AV:27","DEV:2061830","m325_1","#sav-3a7-a/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","120.0" ,"BAV","AV:28","DEV:2061830","m327_1","#sav-3a7-a/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","312.0" ,"BAV","AV:35","DEV:2061830","m353_1","#sav-3a7-a/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","96.0" ,"BAV","AV:36","DEV:2061830","m356_1","#sav-3a7-a/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","312.0" ,"BAV","AV:37","DEV:2061830","m358_1","#sav-3a7-a/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","96.0" ,"BAV","AV:38","DEV:2061830","m360_1","#sav-3a7-a/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","0.0" ,"BAV","AV:16","DEV:2061830","m376_1","#sav-3a7-a/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","0.0" ,"BAV","AV:17","DEV:2061830","m378_1","#sav-3a7-a/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","0.0" ,"BAV","AV:18","DEV:2061830","m380_1","#sav-3a7-a/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","96.0" ,"BAV","AV:19","DEV:2061830","m393_1","#sav-3a7-a/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","0.0" ,"BAV","AV:21","DEV:2061830","m395_1","#sav-3a7-a/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","96.0" ,"BAV","AV:22","DEV:2061830","m397_1","#sav-3a7-a/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","0.0" ,"BAV","AV:26","DEV:2061830","m399_1","#sav-3a7-a/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","0.0" ,"BAV","AV:31","DEV:2061830","m402_1","#sav-3a7-a/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","0.0" ,"BAV","AV:32","DEV:2061830","m405_1","#sav-3a7-a/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","0.0" ,"BAV","AV:33","DEV:2061830","m408_1","#sav-3a7-a/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","0.0" ,"BAV","AV:45","DEV:2061830","m414_1","#sav-3a7-a/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","0.0" ,"BAV","AV:46","DEV:2061830","m415_1","#sav-3a7-a/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061830","sys_run_req_1","#sav-3a7-a/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061830","stat_request_1","#sav-3a7-a/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061830","stat_request_exh_1","#sav-3a7-a/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061830","m384_1","#sav-3a7-a/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","GEX Overide","Off","BBV","BV:8","DEV:2061830","gexoveride_1","#sav-3a7-a/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","On","BBV","BV:6","DEV:2061830","m128_1","#sav-3a7-a/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","Off","BBV","BV:7","DEV:2061830","m264_1","#sav-3a7-a/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","Off","BBV","BV:12","DEV:2061830","m394_1","#sav-3a7-a/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","Off","BBV","BV:16","DEV:2061830","m401_1","#sav-3a7-a/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","Off","BBV","BV:17","DEV:2061830","m404_1","#sav-3a7-a/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","point name","Off","BBV","BV:18","DEV:2061830","m407_1","#sav-3a7-a/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Run","On","BBV","BV:1","DEV:2061830","run_1","#sav-3a7-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","SAV Overide","Off","BBV","BV:15","DEV:2061830","savoveride_1","#sav-3a7-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Schedule","Occupied","BBV","BV:2","DEV:2061830","schedule_1","#sav-3a7-a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","DAT_HI","Normal","BALM","BV:3","DEV:2061830","dat_hi_1","#sav-3a7-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","DAT_LO","Alarm","BALM","BV:4","DEV:2061830","dat_lo_1","#sav-3a7-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061830","ztmp_hi_2f_1","#sav-3a7-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061830","ztmp_hi_4f_1","#sav-3a7-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","HWV Leaky","Normal","BALM","BV:11","DEV:2061830","chwv_lk_1","#sav-3a7-a/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061830","hwv_lk_1","#sav-3a7-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061830","ztmp_lo_2f_1","#sav-3a7-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061830","ztmp_lo_4f_1","#sav-3a7-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061830","moisture_1","#sav-3a7-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061830","m333_1","#sav-3a7-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061830","m333_setpt_1","#sav-3a7-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","BACnet PID / Input","69.0" ,"BAV","AV:40","DEV:2061830","m333_input_1","#sav-3a7-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061830","m333_pidout_1","#sav-3a7-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","BACnet PID","29.73 %","BPID","LOOP:2","DEV:2061830","m409_1","#sav-3a7-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","BACnet PID / Setpoint","77.000015" ,"BAV","AV:42","DEV:2061830","m409_setpt_1","#sav-3a7-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","BACnet PID / Input","69.1" ,"BAV","AV:43","DEV:2061830","m409_input_1","#sav-3a7-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","BACnet PID / PID out","29.53004 %","BAV","AV:44","DEV:2061830","m409_pidout_1","#sav-3a7-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Zone Temp","" ,"BRS","" ,"DEV:2061831","" ,"#sav-3a8-e/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Zone Temp / Zone Temp","70.5 F" ,"BAI","AI:1","DEV:2061831","zone_temp_1","#sav-3a8-e/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061831","override_time_remaining_1","#sav-3a8-e/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Setpoint","" ,"BSPTCS","" ,"DEV:2061831","" ,"#sav-3a8-e/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061831","occ_clg_sp_1","#sav-3a8-e/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061831","occ_htg_sp_1","#sav-3a8-e/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061831","unocc_clg_sp_1","#sav-3a8-e/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061831","unocc_htg_sp_1","#sav-3a8-e/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061831","clg_adj_1","#sav-3a8-e/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061831","htg_adj_1","#sav-3a8-e/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061831","eff_clg_sp_1","#sav-3a8-e/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061831","eff_htg_sp_1","#sav-3a8-e/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Discharge Temp","67.9 F" ,"BAI","AI:2","DEV:2061831","da_temp_1","#sav-3a8-e/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061831","misc_a1_1","#sav-3a8-e/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Misc Input","Off","BBI","BI:2","DEV:2061831","misc_di_1","#sav-3a8-e/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Condensate Detector","Off","BBI","BI:1","DEV:2061831","m213_1","#sav-3a8-e/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","CHW Valve","0.0 %","BAO","AO:1","DEV:2061831","chw_valve_1","#sav-3a8-e/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","HW Valve","37.0 %","BAO","AO:2","DEV:2061831","hw_valve_1","#sav-3a8-e/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Siemans Output","20.0 %","BAO","AO:3","DEV:2061831","sci_1","#sav-3a8-e/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061831","clg_pct_1","#sav-3a8-e/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Cool Request","0.0" ,"BAV","AV:4","DEV:2061831","cool_request_1","#sav-3a8-e/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061831","clg_sp_1","#sav-3a8-e/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Heat Request","0.0" ,"BAV","AV:7","DEV:2061831","heat_request_1","#sav-3a8-e/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061831","htg_sp_1","#sav-3a8-e/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061831","m370_1","#sav-3a8-e/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Htg Pct","8.41" ,"BAV","AV:9","DEV:2061831","htg_pct_1","#sav-3a8-e/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Local Override","0.0" ,"BAV","AV:10","DEV:2061831","loc_ovrd_1","#sav-3a8-e/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Mode","6.0" ,"BAV","AV:11","DEV:2061831","opr_mode_1","#sav-3a8-e/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","89.8" ,"BAV","AV:3","DEV:2061831","m276_1","#sav-3a8-e/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","576.0" ,"BAV","AV:6","DEV:2061831","m278_1","#sav-3a8-e/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","576.0" ,"BAV","AV:13","DEV:2061831","m280_1","#sav-3a8-e/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","2500.0" ,"BAV","AV:14","DEV:2061831","m282_1","#sav-3a8-e/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","88.59" ,"BAV","AV:20","DEV:2061831","m309_1","#sav-3a8-e/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Total Exhaust","576.0" ,"BAV","AV:23","DEV:2061831","m317_1","#sav-3a8-e/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","2444.0" ,"BAV","AV:24","DEV:2061831","m319_1","#sav-3a8-e/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","-1172.0" ,"BAV","AV:25","DEV:2061831","m321_1","#sav-3a8-e/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","2500.0" ,"BAV","AV:27","DEV:2061831","m325_1","#sav-3a8-e/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","576.0" ,"BAV","AV:28","DEV:2061831","m327_1","#sav-3a8-e/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","576.0" ,"BAV","AV:35","DEV:2061831","m353_1","#sav-3a8-e/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","576.0" ,"BAV","AV:36","DEV:2061831","m356_1","#sav-3a8-e/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","2500.0" ,"BAV","AV:37","DEV:2061831","m358_1","#sav-3a8-e/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","1452.0" ,"BAV","AV:38","DEV:2061831","m360_1","#sav-3a8-e/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","0.0" ,"BAV","AV:16","DEV:2061831","m376_1","#sav-3a8-e/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","0.0" ,"BAV","AV:17","DEV:2061831","m378_1","#sav-3a8-e/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","0.0" ,"BAV","AV:18","DEV:2061831","m380_1","#sav-3a8-e/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","1452.0" ,"BAV","AV:19","DEV:2061831","m393_1","#sav-3a8-e/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","0.0" ,"BAV","AV:21","DEV:2061831","m395_1","#sav-3a8-e/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","1308.0" ,"BAV","AV:22","DEV:2061831","m397_1","#sav-3a8-e/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","0.0" ,"BAV","AV:26","DEV:2061831","m399_1","#sav-3a8-e/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","0.0" ,"BAV","AV:31","DEV:2061831","m402_1","#sav-3a8-e/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","0.0" ,"BAV","AV:32","DEV:2061831","m405_1","#sav-3a8-e/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","0.0" ,"BAV","AV:33","DEV:2061831","m408_1","#sav-3a8-e/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","0.0" ,"BAV","AV:45","DEV:2061831","m414_1","#sav-3a8-e/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","0.0" ,"BAV","AV:46","DEV:2061831","m415_1","#sav-3a8-e/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Run Request","30.0" ,"BAV","AV:29","DEV:2061831","sys_run_req_1","#sav-3a8-e/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Static Request","0.0" ,"BAV","AV:30","DEV:2061831","stat_request_1","#sav-3a8-e/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061831","stat_request_exh_1","#sav-3a8-e/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061831","m384_1","#sav-3a8-e/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","GEX Overide","Off","BBV","BV:8","DEV:2061831","gexoveride_1","#sav-3a8-e/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","On","BBV","BV:6","DEV:2061831","m128_1","#sav-3a8-e/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","Off","BBV","BV:7","DEV:2061831","m264_1","#sav-3a8-e/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","Off","BBV","BV:12","DEV:2061831","m394_1","#sav-3a8-e/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","Off","BBV","BV:16","DEV:2061831","m401_1","#sav-3a8-e/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","Off","BBV","BV:17","DEV:2061831","m404_1","#sav-3a8-e/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","point name","Off","BBV","BV:18","DEV:2061831","m407_1","#sav-3a8-e/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Run","On","BBV","BV:1","DEV:2061831","run_1","#sav-3a8-e/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","SAV Overide","Off","BBV","BV:15","DEV:2061831","savoveride_1","#sav-3a8-e/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Schedule","Occupied","BBV","BV:2","DEV:2061831","schedule_1","#sav-3a8-e/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","DAT_HI","Normal","BALM","BV:3","DEV:2061831","dat_hi_1","#sav-3a8-e/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","DAT_LO","Alarm","BALM","BV:4","DEV:2061831","dat_lo_1","#sav-3a8-e/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061831","ztmp_hi_2f_1","#sav-3a8-e/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061831","ztmp_hi_4f_1","#sav-3a8-e/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","HWV Leaky","Alarm","BALM","BV:11","DEV:2061831","chwv_lk_1","#sav-3a8-e/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","HWV Leaky","Normal","BALM","BV:19","DEV:2061831","hwv_lk_1","#sav-3a8-e/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061831","ztmp_lo_2f_1","#sav-3a8-e/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061831","ztmp_lo_4f_1","#sav-3a8-e/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Moisture Detector","Normal","BALM","BV:5","DEV:2061831","moisture_1","#sav-3a8-e/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061831","m333_1","#sav-3a8-e/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061831","m333_setpt_1","#sav-3a8-e/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","BACnet PID / Input","67.9" ,"BAV","AV:40","DEV:2061831","m333_input_1","#sav-3a8-e/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061831","m333_pidout_1","#sav-3a8-e/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","BACnet PID","35.81 %","BPID","LOOP:2","DEV:2061831","m409_1","#sav-3a8-e/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","BACnet PID / Setpoint","71.104164" ,"BAV","AV:42","DEV:2061831","m409_setpt_1","#sav-3a8-e/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","BACnet PID / Input","67.9" ,"BAV","AV:43","DEV:2061831","m409_input_1","#sav-3a8-e/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","BACnet PID / PID out","35.81612 %","BAV","AV:44","DEV:2061831","m409_pidout_1","#sav-3a8-e/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Zone Temp","" ,"BRS","" ,"DEV:2061832","" ,"#sav-3a9-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Zone Temp / Zone Temp","72.3 F" ,"BAI","AI:1","DEV:2061832","zone_temp_1","#sav-3a9-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061832","override_time_remaining_1","#sav-3a9-a/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061832","" ,"#sav-3a9-a/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061832","occ_clg_sp_1","#sav-3a9-a/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061832","occ_htg_sp_1","#sav-3a9-a/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061832","unocc_clg_sp_1","#sav-3a9-a/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061832","unocc_htg_sp_1","#sav-3a9-a/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Setpoint / Cooling Setpoint Adjust","2.0 F" ,"BAV","AV:51","DEV:2061832","clg_adj_1","#sav-3a9-a/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Setpoint / Heating Setpoint Adjust","2.0 F" ,"BAV","AV:52","DEV:2061832","htg_adj_1","#sav-3a9-a/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Setpoint / Effective Cooling Setpoint","78.0 F" ,"BAV","AV:53","DEV:2061832","eff_clg_sp_1","#sav-3a9-a/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Setpoint / Effective Heating Setpoint","72.0 F" ,"BAV","AV:54","DEV:2061832","eff_htg_sp_1","#sav-3a9-a/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Discharge Temp","63.0 F" ,"BAI","AI:2","DEV:2061832","da_temp_1","#sav-3a9-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061832","misc_a1_1","#sav-3a9-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Misc Input","Off","BBI","BI:2","DEV:2061832","misc_di_1","#sav-3a9-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Condensate Detector","Off","BBI","BI:1","DEV:2061832","m213_1","#sav-3a9-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061832","chw_valve_1","#sav-3a9-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061832","hw_valve_1","#sav-3a9-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061832","sci_1","#sav-3a9-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061832","clg_pct_1","#sav-3a9-a/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061832","cool_request_1","#sav-3a9-a/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Cool Stpt","78.0" ,"BAV","AV:5","DEV:2061832","clg_sp_1","#sav-3a9-a/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Heat Request","0.0" ,"BAV","AV:7","DEV:2061832","heat_request_1","#sav-3a9-a/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Heat Stpt","72.0" ,"BAV","AV:8","DEV:2061832","htg_sp_1","#sav-3a9-a/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061832","m370_1","#sav-3a9-a/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061832","htg_pct_1","#sav-3a9-a/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061832","loc_ovrd_1","#sav-3a9-a/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Mode","6.0" ,"BAV","AV:11","DEV:2061832","opr_mode_1","#sav-3a9-a/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","38.6" ,"BAV","AV:3","DEV:2061832","m276_1","#sav-3a9-a/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","432.0" ,"BAV","AV:6","DEV:2061832","m278_1","#sav-3a9-a/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","120.0" ,"BAV","AV:13","DEV:2061832","m280_1","#sav-3a9-a/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","432.0" ,"BAV","AV:14","DEV:2061832","m282_1","#sav-3a9-a/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","0.0" ,"BAV","AV:20","DEV:2061832","m309_1","#sav-3a9-a/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Total Exhaust","124.0" ,"BAV","AV:23","DEV:2061832","m317_1","#sav-3a9-a/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","164.0" ,"BAV","AV:24","DEV:2061832","m319_1","#sav-3a9-a/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","-44.0" ,"BAV","AV:25","DEV:2061832","m321_1","#sav-3a9-a/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","120.0" ,"BAV","AV:27","DEV:2061832","m325_1","#sav-3a9-a/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","120.0" ,"BAV","AV:28","DEV:2061832","m327_1","#sav-3a9-a/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","432.0" ,"BAV","AV:35","DEV:2061832","m353_1","#sav-3a9-a/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","120.0" ,"BAV","AV:36","DEV:2061832","m356_1","#sav-3a9-a/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","432.0" ,"BAV","AV:37","DEV:2061832","m358_1","#sav-3a9-a/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","120.0" ,"BAV","AV:38","DEV:2061832","m360_1","#sav-3a9-a/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","0.0" ,"BAV","AV:16","DEV:2061832","m376_1","#sav-3a9-a/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","0.0" ,"BAV","AV:17","DEV:2061832","m378_1","#sav-3a9-a/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","0.0" ,"BAV","AV:18","DEV:2061832","m380_1","#sav-3a9-a/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","120.0" ,"BAV","AV:19","DEV:2061832","m393_1","#sav-3a9-a/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","0.0" ,"BAV","AV:21","DEV:2061832","m395_1","#sav-3a9-a/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","124.0" ,"BAV","AV:22","DEV:2061832","m397_1","#sav-3a9-a/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","0.0" ,"BAV","AV:26","DEV:2061832","m399_1","#sav-3a9-a/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","0.0" ,"BAV","AV:31","DEV:2061832","m402_1","#sav-3a9-a/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","0.0" ,"BAV","AV:32","DEV:2061832","m405_1","#sav-3a9-a/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","0.0" ,"BAV","AV:33","DEV:2061832","m408_1","#sav-3a9-a/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","0.0" ,"BAV","AV:45","DEV:2061832","m414_1","#sav-3a9-a/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","0.0" ,"BAV","AV:46","DEV:2061832","m415_1","#sav-3a9-a/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061832","sys_run_req_1","#sav-3a9-a/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061832","stat_request_1","#sav-3a9-a/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061832","stat_request_exh_1","#sav-3a9-a/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061832","m384_1","#sav-3a9-a/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","GEX Overide","Off","BBV","BV:8","DEV:2061832","gexoveride_1","#sav-3a9-a/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","On","BBV","BV:6","DEV:2061832","m128_1","#sav-3a9-a/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","Off","BBV","BV:7","DEV:2061832","m264_1","#sav-3a9-a/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","Off","BBV","BV:12","DEV:2061832","m394_1","#sav-3a9-a/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","Off","BBV","BV:16","DEV:2061832","m401_1","#sav-3a9-a/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","Off","BBV","BV:17","DEV:2061832","m404_1","#sav-3a9-a/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","point name","Off","BBV","BV:18","DEV:2061832","m407_1","#sav-3a9-a/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Run","On","BBV","BV:1","DEV:2061832","run_1","#sav-3a9-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","SAV Overide","Off","BBV","BV:15","DEV:2061832","savoveride_1","#sav-3a9-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Schedule","Occupied","BBV","BV:2","DEV:2061832","schedule_1","#sav-3a9-a/schedule"
