"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","DAT_HI","Normal","BALM","BV:3","DEV:2061832","dat_hi_1","#sav-3a9-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","DAT_LO","Normal","BALM","BV:4","DEV:2061832","dat_lo_1","#sav-3a9-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061832","ztmp_hi_2f_1","#sav-3a9-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061832","ztmp_hi_4f_1","#sav-3a9-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","HWV Leaky","Alarm","BALM","BV:11","DEV:2061832","chwv_lk_1","#sav-3a9-a/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061832","hwv_lk_1","#sav-3a9-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061832","ztmp_lo_2f_1","#sav-3a9-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061832","ztmp_lo_4f_1","#sav-3a9-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061832","moisture_1","#sav-3a9-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061832","m333_1","#sav-3a9-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","BACnet PID / Setpoint","78.0" ,"BAV","AV:39","DEV:2061832","m333_setpt_1","#sav-3a9-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","BACnet PID / Input","63.0" ,"BAV","AV:40","DEV:2061832","m333_input_1","#sav-3a9-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061832","m333_pidout_1","#sav-3a9-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061832","m409_1","#sav-3a9-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","BACnet PID / Setpoint","72.0" ,"BAV","AV:42","DEV:2061832","m409_setpt_1","#sav-3a9-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","BACnet PID / Input","63.0" ,"BAV","AV:43","DEV:2061832","m409_input_1","#sav-3a9-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061832","m409_pidout_1","#sav-3a9-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Zone Temp","" ,"BRS","" ,"DEV:2061833","" ,"#sav-3a10-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Zone Temp / Zone Temp","69.3 F" ,"BAI","AI:1","DEV:2061833","zone_temp_1","#sav-3a10-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061833","override_time_remaining_1","#sav-3a10-b/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Setpoint","" ,"BSPTCS","" ,"DEV:2061833","" ,"#sav-3a10-b/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061833","occ_clg_sp_1","#sav-3a10-b/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061833","occ_htg_sp_1","#sav-3a10-b/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061833","unocc_clg_sp_1","#sav-3a10-b/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061833","unocc_htg_sp_1","#sav-3a10-b/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Setpoint / Cooling Setpoint Adjust","-1.0 F" ,"BAV","AV:51","DEV:2061833","clg_adj_1","#sav-3a10-b/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Setpoint / Heating Setpoint Adjust","-1.0 F" ,"BAV","AV:52","DEV:2061833","htg_adj_1","#sav-3a10-b/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Setpoint / Effective Cooling Setpoint","75.0 F" ,"BAV","AV:53","DEV:2061833","eff_clg_sp_1","#sav-3a10-b/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Setpoint / Effective Heating Setpoint","69.0 F" ,"BAV","AV:54","DEV:2061833","eff_htg_sp_1","#sav-3a10-b/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Discharge Temp","60.4 F" ,"BAI","AI:2","DEV:2061833","da_temp_1","#sav-3a10-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061833","misc_a1_1","#sav-3a10-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Misc Input","Off","BBI","BI:2","DEV:2061833","misc_di_1","#sav-3a10-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Condensate Detector","Off","BBI","BI:1","DEV:2061833","m213_1","#sav-3a10-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061833","chw_valve_1","#sav-3a10-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","HW Valve","0.0 %","BAO","AO:2","DEV:2061833","hw_valve_1","#sav-3a10-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061833","sci_1","#sav-3a10-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061833","clg_pct_1","#sav-3a10-b/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Cool Request","0.0" ,"BAV","AV:4","DEV:2061833","cool_request_1","#sav-3a10-b/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Cool Stpt","75.0" ,"BAV","AV:5","DEV:2061833","clg_sp_1","#sav-3a10-b/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Heat Request","0.0" ,"BAV","AV:7","DEV:2061833","heat_request_1","#sav-3a10-b/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Heat Stpt","69.0" ,"BAV","AV:8","DEV:2061833","htg_sp_1","#sav-3a10-b/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061833","m370_1","#sav-3a10-b/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061833","htg_pct_1","#sav-3a10-b/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Local Override","0.0" ,"BAV","AV:10","DEV:2061833","loc_ovrd_1","#sav-3a10-b/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Mode","6.0" ,"BAV","AV:11","DEV:2061833","opr_mode_1","#sav-3a10-b/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","0.0" ,"BAV","AV:3","DEV:2061833","m276_1","#sav-3a10-b/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","652.0" ,"BAV","AV:6","DEV:2061833","m278_1","#sav-3a10-b/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","184.0" ,"BAV","AV:13","DEV:2061833","m280_1","#sav-3a10-b/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","652.0" ,"BAV","AV:14","DEV:2061833","m282_1","#sav-3a10-b/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","75.2" ,"BAV","AV:20","DEV:2061833","m309_1","#sav-3a10-b/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Total Exhaust","120.0" ,"BAV","AV:23","DEV:2061833","m317_1","#sav-3a10-b/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","164.0" ,"BAV","AV:24","DEV:2061833","m319_1","#sav-3a10-b/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","-48.0" ,"BAV","AV:25","DEV:2061833","m321_1","#sav-3a10-b/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","184.0" ,"BAV","AV:27","DEV:2061833","m325_1","#sav-3a10-b/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","168.0" ,"BAV","AV:28","DEV:2061833","m327_1","#sav-3a10-b/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","652.0" ,"BAV","AV:35","DEV:2061833","m353_1","#sav-3a10-b/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","184.0" ,"BAV","AV:36","DEV:2061833","m356_1","#sav-3a10-b/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","652.0" ,"BAV","AV:37","DEV:2061833","m358_1","#sav-3a10-b/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","184.0" ,"BAV","AV:38","DEV:2061833","m360_1","#sav-3a10-b/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","0.0" ,"BAV","AV:16","DEV:2061833","m376_1","#sav-3a10-b/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","0.0" ,"BAV","AV:17","DEV:2061833","m378_1","#sav-3a10-b/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","0.0" ,"BAV","AV:18","DEV:2061833","m380_1","#sav-3a10-b/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","184.0" ,"BAV","AV:19","DEV:2061833","m393_1","#sav-3a10-b/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","0.0" ,"BAV","AV:21","DEV:2061833","m395_1","#sav-3a10-b/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","120.0" ,"BAV","AV:22","DEV:2061833","m397_1","#sav-3a10-b/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","0.0" ,"BAV","AV:26","DEV:2061833","m399_1","#sav-3a10-b/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","0.0" ,"BAV","AV:31","DEV:2061833","m402_1","#sav-3a10-b/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","0.0" ,"BAV","AV:32","DEV:2061833","m405_1","#sav-3a10-b/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","0.0" ,"BAV","AV:33","DEV:2061833","m408_1","#sav-3a10-b/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","0.0" ,"BAV","AV:45","DEV:2061833","m414_1","#sav-3a10-b/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","0.0" ,"BAV","AV:46","DEV:2061833","m415_1","#sav-3a10-b/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Run Request","30.0" ,"BAV","AV:29","DEV:2061833","sys_run_req_1","#sav-3a10-b/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Static Request","0.0" ,"BAV","AV:30","DEV:2061833","stat_request_1","#sav-3a10-b/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061833","stat_request_exh_1","#sav-3a10-b/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061833","m384_1","#sav-3a10-b/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","GEX Overide","Off","BBV","BV:8","DEV:2061833","gexoveride_1","#sav-3a10-b/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","On","BBV","BV:6","DEV:2061833","m128_1","#sav-3a10-b/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","Off","BBV","BV:7","DEV:2061833","m264_1","#sav-3a10-b/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","Off","BBV","BV:12","DEV:2061833","m394_1","#sav-3a10-b/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","Off","BBV","BV:16","DEV:2061833","m401_1","#sav-3a10-b/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","Off","BBV","BV:17","DEV:2061833","m404_1","#sav-3a10-b/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","point name","Off","BBV","BV:18","DEV:2061833","m407_1","#sav-3a10-b/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Run","On","BBV","BV:1","DEV:2061833","run_1","#sav-3a10-b/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","SAV Overide","Off","BBV","BV:15","DEV:2061833","savoveride_1","#sav-3a10-b/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Schedule","Occupied","BBV","BV:2","DEV:2061833","schedule_1","#sav-3a10-b/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","DAT_HI","Normal","BALM","BV:3","DEV:2061833","dat_hi_1","#sav-3a10-b/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","DAT_LO","Normal","BALM","BV:4","DEV:2061833","dat_lo_1","#sav-3a10-b/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061833","ztmp_hi_2f_1","#sav-3a10-b/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061833","ztmp_hi_4f_1","#sav-3a10-b/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","HWV Leaky","Alarm","BALM","BV:11","DEV:2061833","chwv_lk_1","#sav-3a10-b/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","HWV Leaky","Normal","BALM","BV:19","DEV:2061833","hwv_lk_1","#sav-3a10-b/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061833","ztmp_lo_2f_1","#sav-3a10-b/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061833","ztmp_lo_4f_1","#sav-3a10-b/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Moisture Detector","Normal","BALM","BV:5","DEV:2061833","moisture_1","#sav-3a10-b/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061833","m333_1","#sav-3a10-b/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","BACnet PID / Setpoint","75.0" ,"BAV","AV:39","DEV:2061833","m333_setpt_1","#sav-3a10-b/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","BACnet PID / Input","60.4" ,"BAV","AV:40","DEV:2061833","m333_input_1","#sav-3a10-b/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061833","m333_pidout_1","#sav-3a10-b/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061833","m409_1","#sav-3a10-b/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","BACnet PID / Setpoint","69.0" ,"BAV","AV:42","DEV:2061833","m409_setpt_1","#sav-3a10-b/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","BACnet PID / Input","60.4" ,"BAV","AV:43","DEV:2061833","m409_input_1","#sav-3a10-b/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061833","m409_pidout_1","#sav-3a10-b/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Zone Temp","" ,"BRS","" ,"DEV:2061834","" ,"#sav-3a11-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Zone Temp / Zone Temp","71.3 F" ,"BAI","AI:1","DEV:2061834","zone_temp_1","#sav-3a11-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061834","override_time_remaining_1","#sav-3a11-a/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061834","" ,"#sav-3a11-a/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061834","occ_clg_sp_1","#sav-3a11-a/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061834","occ_htg_sp_1","#sav-3a11-a/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061834","unocc_clg_sp_1","#sav-3a11-a/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061834","unocc_htg_sp_1","#sav-3a11-a/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061834","clg_adj_1","#sav-3a11-a/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061834","htg_adj_1","#sav-3a11-a/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061834","eff_clg_sp_1","#sav-3a11-a/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061834","eff_htg_sp_1","#sav-3a11-a/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Discharge Temp","60.6 F" ,"BAI","AI:2","DEV:2061834","da_temp_1","#sav-3a11-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061834","misc_a1_1","#sav-3a11-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Misc Input","Off","BBI","BI:2","DEV:2061834","misc_di_1","#sav-3a11-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Condensate Detector","Off","BBI","BI:1","DEV:2061834","m213_1","#sav-3a11-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061834","chw_valve_1","#sav-3a11-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061834","hw_valve_1","#sav-3a11-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061834","sci_1","#sav-3a11-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061834","clg_pct_1","#sav-3a11-a/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061834","cool_request_1","#sav-3a11-a/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061834","clg_sp_1","#sav-3a11-a/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Heat Request","0.0" ,"BAV","AV:7","DEV:2061834","heat_request_1","#sav-3a11-a/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061834","htg_sp_1","#sav-3a11-a/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061834","m370_1","#sav-3a11-a/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061834","htg_pct_1","#sav-3a11-a/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061834","loc_ovrd_1","#sav-3a11-a/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Mode","6.0" ,"BAV","AV:11","DEV:2061834","opr_mode_1","#sav-3a11-a/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","0.0" ,"BAV","AV:3","DEV:2061834","m276_1","#sav-3a11-a/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","0.0" ,"BAV","AV:6","DEV:2061834","m278_1","#sav-3a11-a/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","0.0" ,"BAV","AV:13","DEV:2061834","m280_1","#sav-3a11-a/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","500.0" ,"BAV","AV:14","DEV:2061834","m282_1","#sav-3a11-a/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","39.99" ,"BAV","AV:20","DEV:2061834","m309_1","#sav-3a11-a/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Total Exhaust","0.0" ,"BAV","AV:23","DEV:2061834","m317_1","#sav-3a11-a/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","284.0" ,"BAV","AV:24","DEV:2061834","m319_1","#sav-3a11-a/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","-284.0" ,"BAV","AV:25","DEV:2061834","m321_1","#sav-3a11-a/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","296.0" ,"BAV","AV:27","DEV:2061834","m325_1","#sav-3a11-a/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","0.0" ,"BAV","AV:28","DEV:2061834","m327_1","#sav-3a11-a/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","0.0" ,"BAV","AV:35","DEV:2061834","m353_1","#sav-3a11-a/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","0.0" ,"BAV","AV:36","DEV:2061834","m356_1","#sav-3a11-a/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","500.0" ,"BAV","AV:37","DEV:2061834","m358_1","#sav-3a11-a/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","296.0" ,"BAV","AV:38","DEV:2061834","m360_1","#sav-3a11-a/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","0.0" ,"BAV","AV:16","DEV:2061834","m376_1","#sav-3a11-a/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","0.0" ,"BAV","AV:17","DEV:2061834","m378_1","#sav-3a11-a/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","0.0" ,"BAV","AV:18","DEV:2061834","m380_1","#sav-3a11-a/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","296.0" ,"BAV","AV:19","DEV:2061834","m393_1","#sav-3a11-a/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","0.0" ,"BAV","AV:21","DEV:2061834","m395_1","#sav-3a11-a/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","0.0" ,"BAV","AV:22","DEV:2061834","m397_1","#sav-3a11-a/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","0.0" ,"BAV","AV:26","DEV:2061834","m399_1","#sav-3a11-a/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","0.0" ,"BAV","AV:31","DEV:2061834","m402_1","#sav-3a11-a/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","0.0" ,"BAV","AV:32","DEV:2061834","m405_1","#sav-3a11-a/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","0.0" ,"BAV","AV:33","DEV:2061834","m408_1","#sav-3a11-a/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","0.0" ,"BAV","AV:45","DEV:2061834","m414_1","#sav-3a11-a/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","0.0" ,"BAV","AV:46","DEV:2061834","m415_1","#sav-3a11-a/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061834","sys_run_req_1","#sav-3a11-a/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061834","stat_request_1","#sav-3a11-a/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061834","stat_request_exh_1","#sav-3a11-a/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061834","m384_1","#sav-3a11-a/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","GEX Overide","Off","BBV","BV:8","DEV:2061834","gexoveride_1","#sav-3a11-a/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","On","BBV","BV:6","DEV:2061834","m128_1","#sav-3a11-a/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","Off","BBV","BV:7","DEV:2061834","m264_1","#sav-3a11-a/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","Off","BBV","BV:12","DEV:2061834","m394_1","#sav-3a11-a/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","Off","BBV","BV:16","DEV:2061834","m401_1","#sav-3a11-a/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","Off","BBV","BV:17","DEV:2061834","m404_1","#sav-3a11-a/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","point name","Off","BBV","BV:18","DEV:2061834","m407_1","#sav-3a11-a/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Run","On","BBV","BV:1","DEV:2061834","run_1","#sav-3a11-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","SAV Overide","Off","BBV","BV:15","DEV:2061834","savoveride_1","#sav-3a11-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Schedule","Occupied","BBV","BV:2","DEV:2061834","schedule_1","#sav-3a11-a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","DAT_HI","Normal","BALM","BV:3","DEV:2061834","dat_hi_1","#sav-3a11-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","DAT_LO","Normal","BALM","BV:4","DEV:2061834","dat_lo_1","#sav-3a11-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061834","ztmp_hi_2f_1","#sav-3a11-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061834","ztmp_hi_4f_1","#sav-3a11-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","HWV Leaky","Alarm","BALM","BV:11","DEV:2061834","chwv_lk_1","#sav-3a11-a/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061834","hwv_lk_1","#sav-3a11-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061834","ztmp_lo_2f_1","#sav-3a11-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061834","ztmp_lo_4f_1","#sav-3a11-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061834","moisture_1","#sav-3a11-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061834","m333_1","#sav-3a11-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061834","m333_setpt_1","#sav-3a11-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","BACnet PID / Input","60.6" ,"BAV","AV:40","DEV:2061834","m333_input_1","#sav-3a11-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061834","m333_pidout_1","#sav-3a11-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061834","m409_1","#sav-3a11-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","BACnet PID / Setpoint","70.0" ,"BAV","AV:42","DEV:2061834","m409_setpt_1","#sav-3a11-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","BACnet PID / Input","60.6" ,"BAV","AV:43","DEV:2061834","m409_input_1","#sav-3a11-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061834","m409_pidout_1","#sav-3a11-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Zone Temp","" ,"BRS","" ,"DEV:2061835","" ,"#sav-3a12-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Zone Temp / Zone Temp","73.5 F" ,"BAI","AI:1","DEV:2061835","zone_temp_1","#sav-3a12-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061835","override_time_remaining_1","#sav-3a12-b/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Setpoint","" ,"BSPTCS","" ,"DEV:2061835","" ,"#sav-3a12-b/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Setpoint / Cooling Occupied Setpoint","76.5 F" ,"BAV","AV:47","DEV:2061835","occ_clg_sp_1","#sav-3a12-b/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Setpoint / Heating Occupied Setpoint","74.5 F" ,"BAV","AV:48","DEV:2061835","occ_htg_sp_1","#sav-3a12-b/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061835","unocc_clg_sp_1","#sav-3a12-b/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061835","unocc_htg_sp_1","#sav-3a12-b/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Setpoint / Cooling Setpoint Adjust","-1.0 F" ,"BAV","AV:51","DEV:2061835","clg_adj_1","#sav-3a12-b/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Setpoint / Heating Setpoint Adjust","-1.0 F" ,"BAV","AV:52","DEV:2061835","htg_adj_1","#sav-3a12-b/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Setpoint / Effective Cooling Setpoint","75.5 F" ,"BAV","AV:53","DEV:2061835","eff_clg_sp_1","#sav-3a12-b/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Setpoint / Effective Heating Setpoint","73.5 F" ,"BAV","AV:54","DEV:2061835","eff_htg_sp_1","#sav-3a12-b/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Discharge Temp","78.1 F" ,"BAI","AI:2","DEV:2061835","da_temp_1","#sav-3a12-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061835","misc_a1_1","#sav-3a12-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Misc Input","Off","BBI","BI:2","DEV:2061835","misc_di_1","#sav-3a12-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Condensate Detector","Off","BBI","BI:1","DEV:2061835","m213_1","#sav-3a12-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061835","chw_valve_1","#sav-3a12-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","HW Valve","45.4 %","BAO","AO:2","DEV:2061835","hw_valve_1","#sav-3a12-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061835","sci_1","#sav-3a12-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061835","clg_pct_1","#sav-3a12-b/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Cool Request","0.0" ,"BAV","AV:4","DEV:2061835","cool_request_1","#sav-3a12-b/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Cool Stpt","75.5" ,"BAV","AV:5","DEV:2061835","clg_sp_1","#sav-3a12-b/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Heat Request","1.0" ,"BAV","AV:7","DEV:2061835","heat_request_1","#sav-3a12-b/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Heat Stpt","73.5" ,"BAV","AV:8","DEV:2061835","htg_sp_1","#sav-3a12-b/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061835","m370_1","#sav-3a12-b/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Htg Pct","68.25" ,"BAV","AV:9","DEV:2061835","htg_pct_1","#sav-3a12-b/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Local Override","0.0" ,"BAV","AV:10","DEV:2061835","loc_ovrd_1","#sav-3a12-b/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Mode","6.0" ,"BAV","AV:11","DEV:2061835","opr_mode_1","#sav-3a12-b/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","50.7" ,"BAV","AV:3","DEV:2061835","m276_1","#sav-3a12-b/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","652.0" ,"BAV","AV:6","DEV:2061835","m278_1","#sav-3a12-b/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","184.0" ,"BAV","AV:13","DEV:2061835","m280_1","#sav-3a12-b/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","652.0" ,"BAV","AV:14","DEV:2061835","m282_1","#sav-3a12-b/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","83.69" ,"BAV","AV:20","DEV:2061835","m309_1","#sav-3a12-b/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Total Exhaust","180.0" ,"BAV","AV:23","DEV:2061835","m317_1","#sav-3a12-b/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","188.0" ,"BAV","AV:24","DEV:2061835","m319_1","#sav-3a12-b/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","-12.0" ,"BAV","AV:25","DEV:2061835","m321_1","#sav-3a12-b/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","184.0" ,"BAV","AV:27","DEV:2061835","m325_1","#sav-3a12-b/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","204.0" ,"BAV","AV:28","DEV:2061835","m327_1","#sav-3a12-b/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","652.0" ,"BAV","AV:35","DEV:2061835","m353_1","#sav-3a12-b/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","184.0" ,"BAV","AV:36","DEV:2061835","m356_1","#sav-3a12-b/m356"
