"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","652.0" ,"BAV","AV:37","DEV:2061835","m358_1","#sav-3a12-b/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","184.0" ,"BAV","AV:38","DEV:2061835","m360_1","#sav-3a12-b/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","0.0" ,"BAV","AV:16","DEV:2061835","m376_1","#sav-3a12-b/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","0.0" ,"BAV","AV:17","DEV:2061835","m378_1","#sav-3a12-b/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","0.0" ,"BAV","AV:18","DEV:2061835","m380_1","#sav-3a12-b/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","184.0" ,"BAV","AV:19","DEV:2061835","m393_1","#sav-3a12-b/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","0.0" ,"BAV","AV:21","DEV:2061835","m395_1","#sav-3a12-b/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","180.0" ,"BAV","AV:22","DEV:2061835","m397_1","#sav-3a12-b/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","0.0" ,"BAV","AV:26","DEV:2061835","m399_1","#sav-3a12-b/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","0.0" ,"BAV","AV:31","DEV:2061835","m402_1","#sav-3a12-b/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","0.0" ,"BAV","AV:32","DEV:2061835","m405_1","#sav-3a12-b/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","0.0" ,"BAV","AV:33","DEV:2061835","m408_1","#sav-3a12-b/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","0.0" ,"BAV","AV:45","DEV:2061835","m414_1","#sav-3a12-b/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","0.0" ,"BAV","AV:46","DEV:2061835","m415_1","#sav-3a12-b/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Run Request","30.0" ,"BAV","AV:29","DEV:2061835","sys_run_req_1","#sav-3a12-b/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Static Request","0.0" ,"BAV","AV:30","DEV:2061835","stat_request_1","#sav-3a12-b/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061835","stat_request_exh_1","#sav-3a12-b/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061835","m384_1","#sav-3a12-b/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","GEX Overide","Off","BBV","BV:8","DEV:2061835","gexoveride_1","#sav-3a12-b/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","On","BBV","BV:6","DEV:2061835","m128_1","#sav-3a12-b/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","Off","BBV","BV:7","DEV:2061835","m264_1","#sav-3a12-b/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","Off","BBV","BV:12","DEV:2061835","m394_1","#sav-3a12-b/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","Off","BBV","BV:16","DEV:2061835","m401_1","#sav-3a12-b/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","Off","BBV","BV:17","DEV:2061835","m404_1","#sav-3a12-b/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","point name","Off","BBV","BV:18","DEV:2061835","m407_1","#sav-3a12-b/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Run","On","BBV","BV:1","DEV:2061835","run_1","#sav-3a12-b/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","SAV Overide","Off","BBV","BV:15","DEV:2061835","savoveride_1","#sav-3a12-b/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Schedule","Occupied","BBV","BV:2","DEV:2061835","schedule_1","#sav-3a12-b/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","DAT_HI","Normal","BALM","BV:3","DEV:2061835","dat_hi_1","#sav-3a12-b/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","DAT_LO","Alarm","BALM","BV:4","DEV:2061835","dat_lo_1","#sav-3a12-b/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061835","ztmp_hi_2f_1","#sav-3a12-b/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061835","ztmp_hi_4f_1","#sav-3a12-b/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","HWV Leaky","Normal","BALM","BV:11","DEV:2061835","chwv_lk_1","#sav-3a12-b/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","HWV Leaky","Normal","BALM","BV:19","DEV:2061835","hwv_lk_1","#sav-3a12-b/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061835","ztmp_lo_2f_1","#sav-3a12-b/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061835","ztmp_lo_4f_1","#sav-3a12-b/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Moisture Detector","Normal","BALM","BV:5","DEV:2061835","moisture_1","#sav-3a12-b/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061835","m333_1","#sav-3a12-b/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","BACnet PID / Setpoint","75.5" ,"BAV","AV:39","DEV:2061835","m333_setpt_1","#sav-3a12-b/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","BACnet PID / Input","78.1" ,"BAV","AV:40","DEV:2061835","m333_input_1","#sav-3a12-b/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061835","m333_pidout_1","#sav-3a12-b/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","BACnet PID","46.35 %","BPID","LOOP:2","DEV:2061835","m409_1","#sav-3a12-b/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","BACnet PID / Setpoint","88.17522" ,"BAV","AV:42","DEV:2061835","m409_setpt_1","#sav-3a12-b/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","BACnet PID / Input","78.1" ,"BAV","AV:43","DEV:2061835","m409_input_1","#sav-3a12-b/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","BACnet PID / PID out","46.359573 %","BAV","AV:44","DEV:2061835","m409_pidout_1","#sav-3a12-b/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Zone Temp","" ,"BRS","" ,"DEV:2061836","" ,"#sav-3a13-e/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Zone Temp / Zone Temp","69.8 F" ,"BAI","AI:1","DEV:2061836","zone_temp_1","#sav-3a13-e/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061836","override_time_remaining_1","#sav-3a13-e/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Setpoint","" ,"BSPTCS","" ,"DEV:2061836","" ,"#sav-3a13-e/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061836","occ_clg_sp_1","#sav-3a13-e/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061836","occ_htg_sp_1","#sav-3a13-e/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061836","unocc_clg_sp_1","#sav-3a13-e/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061836","unocc_htg_sp_1","#sav-3a13-e/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Setpoint / Cooling Setpoint Adjust","-2.0 F" ,"BAV","AV:51","DEV:2061836","clg_adj_1","#sav-3a13-e/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Setpoint / Heating Setpoint Adjust","-2.0 F" ,"BAV","AV:52","DEV:2061836","htg_adj_1","#sav-3a13-e/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Setpoint / Effective Cooling Setpoint","74.0 F" ,"BAV","AV:53","DEV:2061836","eff_clg_sp_1","#sav-3a13-e/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Setpoint / Effective Heating Setpoint","68.0 F" ,"BAV","AV:54","DEV:2061836","eff_htg_sp_1","#sav-3a13-e/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Discharge Temp","60.4 F" ,"BAI","AI:2","DEV:2061836","da_temp_1","#sav-3a13-e/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061836","misc_a1_1","#sav-3a13-e/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Misc Input","Off","BBI","BI:2","DEV:2061836","misc_di_1","#sav-3a13-e/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Condensate Detector","Off","BBI","BI:1","DEV:2061836","m213_1","#sav-3a13-e/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","CHW Valve","0.0 %","BAO","AO:1","DEV:2061836","chw_valve_1","#sav-3a13-e/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","HW Valve","0.0 %","BAO","AO:2","DEV:2061836","hw_valve_1","#sav-3a13-e/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Siemans Output","20.0 %","BAO","AO:3","DEV:2061836","sci_1","#sav-3a13-e/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061836","clg_pct_1","#sav-3a13-e/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Cool Request","0.0" ,"BAV","AV:4","DEV:2061836","cool_request_1","#sav-3a13-e/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Cool Stpt","74.0" ,"BAV","AV:5","DEV:2061836","clg_sp_1","#sav-3a13-e/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Heat Request","0.0" ,"BAV","AV:7","DEV:2061836","heat_request_1","#sav-3a13-e/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Heat Stpt","68.0" ,"BAV","AV:8","DEV:2061836","htg_sp_1","#sav-3a13-e/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061836","m370_1","#sav-3a13-e/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061836","htg_pct_1","#sav-3a13-e/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Local Override","0.0" ,"BAV","AV:10","DEV:2061836","loc_ovrd_1","#sav-3a13-e/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Mode","6.0" ,"BAV","AV:11","DEV:2061836","opr_mode_1","#sav-3a13-e/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","100.0" ,"BAV","AV:3","DEV:2061836","m276_1","#sav-3a13-e/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","2560.0" ,"BAV","AV:6","DEV:2061836","m278_1","#sav-3a13-e/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","516.0" ,"BAV","AV:13","DEV:2061836","m280_1","#sav-3a13-e/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","2000.0" ,"BAV","AV:14","DEV:2061836","m282_1","#sav-3a13-e/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","0.0" ,"BAV","AV:20","DEV:2061836","m309_1","#sav-3a13-e/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Total Exhaust","0.0" ,"BAV","AV:23","DEV:2061836","m317_1","#sav-3a13-e/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","468.0" ,"BAV","AV:24","DEV:2061836","m319_1","#sav-3a13-e/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","-456.0" ,"BAV","AV:25","DEV:2061836","m321_1","#sav-3a13-e/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","0.0" ,"BAV","AV:27","DEV:2061836","m325_1","#sav-3a13-e/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","524.0" ,"BAV","AV:28","DEV:2061836","m327_1","#sav-3a13-e/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","2560.0" ,"BAV","AV:35","DEV:2061836","m353_1","#sav-3a13-e/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","516.0" ,"BAV","AV:36","DEV:2061836","m356_1","#sav-3a13-e/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","2000.0" ,"BAV","AV:37","DEV:2061836","m358_1","#sav-3a13-e/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","892.0" ,"BAV","AV:38","DEV:2061836","m360_1","#sav-3a13-e/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","0.0" ,"BAV","AV:16","DEV:2061836","m376_1","#sav-3a13-e/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","0.0" ,"BAV","AV:17","DEV:2061836","m378_1","#sav-3a13-e/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","0.0" ,"BAV","AV:18","DEV:2061836","m380_1","#sav-3a13-e/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","892.0" ,"BAV","AV:19","DEV:2061836","m393_1","#sav-3a13-e/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","0.0" ,"BAV","AV:21","DEV:2061836","m395_1","#sav-3a13-e/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","0.0" ,"BAV","AV:22","DEV:2061836","m397_1","#sav-3a13-e/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","0.0" ,"BAV","AV:26","DEV:2061836","m399_1","#sav-3a13-e/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","0.0" ,"BAV","AV:31","DEV:2061836","m402_1","#sav-3a13-e/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","0.0" ,"BAV","AV:32","DEV:2061836","m405_1","#sav-3a13-e/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","0.0" ,"BAV","AV:33","DEV:2061836","m408_1","#sav-3a13-e/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","0.0" ,"BAV","AV:45","DEV:2061836","m414_1","#sav-3a13-e/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","0.0" ,"BAV","AV:46","DEV:2061836","m415_1","#sav-3a13-e/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Run Request","30.0" ,"BAV","AV:29","DEV:2061836","sys_run_req_1","#sav-3a13-e/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Static Request","0.0" ,"BAV","AV:30","DEV:2061836","stat_request_1","#sav-3a13-e/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Static Request Exhaust","1.0" ,"BAV","AV:15","DEV:2061836","stat_request_exh_1","#sav-3a13-e/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061836","m384_1","#sav-3a13-e/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","GEX Overide","Off","BBV","BV:8","DEV:2061836","gexoveride_1","#sav-3a13-e/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","On","BBV","BV:6","DEV:2061836","m128_1","#sav-3a13-e/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","Off","BBV","BV:7","DEV:2061836","m264_1","#sav-3a13-e/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","Off","BBV","BV:12","DEV:2061836","m394_1","#sav-3a13-e/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","Off","BBV","BV:16","DEV:2061836","m401_1","#sav-3a13-e/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","Off","BBV","BV:17","DEV:2061836","m404_1","#sav-3a13-e/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","point name","Off","BBV","BV:18","DEV:2061836","m407_1","#sav-3a13-e/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Run","On","BBV","BV:1","DEV:2061836","run_1","#sav-3a13-e/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","SAV Overide","Off","BBV","BV:15","DEV:2061836","savoveride_1","#sav-3a13-e/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Schedule","Occupied","BBV","BV:2","DEV:2061836","schedule_1","#sav-3a13-e/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","DAT_HI","Normal","BALM","BV:3","DEV:2061836","dat_hi_1","#sav-3a13-e/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","DAT_LO","Normal","BALM","BV:4","DEV:2061836","dat_lo_1","#sav-3a13-e/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061836","ztmp_hi_2f_1","#sav-3a13-e/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061836","ztmp_hi_4f_1","#sav-3a13-e/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","HWV Leaky","Alarm","BALM","BV:11","DEV:2061836","chwv_lk_1","#sav-3a13-e/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","HWV Leaky","Normal","BALM","BV:19","DEV:2061836","hwv_lk_1","#sav-3a13-e/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061836","ztmp_lo_2f_1","#sav-3a13-e/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061836","ztmp_lo_4f_1","#sav-3a13-e/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Moisture Detector","Normal","BALM","BV:5","DEV:2061836","moisture_1","#sav-3a13-e/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061836","m333_1","#sav-3a13-e/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","BACnet PID / Setpoint","74.0" ,"BAV","AV:39","DEV:2061836","m333_setpt_1","#sav-3a13-e/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","BACnet PID / Input","60.5" ,"BAV","AV:40","DEV:2061836","m333_input_1","#sav-3a13-e/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061836","m333_pidout_1","#sav-3a13-e/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061836","m409_1","#sav-3a13-e/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","BACnet PID / Setpoint","68.0" ,"BAV","AV:42","DEV:2061836","m409_setpt_1","#sav-3a13-e/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","BACnet PID / Input","60.5" ,"BAV","AV:43","DEV:2061836","m409_input_1","#sav-3a13-e/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061836","m409_pidout_1","#sav-3a13-e/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Zone Temp","" ,"BRS","" ,"DEV:2061837","" ,"#sav-3a14-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Zone Temp / Zone Temp","70.1 F" ,"BAI","AI:1","DEV:2061837","zone_temp_1","#sav-3a14-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061837","override_time_remaining_1","#sav-3a14-a/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061837","" ,"#sav-3a14-a/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061837","occ_clg_sp_1","#sav-3a14-a/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061837","occ_htg_sp_1","#sav-3a14-a/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061837","unocc_clg_sp_1","#sav-3a14-a/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061837","unocc_htg_sp_1","#sav-3a14-a/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061837","clg_adj_1","#sav-3a14-a/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061837","htg_adj_1","#sav-3a14-a/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061837","eff_clg_sp_1","#sav-3a14-a/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061837","eff_htg_sp_1","#sav-3a14-a/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Discharge Temp","63.3 F" ,"BAI","AI:2","DEV:2061837","da_temp_1","#sav-3a14-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061837","misc_a1_1","#sav-3a14-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Misc Input","Off","BBI","BI:2","DEV:2061837","misc_di_1","#sav-3a14-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Condensate Detector","Off","BBI","BI:1","DEV:2061837","m213_1","#sav-3a14-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061837","chw_valve_1","#sav-3a14-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061837","hw_valve_1","#sav-3a14-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061837","sci_1","#sav-3a14-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061837","clg_pct_1","#sav-3a14-a/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061837","cool_request_1","#sav-3a14-a/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061837","clg_sp_1","#sav-3a14-a/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Heat Request","0.0" ,"BAV","AV:7","DEV:2061837","heat_request_1","#sav-3a14-a/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061837","htg_sp_1","#sav-3a14-a/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061837","m370_1","#sav-3a14-a/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061837","htg_pct_1","#sav-3a14-a/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061837","loc_ovrd_1","#sav-3a14-a/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Mode","6.0" ,"BAV","AV:11","DEV:2061837","opr_mode_1","#sav-3a14-a/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","25.3" ,"BAV","AV:3","DEV:2061837","m276_1","#sav-3a14-a/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","324.0" ,"BAV","AV:6","DEV:2061837","m278_1","#sav-3a14-a/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","84.0" ,"BAV","AV:13","DEV:2061837","m280_1","#sav-3a14-a/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","324.0" ,"BAV","AV:14","DEV:2061837","m282_1","#sav-3a14-a/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","34.19" ,"BAV","AV:20","DEV:2061837","m309_1","#sav-3a14-a/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Total Exhaust","52.0" ,"BAV","AV:23","DEV:2061837","m317_1","#sav-3a14-a/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","76.0" ,"BAV","AV:24","DEV:2061837","m319_1","#sav-3a14-a/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","-20.0" ,"BAV","AV:25","DEV:2061837","m321_1","#sav-3a14-a/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","84.0" ,"BAV","AV:27","DEV:2061837","m325_1","#sav-3a14-a/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","72.0" ,"BAV","AV:28","DEV:2061837","m327_1","#sav-3a14-a/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","324.0" ,"BAV","AV:35","DEV:2061837","m353_1","#sav-3a14-a/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","84.0" ,"BAV","AV:36","DEV:2061837","m356_1","#sav-3a14-a/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","324.0" ,"BAV","AV:37","DEV:2061837","m358_1","#sav-3a14-a/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","84.0" ,"BAV","AV:38","DEV:2061837","m360_1","#sav-3a14-a/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","0.0" ,"BAV","AV:16","DEV:2061837","m376_1","#sav-3a14-a/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","0.0" ,"BAV","AV:17","DEV:2061837","m378_1","#sav-3a14-a/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","0.0" ,"BAV","AV:18","DEV:2061837","m380_1","#sav-3a14-a/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","84.0" ,"BAV","AV:19","DEV:2061837","m393_1","#sav-3a14-a/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","0.0" ,"BAV","AV:21","DEV:2061837","m395_1","#sav-3a14-a/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","56.0" ,"BAV","AV:22","DEV:2061837","m397_1","#sav-3a14-a/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","0.0" ,"BAV","AV:26","DEV:2061837","m399_1","#sav-3a14-a/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","0.0" ,"BAV","AV:31","DEV:2061837","m402_1","#sav-3a14-a/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","0.0" ,"BAV","AV:32","DEV:2061837","m405_1","#sav-3a14-a/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","0.0" ,"BAV","AV:33","DEV:2061837","m408_1","#sav-3a14-a/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","0.0" ,"BAV","AV:45","DEV:2061837","m414_1","#sav-3a14-a/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","0.0" ,"BAV","AV:46","DEV:2061837","m415_1","#sav-3a14-a/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061837","sys_run_req_1","#sav-3a14-a/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061837","stat_request_1","#sav-3a14-a/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061837","stat_request_exh_1","#sav-3a14-a/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061837","m384_1","#sav-3a14-a/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","GEX Overide","Off","BBV","BV:8","DEV:2061837","gexoveride_1","#sav-3a14-a/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","On","BBV","BV:6","DEV:2061837","m128_1","#sav-3a14-a/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","Off","BBV","BV:7","DEV:2061837","m264_1","#sav-3a14-a/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","Off","BBV","BV:12","DEV:2061837","m394_1","#sav-3a14-a/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","Off","BBV","BV:16","DEV:2061837","m401_1","#sav-3a14-a/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","Off","BBV","BV:17","DEV:2061837","m404_1","#sav-3a14-a/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","point name","Off","BBV","BV:18","DEV:2061837","m407_1","#sav-3a14-a/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Run","On","BBV","BV:1","DEV:2061837","run_1","#sav-3a14-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","SAV Overide","Off","BBV","BV:15","DEV:2061837","savoveride_1","#sav-3a14-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Schedule","Occupied","BBV","BV:2","DEV:2061837","schedule_1","#sav-3a14-a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","DAT_HI","Normal","BALM","BV:3","DEV:2061837","dat_hi_1","#sav-3a14-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","DAT_LO","Normal","BALM","BV:4","DEV:2061837","dat_lo_1","#sav-3a14-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061837","ztmp_hi_2f_1","#sav-3a14-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061837","ztmp_hi_4f_1","#sav-3a14-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","HWV Leaky","Alarm","BALM","BV:11","DEV:2061837","chwv_lk_1","#sav-3a14-a/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061837","hwv_lk_1","#sav-3a14-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061837","ztmp_lo_2f_1","#sav-3a14-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061837","ztmp_lo_4f_1","#sav-3a14-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061837","moisture_1","#sav-3a14-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061837","m333_1","#sav-3a14-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061837","m333_setpt_1","#sav-3a14-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","BACnet PID / Input","63.3" ,"BAV","AV:40","DEV:2061837","m333_input_1","#sav-3a14-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061837","m333_pidout_1","#sav-3a14-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061837","m409_1","#sav-3a14-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","BACnet PID / Setpoint","70.0" ,"BAV","AV:42","DEV:2061837","m409_setpt_1","#sav-3a14-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","BACnet PID / Input","63.3" ,"BAV","AV:43","DEV:2061837","m409_input_1","#sav-3a14-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061837","m409_pidout_1","#sav-3a14-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Zone Temp","" ,"BRS","" ,"DEV:2061838","" ,"#sav-3a15-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Zone Temp / Zone Temp","75.2 F" ,"BAI","AI:1","DEV:2061838","zone_temp_1","#sav-3a15-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061838","override_time_remaining_1","#sav-3a15-b/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Setpoint","" ,"BSPTCS","" ,"DEV:2061838","" ,"#sav-3a15-b/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061838","occ_clg_sp_1","#sav-3a15-b/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061838","occ_htg_sp_1","#sav-3a15-b/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061838","unocc_clg_sp_1","#sav-3a15-b/setpt/unoccupied_cool_setpoint"
