"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061838","unocc_htg_sp_1","#sav-3a15-b/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061838","clg_adj_1","#sav-3a15-b/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061838","htg_adj_1","#sav-3a15-b/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061838","eff_clg_sp_1","#sav-3a15-b/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061838","eff_htg_sp_1","#sav-3a15-b/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Discharge Temp","65.7 F" ,"BAI","AI:2","DEV:2061838","da_temp_1","#sav-3a15-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061838","misc_a1_1","#sav-3a15-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Misc Input","Off","BBI","BI:2","DEV:2061838","misc_di_1","#sav-3a15-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Condensate Detector","Off","BBI","BI:1","DEV:2061838","m213_1","#sav-3a15-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061838","chw_valve_1","#sav-3a15-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","HW Valve","0.0 %","BAO","AO:2","DEV:2061838","hw_valve_1","#sav-3a15-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061838","sci_1","#sav-3a15-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061838","clg_pct_1","#sav-3a15-b/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Cool Request","0.0" ,"BAV","AV:4","DEV:2061838","cool_request_1","#sav-3a15-b/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061838","clg_sp_1","#sav-3a15-b/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Heat Request","0.0" ,"BAV","AV:7","DEV:2061838","heat_request_1","#sav-3a15-b/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061838","htg_sp_1","#sav-3a15-b/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061838","m370_1","#sav-3a15-b/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061838","htg_pct_1","#sav-3a15-b/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Local Override","0.0" ,"BAV","AV:10","DEV:2061838","loc_ovrd_1","#sav-3a15-b/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Mode","6.0" ,"BAV","AV:11","DEV:2061838","opr_mode_1","#sav-3a15-b/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","58.0" ,"BAV","AV:3","DEV:2061838","m276_1","#sav-3a15-b/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","572.0" ,"BAV","AV:6","DEV:2061838","m278_1","#sav-3a15-b/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","300.0" ,"BAV","AV:13","DEV:2061838","m280_1","#sav-3a15-b/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","572.0" ,"BAV","AV:14","DEV:2061838","m282_1","#sav-3a15-b/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","56.69" ,"BAV","AV:20","DEV:2061838","m309_1","#sav-3a15-b/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Total Exhaust","292.0" ,"BAV","AV:23","DEV:2061838","m317_1","#sav-3a15-b/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","248.0" ,"BAV","AV:24","DEV:2061838","m319_1","#sav-3a15-b/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","40.0" ,"BAV","AV:25","DEV:2061838","m321_1","#sav-3a15-b/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","300.0" ,"BAV","AV:27","DEV:2061838","m325_1","#sav-3a15-b/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","252.0" ,"BAV","AV:28","DEV:2061838","m327_1","#sav-3a15-b/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","572.0" ,"BAV","AV:35","DEV:2061838","m353_1","#sav-3a15-b/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","300.0" ,"BAV","AV:36","DEV:2061838","m356_1","#sav-3a15-b/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","572.0" ,"BAV","AV:37","DEV:2061838","m358_1","#sav-3a15-b/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","300.0" ,"BAV","AV:38","DEV:2061838","m360_1","#sav-3a15-b/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","0.0" ,"BAV","AV:16","DEV:2061838","m376_1","#sav-3a15-b/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","0.0" ,"BAV","AV:17","DEV:2061838","m378_1","#sav-3a15-b/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","0.0" ,"BAV","AV:18","DEV:2061838","m380_1","#sav-3a15-b/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","300.0" ,"BAV","AV:19","DEV:2061838","m393_1","#sav-3a15-b/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","0.0" ,"BAV","AV:21","DEV:2061838","m395_1","#sav-3a15-b/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","292.0" ,"BAV","AV:22","DEV:2061838","m397_1","#sav-3a15-b/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","0.0" ,"BAV","AV:26","DEV:2061838","m399_1","#sav-3a15-b/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","0.0" ,"BAV","AV:31","DEV:2061838","m402_1","#sav-3a15-b/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","0.0" ,"BAV","AV:32","DEV:2061838","m405_1","#sav-3a15-b/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","0.0" ,"BAV","AV:33","DEV:2061838","m408_1","#sav-3a15-b/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","0.0" ,"BAV","AV:45","DEV:2061838","m414_1","#sav-3a15-b/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","0.0" ,"BAV","AV:46","DEV:2061838","m415_1","#sav-3a15-b/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Run Request","30.0" ,"BAV","AV:29","DEV:2061838","sys_run_req_1","#sav-3a15-b/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Static Request","0.0" ,"BAV","AV:30","DEV:2061838","stat_request_1","#sav-3a15-b/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061838","stat_request_exh_1","#sav-3a15-b/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061838","m384_1","#sav-3a15-b/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","GEX Overide","Off","BBV","BV:8","DEV:2061838","gexoveride_1","#sav-3a15-b/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","On","BBV","BV:6","DEV:2061838","m128_1","#sav-3a15-b/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","Off","BBV","BV:7","DEV:2061838","m264_1","#sav-3a15-b/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","Off","BBV","BV:12","DEV:2061838","m394_1","#sav-3a15-b/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","Off","BBV","BV:16","DEV:2061838","m401_1","#sav-3a15-b/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","Off","BBV","BV:17","DEV:2061838","m404_1","#sav-3a15-b/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","point name","Off","BBV","BV:18","DEV:2061838","m407_1","#sav-3a15-b/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Run","On","BBV","BV:1","DEV:2061838","run_1","#sav-3a15-b/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","SAV Overide","Off","BBV","BV:15","DEV:2061838","savoveride_1","#sav-3a15-b/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Schedule","Occupied","BBV","BV:2","DEV:2061838","schedule_1","#sav-3a15-b/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","DAT_HI","Normal","BALM","BV:3","DEV:2061838","dat_hi_1","#sav-3a15-b/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","DAT_LO","Normal","BALM","BV:4","DEV:2061838","dat_lo_1","#sav-3a15-b/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061838","ztmp_hi_2f_1","#sav-3a15-b/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061838","ztmp_hi_4f_1","#sav-3a15-b/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","HWV Leaky","Alarm","BALM","BV:11","DEV:2061838","chwv_lk_1","#sav-3a15-b/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","HWV Leaky","Normal","BALM","BV:19","DEV:2061838","hwv_lk_1","#sav-3a15-b/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061838","ztmp_lo_2f_1","#sav-3a15-b/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061838","ztmp_lo_4f_1","#sav-3a15-b/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Moisture Detector","Normal","BALM","BV:5","DEV:2061838","moisture_1","#sav-3a15-b/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061838","m333_1","#sav-3a15-b/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061838","m333_setpt_1","#sav-3a15-b/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","BACnet PID / Input","65.7" ,"BAV","AV:40","DEV:2061838","m333_input_1","#sav-3a15-b/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061838","m333_pidout_1","#sav-3a15-b/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061838","m409_1","#sav-3a15-b/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","BACnet PID / Setpoint","70.0" ,"BAV","AV:42","DEV:2061838","m409_setpt_1","#sav-3a15-b/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","BACnet PID / Input","65.7" ,"BAV","AV:43","DEV:2061838","m409_input_1","#sav-3a15-b/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061838","m409_pidout_1","#sav-3a15-b/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Zone Temp","" ,"BRS","" ,"DEV:2061839","" ,"#sav-3a16-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Zone Temp / Zone Temp","73.8 F" ,"BAI","AI:1","DEV:2061839","zone_temp_1","#sav-3a16-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061839","override_time_remaining_1","#sav-3a16-b/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Setpoint","" ,"BSPTCS","" ,"DEV:2061839","" ,"#sav-3a16-b/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061839","occ_clg_sp_1","#sav-3a16-b/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061839","occ_htg_sp_1","#sav-3a16-b/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061839","unocc_clg_sp_1","#sav-3a16-b/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061839","unocc_htg_sp_1","#sav-3a16-b/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061839","clg_adj_1","#sav-3a16-b/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061839","htg_adj_1","#sav-3a16-b/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061839","eff_clg_sp_1","#sav-3a16-b/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061839","eff_htg_sp_1","#sav-3a16-b/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Discharge Temp","61.2 F" ,"BAI","AI:2","DEV:2061839","da_temp_1","#sav-3a16-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061839","misc_a1_1","#sav-3a16-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Misc Input","Off","BBI","BI:2","DEV:2061839","misc_di_1","#sav-3a16-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Condensate Detector","Off","BBI","BI:1","DEV:2061839","m213_1","#sav-3a16-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061839","chw_valve_1","#sav-3a16-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","HW Valve","0.0 %","BAO","AO:2","DEV:2061839","hw_valve_1","#sav-3a16-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061839","sci_1","#sav-3a16-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061839","clg_pct_1","#sav-3a16-b/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Cool Request","0.0" ,"BAV","AV:4","DEV:2061839","cool_request_1","#sav-3a16-b/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061839","clg_sp_1","#sav-3a16-b/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Heat Request","0.0" ,"BAV","AV:7","DEV:2061839","heat_request_1","#sav-3a16-b/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061839","htg_sp_1","#sav-3a16-b/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061839","m370_1","#sav-3a16-b/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061839","htg_pct_1","#sav-3a16-b/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Local Override","0.0" ,"BAV","AV:10","DEV:2061839","loc_ovrd_1","#sav-3a16-b/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Mode","6.0" ,"BAV","AV:11","DEV:2061839","opr_mode_1","#sav-3a16-b/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","54.6" ,"BAV","AV:3","DEV:2061839","m276_1","#sav-3a16-b/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","652.0" ,"BAV","AV:6","DEV:2061839","m278_1","#sav-3a16-b/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","184.0" ,"BAV","AV:13","DEV:2061839","m280_1","#sav-3a16-b/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","652.0" ,"BAV","AV:14","DEV:2061839","m282_1","#sav-3a16-b/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","54.5" ,"BAV","AV:20","DEV:2061839","m309_1","#sav-3a16-b/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Total Exhaust","216.0" ,"BAV","AV:23","DEV:2061839","m317_1","#sav-3a16-b/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","188.0" ,"BAV","AV:24","DEV:2061839","m319_1","#sav-3a16-b/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","28.0" ,"BAV","AV:25","DEV:2061839","m321_1","#sav-3a16-b/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","184.0" ,"BAV","AV:27","DEV:2061839","m325_1","#sav-3a16-b/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","192.0" ,"BAV","AV:28","DEV:2061839","m327_1","#sav-3a16-b/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","652.0" ,"BAV","AV:35","DEV:2061839","m353_1","#sav-3a16-b/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","184.0" ,"BAV","AV:36","DEV:2061839","m356_1","#sav-3a16-b/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","652.0" ,"BAV","AV:37","DEV:2061839","m358_1","#sav-3a16-b/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","180.0" ,"BAV","AV:38","DEV:2061839","m360_1","#sav-3a16-b/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","0.0" ,"BAV","AV:16","DEV:2061839","m376_1","#sav-3a16-b/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","0.0" ,"BAV","AV:17","DEV:2061839","m378_1","#sav-3a16-b/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","0.0" ,"BAV","AV:18","DEV:2061839","m380_1","#sav-3a16-b/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","184.0" ,"BAV","AV:19","DEV:2061839","m393_1","#sav-3a16-b/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","0.0" ,"BAV","AV:21","DEV:2061839","m395_1","#sav-3a16-b/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","216.0" ,"BAV","AV:22","DEV:2061839","m397_1","#sav-3a16-b/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","0.0" ,"BAV","AV:26","DEV:2061839","m399_1","#sav-3a16-b/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","0.0" ,"BAV","AV:31","DEV:2061839","m402_1","#sav-3a16-b/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","0.0" ,"BAV","AV:32","DEV:2061839","m405_1","#sav-3a16-b/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","0.0" ,"BAV","AV:33","DEV:2061839","m408_1","#sav-3a16-b/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","0.0" ,"BAV","AV:45","DEV:2061839","m414_1","#sav-3a16-b/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","0.0" ,"BAV","AV:46","DEV:2061839","m415_1","#sav-3a16-b/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Run Request","30.0" ,"BAV","AV:29","DEV:2061839","sys_run_req_1","#sav-3a16-b/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Static Request","0.0" ,"BAV","AV:30","DEV:2061839","stat_request_1","#sav-3a16-b/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061839","stat_request_exh_1","#sav-3a16-b/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061839","m384_1","#sav-3a16-b/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","GEX Overide","Off","BBV","BV:8","DEV:2061839","gexoveride_1","#sav-3a16-b/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","On","BBV","BV:6","DEV:2061839","m128_1","#sav-3a16-b/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","Off","BBV","BV:7","DEV:2061839","m264_1","#sav-3a16-b/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","Off","BBV","BV:12","DEV:2061839","m394_1","#sav-3a16-b/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","Off","BBV","BV:16","DEV:2061839","m401_1","#sav-3a16-b/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","Off","BBV","BV:17","DEV:2061839","m404_1","#sav-3a16-b/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","point name","Off","BBV","BV:18","DEV:2061839","m407_1","#sav-3a16-b/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Run","On","BBV","BV:1","DEV:2061839","run_1","#sav-3a16-b/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","SAV Overide","Off","BBV","BV:15","DEV:2061839","savoveride_1","#sav-3a16-b/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Schedule","Occupied","BBV","BV:2","DEV:2061839","schedule_1","#sav-3a16-b/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","DAT_HI","Normal","BALM","BV:3","DEV:2061839","dat_hi_1","#sav-3a16-b/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","DAT_LO","Normal","BALM","BV:4","DEV:2061839","dat_lo_1","#sav-3a16-b/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061839","ztmp_hi_2f_1","#sav-3a16-b/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061839","ztmp_hi_4f_1","#sav-3a16-b/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","HWV Leaky","Alarm","BALM","BV:11","DEV:2061839","chwv_lk_1","#sav-3a16-b/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","HWV Leaky","Normal","BALM","BV:19","DEV:2061839","hwv_lk_1","#sav-3a16-b/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061839","ztmp_lo_2f_1","#sav-3a16-b/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061839","ztmp_lo_4f_1","#sav-3a16-b/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Moisture Detector","Normal","BALM","BV:5","DEV:2061839","moisture_1","#sav-3a16-b/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061839","m333_1","#sav-3a16-b/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061839","m333_setpt_1","#sav-3a16-b/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","BACnet PID / Input","61.2" ,"BAV","AV:40","DEV:2061839","m333_input_1","#sav-3a16-b/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061839","m333_pidout_1","#sav-3a16-b/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061839","m409_1","#sav-3a16-b/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","BACnet PID / Setpoint","70.0" ,"BAV","AV:42","DEV:2061839","m409_setpt_1","#sav-3a16-b/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","BACnet PID / Input","61.2" ,"BAV","AV:43","DEV:2061839","m409_input_1","#sav-3a16-b/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061839","m409_pidout_1","#sav-3a16-b/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Zone Temp","" ,"BRS","" ,"DEV:2061840","" ,"#sav-3a17-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Zone Temp / Zone Temp","70.3 F" ,"BAI","AI:1","DEV:2061840","zone_temp_1","#sav-3a17-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061840","override_time_remaining_1","#sav-3a17-a/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061840","" ,"#sav-3a17-a/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061840","occ_clg_sp_1","#sav-3a17-a/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061840","occ_htg_sp_1","#sav-3a17-a/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061840","unocc_clg_sp_1","#sav-3a17-a/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061840","unocc_htg_sp_1","#sav-3a17-a/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061840","clg_adj_1","#sav-3a17-a/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061840","htg_adj_1","#sav-3a17-a/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061840","eff_clg_sp_1","#sav-3a17-a/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061840","eff_htg_sp_1","#sav-3a17-a/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Discharge Temp","70.9 F" ,"BAI","AI:2","DEV:2061840","da_temp_1","#sav-3a17-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061840","misc_a1_1","#sav-3a17-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Misc Input","Off","BBI","BI:2","DEV:2061840","misc_di_1","#sav-3a17-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Condensate Detector","Off","BBI","BI:1","DEV:2061840","m213_1","#sav-3a17-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061840","chw_valve_1","#sav-3a17-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061840","hw_valve_1","#sav-3a17-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061840","sci_1","#sav-3a17-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061840","clg_pct_1","#sav-3a17-a/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061840","cool_request_1","#sav-3a17-a/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061840","clg_sp_1","#sav-3a17-a/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Heat Request","0.0" ,"BAV","AV:7","DEV:2061840","heat_request_1","#sav-3a17-a/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061840","htg_sp_1","#sav-3a17-a/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061840","m370_1","#sav-3a17-a/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Htg Pct","0.33" ,"BAV","AV:9","DEV:2061840","htg_pct_1","#sav-3a17-a/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061840","loc_ovrd_1","#sav-3a17-a/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Mode","6.0" ,"BAV","AV:11","DEV:2061840","opr_mode_1","#sav-3a17-a/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","45.8" ,"BAV","AV:3","DEV:2061840","m276_1","#sav-3a17-a/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","416.0" ,"BAV","AV:6","DEV:2061840","m278_1","#sav-3a17-a/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","124.0" ,"BAV","AV:13","DEV:2061840","m280_1","#sav-3a17-a/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","416.0" ,"BAV","AV:14","DEV:2061840","m282_1","#sav-3a17-a/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","51.6" ,"BAV","AV:20","DEV:2061840","m309_1","#sav-3a17-a/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Total Exhaust","168.0" ,"BAV","AV:23","DEV:2061840","m317_1","#sav-3a17-a/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","140.0" ,"BAV","AV:24","DEV:2061840","m319_1","#sav-3a17-a/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","24.0" ,"BAV","AV:25","DEV:2061840","m321_1","#sav-3a17-a/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","124.0" ,"BAV","AV:27","DEV:2061840","m325_1","#sav-3a17-a/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","144.0" ,"BAV","AV:28","DEV:2061840","m327_1","#sav-3a17-a/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","416.0" ,"BAV","AV:35","DEV:2061840","m353_1","#sav-3a17-a/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","124.0" ,"BAV","AV:36","DEV:2061840","m356_1","#sav-3a17-a/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","416.0" ,"BAV","AV:37","DEV:2061840","m358_1","#sav-3a17-a/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","124.0" ,"BAV","AV:38","DEV:2061840","m360_1","#sav-3a17-a/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","0.0" ,"BAV","AV:16","DEV:2061840","m376_1","#sav-3a17-a/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","0.0" ,"BAV","AV:17","DEV:2061840","m378_1","#sav-3a17-a/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","0.0" ,"BAV","AV:18","DEV:2061840","m380_1","#sav-3a17-a/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","124.0" ,"BAV","AV:19","DEV:2061840","m393_1","#sav-3a17-a/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","0.0" ,"BAV","AV:21","DEV:2061840","m395_1","#sav-3a17-a/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","168.0" ,"BAV","AV:22","DEV:2061840","m397_1","#sav-3a17-a/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","0.0" ,"BAV","AV:26","DEV:2061840","m399_1","#sav-3a17-a/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","0.0" ,"BAV","AV:31","DEV:2061840","m402_1","#sav-3a17-a/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","0.0" ,"BAV","AV:32","DEV:2061840","m405_1","#sav-3a17-a/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","0.0" ,"BAV","AV:33","DEV:2061840","m408_1","#sav-3a17-a/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","0.0" ,"BAV","AV:45","DEV:2061840","m414_1","#sav-3a17-a/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","0.0" ,"BAV","AV:46","DEV:2061840","m415_1","#sav-3a17-a/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061840","sys_run_req_1","#sav-3a17-a/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061840","stat_request_1","#sav-3a17-a/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061840","stat_request_exh_1","#sav-3a17-a/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061840","m384_1","#sav-3a17-a/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","GEX Overide","Off","BBV","BV:8","DEV:2061840","gexoveride_1","#sav-3a17-a/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","On","BBV","BV:6","DEV:2061840","m128_1","#sav-3a17-a/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","Off","BBV","BV:7","DEV:2061840","m264_1","#sav-3a17-a/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","Off","BBV","BV:12","DEV:2061840","m394_1","#sav-3a17-a/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","Off","BBV","BV:16","DEV:2061840","m401_1","#sav-3a17-a/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","Off","BBV","BV:17","DEV:2061840","m404_1","#sav-3a17-a/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","point name","Off","BBV","BV:18","DEV:2061840","m407_1","#sav-3a17-a/m407"
