"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Run","On","BBV","BV:1","DEV:2061840","run_1","#sav-3a17-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","SAV Overide","Off","BBV","BV:15","DEV:2061840","savoveride_1","#sav-3a17-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Schedule","Occupied","BBV","BV:2","DEV:2061840","schedule_1","#sav-3a17-a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","DAT_HI","Normal","BALM","BV:3","DEV:2061840","dat_hi_1","#sav-3a17-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","DAT_LO","Normal","BALM","BV:4","DEV:2061840","dat_lo_1","#sav-3a17-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061840","ztmp_hi_2f_1","#sav-3a17-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061840","ztmp_hi_4f_1","#sav-3a17-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","HWV Leaky","Alarm","BALM","BV:11","DEV:2061840","chwv_lk_1","#sav-3a17-a/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061840","hwv_lk_1","#sav-3a17-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061840","ztmp_lo_2f_1","#sav-3a17-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061840","ztmp_lo_4f_1","#sav-3a17-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061840","moisture_1","#sav-3a17-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061840","m333_1","#sav-3a17-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061840","m333_setpt_1","#sav-3a17-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","BACnet PID / Input","70.6" ,"BAV","AV:40","DEV:2061840","m333_input_1","#sav-3a17-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061840","m333_pidout_1","#sav-3a17-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061840","m409_1","#sav-3a17-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","BACnet PID / Setpoint","70.0" ,"BAV","AV:42","DEV:2061840","m409_setpt_1","#sav-3a17-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","BACnet PID / Input","70.6" ,"BAV","AV:43","DEV:2061840","m409_input_1","#sav-3a17-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061840","m409_pidout_1","#sav-3a17-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Zone Temp","" ,"BRS","" ,"DEV:2061841","" ,"#sav-3a18-e/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Zone Temp / Zone Temp","70.1 F" ,"BAI","AI:1","DEV:2061841","zone_temp_1","#sav-3a18-e/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061841","override_time_remaining_1","#sav-3a18-e/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Setpoint","" ,"BSPTCS","" ,"DEV:2061841","" ,"#sav-3a18-e/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061841","occ_clg_sp_1","#sav-3a18-e/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061841","occ_htg_sp_1","#sav-3a18-e/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061841","unocc_clg_sp_1","#sav-3a18-e/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061841","unocc_htg_sp_1","#sav-3a18-e/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061841","clg_adj_1","#sav-3a18-e/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061841","htg_adj_1","#sav-3a18-e/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061841","eff_clg_sp_1","#sav-3a18-e/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061841","eff_htg_sp_1","#sav-3a18-e/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Discharge Temp","60.0 F" ,"BAI","AI:2","DEV:2061841","da_temp_1","#sav-3a18-e/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061841","misc_a1_1","#sav-3a18-e/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Misc Input","Off","BBI","BI:2","DEV:2061841","misc_di_1","#sav-3a18-e/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Condensate Detector","Off","BBI","BI:1","DEV:2061841","m213_1","#sav-3a18-e/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","CHW Valve","0.0 %","BAO","AO:1","DEV:2061841","chw_valve_1","#sav-3a18-e/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","HW Valve","0.0 %","BAO","AO:2","DEV:2061841","hw_valve_1","#sav-3a18-e/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Siemans Output","20.0 %","BAO","AO:3","DEV:2061841","sci_1","#sav-3a18-e/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061841","clg_pct_1","#sav-3a18-e/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Cool Request","0.0" ,"BAV","AV:4","DEV:2061841","cool_request_1","#sav-3a18-e/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061841","clg_sp_1","#sav-3a18-e/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Heat Request","0.0" ,"BAV","AV:7","DEV:2061841","heat_request_1","#sav-3a18-e/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061841","htg_sp_1","#sav-3a18-e/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061841","m370_1","#sav-3a18-e/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061841","htg_pct_1","#sav-3a18-e/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Local Override","0.0" ,"BAV","AV:10","DEV:2061841","loc_ovrd_1","#sav-3a18-e/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Mode","6.0" ,"BAV","AV:11","DEV:2061841","opr_mode_1","#sav-3a18-e/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","61.5" ,"BAV","AV:3","DEV:2061841","m276_1","#sav-3a18-e/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","2564.0" ,"BAV","AV:6","DEV:2061841","m278_1","#sav-3a18-e/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","516.0" ,"BAV","AV:13","DEV:2061841","m280_1","#sav-3a18-e/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","2372.0" ,"BAV","AV:14","DEV:2061841","m282_1","#sav-3a18-e/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","99.99" ,"BAV","AV:20","DEV:2061841","m309_1","#sav-3a18-e/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Total Exhaust","620.0" ,"BAV","AV:23","DEV:2061841","m317_1","#sav-3a18-e/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","936.0" ,"BAV","AV:24","DEV:2061841","m319_1","#sav-3a18-e/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","168.0" ,"BAV","AV:25","DEV:2061841","m321_1","#sav-3a18-e/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","976.0" ,"BAV","AV:27","DEV:2061841","m325_1","#sav-3a18-e/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","524.0" ,"BAV","AV:28","DEV:2061841","m327_1","#sav-3a18-e/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","2564.0" ,"BAV","AV:35","DEV:2061841","m353_1","#sav-3a18-e/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","516.0" ,"BAV","AV:36","DEV:2061841","m356_1","#sav-3a18-e/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","2372.0" ,"BAV","AV:37","DEV:2061841","m358_1","#sav-3a18-e/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","440.0" ,"BAV","AV:38","DEV:2061841","m360_1","#sav-3a18-e/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","0.0" ,"BAV","AV:16","DEV:2061841","m376_1","#sav-3a18-e/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","0.0" ,"BAV","AV:17","DEV:2061841","m378_1","#sav-3a18-e/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","0.0" ,"BAV","AV:18","DEV:2061841","m380_1","#sav-3a18-e/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","440.0" ,"BAV","AV:19","DEV:2061841","m393_1","#sav-3a18-e/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","0.0" ,"BAV","AV:21","DEV:2061841","m395_1","#sav-3a18-e/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","1248.0" ,"BAV","AV:22","DEV:2061841","m397_1","#sav-3a18-e/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","0.0" ,"BAV","AV:26","DEV:2061841","m399_1","#sav-3a18-e/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","0.0" ,"BAV","AV:31","DEV:2061841","m402_1","#sav-3a18-e/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","0.0" ,"BAV","AV:32","DEV:2061841","m405_1","#sav-3a18-e/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","0.0" ,"BAV","AV:33","DEV:2061841","m408_1","#sav-3a18-e/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","0.0" ,"BAV","AV:45","DEV:2061841","m414_1","#sav-3a18-e/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","0.0" ,"BAV","AV:46","DEV:2061841","m415_1","#sav-3a18-e/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Run Request","30.0" ,"BAV","AV:29","DEV:2061841","sys_run_req_1","#sav-3a18-e/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Static Request","0.0" ,"BAV","AV:30","DEV:2061841","stat_request_1","#sav-3a18-e/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061841","stat_request_exh_1","#sav-3a18-e/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061841","m384_1","#sav-3a18-e/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","GEX Overide","Off","BBV","BV:8","DEV:2061841","gexoveride_1","#sav-3a18-e/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","On","BBV","BV:6","DEV:2061841","m128_1","#sav-3a18-e/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","Off","BBV","BV:7","DEV:2061841","m264_1","#sav-3a18-e/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","Off","BBV","BV:12","DEV:2061841","m394_1","#sav-3a18-e/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","Off","BBV","BV:16","DEV:2061841","m401_1","#sav-3a18-e/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","Off","BBV","BV:17","DEV:2061841","m404_1","#sav-3a18-e/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","point name","Off","BBV","BV:18","DEV:2061841","m407_1","#sav-3a18-e/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Run","On","BBV","BV:1","DEV:2061841","run_1","#sav-3a18-e/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","SAV Overide","Off","BBV","BV:15","DEV:2061841","savoveride_1","#sav-3a18-e/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Schedule","Occupied","BBV","BV:2","DEV:2061841","schedule_1","#sav-3a18-e/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","DAT_HI","Normal","BALM","BV:3","DEV:2061841","dat_hi_1","#sav-3a18-e/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","DAT_LO","Normal","BALM","BV:4","DEV:2061841","dat_lo_1","#sav-3a18-e/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061841","ztmp_hi_2f_1","#sav-3a18-e/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061841","ztmp_hi_4f_1","#sav-3a18-e/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","HWV Leaky","Alarm","BALM","BV:11","DEV:2061841","chwv_lk_1","#sav-3a18-e/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","HWV Leaky","Normal","BALM","BV:19","DEV:2061841","hwv_lk_1","#sav-3a18-e/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061841","ztmp_lo_2f_1","#sav-3a18-e/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061841","ztmp_lo_4f_1","#sav-3a18-e/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Moisture Detector","Normal","BALM","BV:5","DEV:2061841","moisture_1","#sav-3a18-e/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061841","m333_1","#sav-3a18-e/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061841","m333_setpt_1","#sav-3a18-e/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","BACnet PID / Input","60.1" ,"BAV","AV:40","DEV:2061841","m333_input_1","#sav-3a18-e/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061841","m333_pidout_1","#sav-3a18-e/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061841","m409_1","#sav-3a18-e/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","BACnet PID / Setpoint","70.0" ,"BAV","AV:42","DEV:2061841","m409_setpt_1","#sav-3a18-e/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","BACnet PID / Input","60.1" ,"BAV","AV:43","DEV:2061841","m409_input_1","#sav-3a18-e/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061841","m409_pidout_1","#sav-3a18-e/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Zone Temp","" ,"BRS","" ,"DEV:2061842","" ,"#sav-3a19-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Zone Temp / Zone Temp","69.4 F" ,"BAI","AI:1","DEV:2061842","zone_temp_1","#sav-3a19-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061842","override_time_remaining_1","#sav-3a19-a/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061842","" ,"#sav-3a19-a/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061842","occ_clg_sp_1","#sav-3a19-a/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061842","occ_htg_sp_1","#sav-3a19-a/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061842","unocc_clg_sp_1","#sav-3a19-a/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061842","unocc_htg_sp_1","#sav-3a19-a/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Setpoint / Cooling Setpoint Adjust","-1.0 F" ,"BAV","AV:51","DEV:2061842","clg_adj_1","#sav-3a19-a/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Setpoint / Heating Setpoint Adjust","-1.0 F" ,"BAV","AV:52","DEV:2061842","htg_adj_1","#sav-3a19-a/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Setpoint / Effective Cooling Setpoint","75.0 F" ,"BAV","AV:53","DEV:2061842","eff_clg_sp_1","#sav-3a19-a/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Setpoint / Effective Heating Setpoint","69.0 F" ,"BAV","AV:54","DEV:2061842","eff_htg_sp_1","#sav-3a19-a/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Discharge Temp","70.4 F" ,"BAI","AI:2","DEV:2061842","da_temp_1","#sav-3a19-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061842","misc_a1_1","#sav-3a19-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Misc Input","Off","BBI","BI:2","DEV:2061842","misc_di_1","#sav-3a19-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Condensate Detector","Off","BBI","BI:1","DEV:2061842","m213_1","#sav-3a19-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061842","chw_valve_1","#sav-3a19-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","HW Valve","97.7 %","BAO","AO:2","DEV:2061842","hw_valve_1","#sav-3a19-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Siemans Output","84.8 %","BAO","AO:3","DEV:2061842","sci_1","#sav-3a19-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061842","clg_pct_1","#sav-3a19-a/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061842","cool_request_1","#sav-3a19-a/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Cool Stpt","75.0" ,"BAV","AV:5","DEV:2061842","clg_sp_1","#sav-3a19-a/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Heat Request","1.0" ,"BAV","AV:7","DEV:2061842","heat_request_1","#sav-3a19-a/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Heat Stpt","69.0" ,"BAV","AV:8","DEV:2061842","htg_sp_1","#sav-3a19-a/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061842","m370_1","#sav-3a19-a/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Htg Pct","80.99" ,"BAV","AV:9","DEV:2061842","htg_pct_1","#sav-3a19-a/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061842","loc_ovrd_1","#sav-3a19-a/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Mode","6.0" ,"BAV","AV:11","DEV:2061842","opr_mode_1","#sav-3a19-a/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","93.4" ,"BAV","AV:3","DEV:2061842","m276_1","#sav-3a19-a/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","312.0" ,"BAV","AV:6","DEV:2061842","m278_1","#sav-3a19-a/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","92.0" ,"BAV","AV:13","DEV:2061842","m280_1","#sav-3a19-a/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","312.0" ,"BAV","AV:14","DEV:2061842","m282_1","#sav-3a19-a/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","95.89" ,"BAV","AV:20","DEV:2061842","m309_1","#sav-3a19-a/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Total Exhaust","300.0" ,"BAV","AV:23","DEV:2061842","m317_1","#sav-3a19-a/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","292.0" ,"BAV","AV:24","DEV:2061842","m319_1","#sav-3a19-a/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","12.0" ,"BAV","AV:25","DEV:2061842","m321_1","#sav-3a19-a/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","284.0" ,"BAV","AV:27","DEV:2061842","m325_1","#sav-3a19-a/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","296.0" ,"BAV","AV:28","DEV:2061842","m327_1","#sav-3a19-a/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","1024.0" ,"BAV","AV:35","DEV:2061842","m353_1","#sav-3a19-a/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","596.0" ,"BAV","AV:36","DEV:2061842","m356_1","#sav-3a19-a/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","1072.0" ,"BAV","AV:37","DEV:2061842","m358_1","#sav-3a19-a/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","640.0" ,"BAV","AV:38","DEV:2061842","m360_1","#sav-3a19-a/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","0.0" ,"BAV","AV:16","DEV:2061842","m376_1","#sav-3a19-a/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","0.0" ,"BAV","AV:17","DEV:2061842","m378_1","#sav-3a19-a/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","0.0" ,"BAV","AV:18","DEV:2061842","m380_1","#sav-3a19-a/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","92.0" ,"BAV","AV:19","DEV:2061842","m393_1","#sav-3a19-a/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","0.0" ,"BAV","AV:21","DEV:2061842","m395_1","#sav-3a19-a/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","300.0" ,"BAV","AV:22","DEV:2061842","m397_1","#sav-3a19-a/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","0.0" ,"BAV","AV:26","DEV:2061842","m399_1","#sav-3a19-a/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","0.0" ,"BAV","AV:31","DEV:2061842","m402_1","#sav-3a19-a/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","0.0" ,"BAV","AV:32","DEV:2061842","m405_1","#sav-3a19-a/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","0.0" ,"BAV","AV:33","DEV:2061842","m408_1","#sav-3a19-a/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","0.0" ,"BAV","AV:45","DEV:2061842","m414_1","#sav-3a19-a/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","0.0" ,"BAV","AV:46","DEV:2061842","m415_1","#sav-3a19-a/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061842","sys_run_req_1","#sav-3a19-a/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061842","stat_request_1","#sav-3a19-a/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061842","stat_request_exh_1","#sav-3a19-a/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061842","m384_1","#sav-3a19-a/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","GEX Overide","Off","BBV","BV:8","DEV:2061842","gexoveride_1","#sav-3a19-a/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","On","BBV","BV:6","DEV:2061842","m128_1","#sav-3a19-a/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","Off","BBV","BV:7","DEV:2061842","m264_1","#sav-3a19-a/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","Off","BBV","BV:12","DEV:2061842","m394_1","#sav-3a19-a/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","Off","BBV","BV:16","DEV:2061842","m401_1","#sav-3a19-a/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","Off","BBV","BV:17","DEV:2061842","m404_1","#sav-3a19-a/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","point name","Off","BBV","BV:18","DEV:2061842","m407_1","#sav-3a19-a/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Run","On","BBV","BV:1","DEV:2061842","run_1","#sav-3a19-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","SAV Overide","Off","BBV","BV:15","DEV:2061842","savoveride_1","#sav-3a19-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Schedule","Occupied","BBV","BV:2","DEV:2061842","schedule_1","#sav-3a19-a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","DAT_HI","Normal","BALM","BV:3","DEV:2061842","dat_hi_1","#sav-3a19-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","DAT_LO","Alarm","BALM","BV:4","DEV:2061842","dat_lo_1","#sav-3a19-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061842","ztmp_hi_2f_1","#sav-3a19-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061842","ztmp_hi_4f_1","#sav-3a19-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","HWV Leaky","Alarm","BALM","BV:11","DEV:2061842","chwv_lk_1","#sav-3a19-a/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061842","hwv_lk_1","#sav-3a19-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061842","ztmp_lo_2f_1","#sav-3a19-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061842","ztmp_lo_4f_1","#sav-3a19-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061842","moisture_1","#sav-3a19-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061842","m333_1","#sav-3a19-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","BACnet PID / Setpoint","75.0" ,"BAV","AV:39","DEV:2061842","m333_setpt_1","#sav-3a19-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","BACnet PID / Input","70.4" ,"BAV","AV:40","DEV:2061842","m333_input_1","#sav-3a19-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061842","m333_pidout_1","#sav-3a19-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","BACnet PID","99.68 %","BPID","LOOP:2","DEV:2061842","m409_1","#sav-3a19-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","BACnet PID / Setpoint","90.05997" ,"BAV","AV:42","DEV:2061842","m409_setpt_1","#sav-3a19-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","BACnet PID / Input","70.4" ,"BAV","AV:43","DEV:2061842","m409_input_1","#sav-3a19-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","BACnet PID / PID out","99.68603 %","BAV","AV:44","DEV:2061842","m409_pidout_1","#sav-3a19-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Zone Temp","" ,"BRS","" ,"DEV:2061843","" ,"#sav-3a20-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Zone Temp / Zone Temp","70.0 F" ,"BAI","AI:1","DEV:2061843","zone_temp_1","#sav-3a20-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061843","override_time_remaining_1","#sav-3a20-a/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061843","" ,"#sav-3a20-a/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061843","occ_clg_sp_1","#sav-3a20-a/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061843","occ_htg_sp_1","#sav-3a20-a/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061843","unocc_clg_sp_1","#sav-3a20-a/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061843","unocc_htg_sp_1","#sav-3a20-a/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Setpoint / Cooling Setpoint Adjust","0.0 F" ,"BAV","AV:51","DEV:2061843","clg_adj_1","#sav-3a20-a/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Setpoint / Heating Setpoint Adjust","0.0 F" ,"BAV","AV:52","DEV:2061843","htg_adj_1","#sav-3a20-a/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Setpoint / Effective Cooling Setpoint","76.0 F" ,"BAV","AV:53","DEV:2061843","eff_clg_sp_1","#sav-3a20-a/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Setpoint / Effective Heating Setpoint","70.0 F" ,"BAV","AV:54","DEV:2061843","eff_htg_sp_1","#sav-3a20-a/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Discharge Temp","77.3 F" ,"BAI","AI:2","DEV:2061843","da_temp_1","#sav-3a20-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061843","misc_a1_1","#sav-3a20-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Misc Input","Off","BBI","BI:2","DEV:2061843","misc_di_1","#sav-3a20-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Condensate Detector","Off","BBI","BI:1","DEV:2061843","m213_1","#sav-3a20-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061843","chw_valve_1","#sav-3a20-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","HW Valve","23.6 %","BAO","AO:2","DEV:2061843","hw_valve_1","#sav-3a20-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061843","sci_1","#sav-3a20-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061843","clg_pct_1","#sav-3a20-a/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061843","cool_request_1","#sav-3a20-a/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Cool Stpt","76.0" ,"BAV","AV:5","DEV:2061843","clg_sp_1","#sav-3a20-a/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Heat Request","0.0" ,"BAV","AV:7","DEV:2061843","heat_request_1","#sav-3a20-a/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Heat Stpt","70.0" ,"BAV","AV:8","DEV:2061843","htg_sp_1","#sav-3a20-a/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061843","m370_1","#sav-3a20-a/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Htg Pct","35.0" ,"BAV","AV:9","DEV:2061843","htg_pct_1","#sav-3a20-a/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061843","loc_ovrd_1","#sav-3a20-a/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Mode","6.0" ,"BAV","AV:11","DEV:2061843","opr_mode_1","#sav-3a20-a/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","100.0" ,"BAV","AV:3","DEV:2061843","m276_1","#sav-3a20-a/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","0.0" ,"BAV","AV:6","DEV:2061843","m278_1","#sav-3a20-a/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","0.0" ,"BAV","AV:13","DEV:2061843","m280_1","#sav-3a20-a/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","0.0" ,"BAV","AV:14","DEV:2061843","m282_1","#sav-3a20-a/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","0.0" ,"BAV","AV:20","DEV:2061843","m309_1","#sav-3a20-a/m309"
