"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Total Exhaust","0.0" ,"BAV","AV:23","DEV:2061843","m317_1","#sav-3a20-a/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","0.0" ,"BAV","AV:24","DEV:2061843","m319_1","#sav-3a20-a/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","0.0" ,"BAV","AV:25","DEV:2061843","m321_1","#sav-3a20-a/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","0.0" ,"BAV","AV:27","DEV:2061843","m325_1","#sav-3a20-a/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","0.0" ,"BAV","AV:28","DEV:2061843","m327_1","#sav-3a20-a/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","0.0" ,"BAV","AV:35","DEV:2061843","m353_1","#sav-3a20-a/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","0.0" ,"BAV","AV:36","DEV:2061843","m356_1","#sav-3a20-a/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","0.0" ,"BAV","AV:37","DEV:2061843","m358_1","#sav-3a20-a/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","0.0" ,"BAV","AV:38","DEV:2061843","m360_1","#sav-3a20-a/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","0.0" ,"BAV","AV:16","DEV:2061843","m376_1","#sav-3a20-a/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","0.0" ,"BAV","AV:17","DEV:2061843","m378_1","#sav-3a20-a/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","0.0" ,"BAV","AV:18","DEV:2061843","m380_1","#sav-3a20-a/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","0.0" ,"BAV","AV:19","DEV:2061843","m393_1","#sav-3a20-a/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","0.0" ,"BAV","AV:21","DEV:2061843","m395_1","#sav-3a20-a/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","0.0" ,"BAV","AV:22","DEV:2061843","m397_1","#sav-3a20-a/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","0.0" ,"BAV","AV:26","DEV:2061843","m399_1","#sav-3a20-a/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","0.0" ,"BAV","AV:31","DEV:2061843","m402_1","#sav-3a20-a/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","0.0" ,"BAV","AV:32","DEV:2061843","m405_1","#sav-3a20-a/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","0.0" ,"BAV","AV:33","DEV:2061843","m408_1","#sav-3a20-a/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","0.0" ,"BAV","AV:45","DEV:2061843","m414_1","#sav-3a20-a/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","0.0" ,"BAV","AV:46","DEV:2061843","m415_1","#sav-3a20-a/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061843","sys_run_req_1","#sav-3a20-a/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061843","stat_request_1","#sav-3a20-a/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061843","stat_request_exh_1","#sav-3a20-a/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Tracking Mode","0.0" ,"BAV","AV:34","DEV:2061843","m384_1","#sav-3a20-a/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","GEX Overide","Off","BBV","BV:8","DEV:2061843","gexoveride_1","#sav-3a20-a/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","On","BBV","BV:6","DEV:2061843","m128_1","#sav-3a20-a/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","Off","BBV","BV:7","DEV:2061843","m264_1","#sav-3a20-a/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","Off","BBV","BV:12","DEV:2061843","m394_1","#sav-3a20-a/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","Off","BBV","BV:16","DEV:2061843","m401_1","#sav-3a20-a/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","Off","BBV","BV:17","DEV:2061843","m404_1","#sav-3a20-a/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","point name","Off","BBV","BV:18","DEV:2061843","m407_1","#sav-3a20-a/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Run","On","BBV","BV:1","DEV:2061843","run_1","#sav-3a20-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","SAV Overide","Off","BBV","BV:15","DEV:2061843","savoveride_1","#sav-3a20-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Schedule","Occupied","BBV","BV:2","DEV:2061843","schedule_1","#sav-3a20-a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","DAT_HI","Normal","BALM","BV:3","DEV:2061843","dat_hi_1","#sav-3a20-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","DAT_LO","Normal","BALM","BV:4","DEV:2061843","dat_lo_1","#sav-3a20-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061843","ztmp_hi_2f_1","#sav-3a20-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061843","ztmp_hi_4f_1","#sav-3a20-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","HWV Leaky","Normal","BALM","BV:11","DEV:2061843","chwv_lk_1","#sav-3a20-a/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061843","hwv_lk_1","#sav-3a20-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061843","ztmp_lo_2f_1","#sav-3a20-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061843","ztmp_lo_4f_1","#sav-3a20-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061843","moisture_1","#sav-3a20-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061843","m333_1","#sav-3a20-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","BACnet PID / Setpoint","76.0" ,"BAV","AV:39","DEV:2061843","m333_setpt_1","#sav-3a20-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","BACnet PID / Input","77.6" ,"BAV","AV:40","DEV:2061843","m333_input_1","#sav-3a20-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061843","m333_pidout_1","#sav-3a20-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","BACnet PID","23.09 %","BPID","LOOP:2","DEV:2061843","m409_1","#sav-3a20-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","BACnet PID / Setpoint","78.75" ,"BAV","AV:42","DEV:2061843","m409_setpt_1","#sav-3a20-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","BACnet PID / Input","77.6" ,"BAV","AV:43","DEV:2061843","m409_input_1","#sav-3a20-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","BACnet PID / PID out","23.099976 %","BAV","AV:44","DEV:2061843","m409_pidout_1","#sav-3a20-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Zone Temp","" ,"BRS","" ,"DEV:2061844","" ,"#sav-3a21-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Zone Temp / Zone Temp","68.7 F" ,"BAI","AI:1","DEV:2061844","zone_temp_1","#sav-3a21-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Zone Temp / Override Time Remaining","0.0 min","BAV","AV:1","DEV:2061844","override_time_remaining_1","#sav-3a21-a/lstat/override_time_remaining"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Setpoint","" ,"BSPTCS","" ,"DEV:2061844","" ,"#sav-3a21-a/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Setpoint / Cooling Occupied Setpoint","76.0 F" ,"BAV","AV:47","DEV:2061844","occ_clg_sp_1","#sav-3a21-a/setpt/occupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Setpoint / Heating Occupied Setpoint","70.0 F" ,"BAV","AV:48","DEV:2061844","occ_htg_sp_1","#sav-3a21-a/setpt/occupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Setpoint / Cooling Unoccupied Setpoint","85.0 F" ,"BAV","AV:49","DEV:2061844","unocc_clg_sp_1","#sav-3a21-a/setpt/unoccupied_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Setpoint / Heating Unoccupied Setpoint","60.0 F" ,"BAV","AV:50","DEV:2061844","unocc_htg_sp_1","#sav-3a21-a/setpt/unoccupied_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Setpoint / Cooling Setpoint Adjust","-2.0 F" ,"BAV","AV:51","DEV:2061844","clg_adj_1","#sav-3a21-a/setpt/cool_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Setpoint / Heating Setpoint Adjust","-2.0 F" ,"BAV","AV:52","DEV:2061844","htg_adj_1","#sav-3a21-a/setpt/heat_setpoint_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Setpoint / Effective Cooling Setpoint","74.0 F" ,"BAV","AV:53","DEV:2061844","eff_clg_sp_1","#sav-3a21-a/setpt/effective_cool_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Setpoint / Effective Heating Setpoint","68.0 F" ,"BAV","AV:54","DEV:2061844","eff_htg_sp_1","#sav-3a21-a/setpt/effective_heat_setpoint"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Discharge Temp","60.9 F" ,"BAI","AI:2","DEV:2061844","da_temp_1","#sav-3a21-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061844","misc_a1_1","#sav-3a21-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Misc Input","Off","BBI","BI:2","DEV:2061844","misc_di_1","#sav-3a21-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Condensate Detector","Off","BBI","BI:1","DEV:2061844","m213_1","#sav-3a21-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061844","chw_valve_1","#sav-3a21-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061844","hw_valve_1","#sav-3a21-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061844","sci_1","#sav-3a21-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Clg Pct","0.0" ,"BAV","AV:2","DEV:2061844","clg_pct_1","#sav-3a21-a/clg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Cool Request","0.0" ,"BAV","AV:4","DEV:2061844","cool_request_1","#sav-3a21-a/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Cool Stpt","74.0" ,"BAV","AV:5","DEV:2061844","clg_sp_1","#sav-3a21-a/clg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Heat Request","0.0" ,"BAV","AV:7","DEV:2061844","heat_request_1","#sav-3a21-a/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Heat Stpt","68.0" ,"BAV","AV:8","DEV:2061844","htg_sp_1","#sav-3a21-a/htg_sp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Hi CWT STPT","20.0" ,"BAV","AV:12","DEV:2061844","m370_1","#sav-3a21-a/m370"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Htg Pct","0.0" ,"BAV","AV:9","DEV:2061844","htg_pct_1","#sav-3a21-a/htg_pct"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Local Override","0.0" ,"BAV","AV:10","DEV:2061844","loc_ovrd_1","#sav-3a21-a/loc_ovrd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Mode","6.0" ,"BAV","AV:11","DEV:2061844","opr_mode_1","#sav-3a21-a/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","20.7" ,"BAV","AV:3","DEV:2061844","m276_1","#sav-3a21-a/m276"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","364.0" ,"BAV","AV:6","DEV:2061844","m278_1","#sav-3a21-a/m278"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","164.0" ,"BAV","AV:13","DEV:2061844","m280_1","#sav-3a21-a/m280"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","364.0" ,"BAV","AV:14","DEV:2061844","m282_1","#sav-3a21-a/m282"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","52.49" ,"BAV","AV:20","DEV:2061844","m309_1","#sav-3a21-a/m309"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Total Exhaust","160.0" ,"BAV","AV:23","DEV:2061844","m317_1","#sav-3a21-a/m317"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","160.0" ,"BAV","AV:24","DEV:2061844","m319_1","#sav-3a21-a/m319"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","0.0" ,"BAV","AV:25","DEV:2061844","m321_1","#sav-3a21-a/m321"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","164.0" ,"BAV","AV:27","DEV:2061844","m325_1","#sav-3a21-a/m325"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","160.0" ,"BAV","AV:28","DEV:2061844","m327_1","#sav-3a21-a/m327"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","364.0" ,"BAV","AV:35","DEV:2061844","m353_1","#sav-3a21-a/m353"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","164.0" ,"BAV","AV:36","DEV:2061844","m356_1","#sav-3a21-a/m356"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","364.0" ,"BAV","AV:37","DEV:2061844","m358_1","#sav-3a21-a/m358"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","164.0" ,"BAV","AV:38","DEV:2061844","m360_1","#sav-3a21-a/m360"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","0.0" ,"BAV","AV:16","DEV:2061844","m376_1","#sav-3a21-a/m376"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","0.0" ,"BAV","AV:17","DEV:2061844","m378_1","#sav-3a21-a/m378"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","0.0" ,"BAV","AV:18","DEV:2061844","m380_1","#sav-3a21-a/m380"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","164.0" ,"BAV","AV:19","DEV:2061844","m393_1","#sav-3a21-a/m393"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","0.0" ,"BAV","AV:21","DEV:2061844","m395_1","#sav-3a21-a/m395"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","160.0" ,"BAV","AV:22","DEV:2061844","m397_1","#sav-3a21-a/m397"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","0.0" ,"BAV","AV:26","DEV:2061844","m399_1","#sav-3a21-a/m399"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","0.0" ,"BAV","AV:31","DEV:2061844","m402_1","#sav-3a21-a/m402"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","0.0" ,"BAV","AV:32","DEV:2061844","m405_1","#sav-3a21-a/m405"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","0.0" ,"BAV","AV:33","DEV:2061844","m408_1","#sav-3a21-a/m408"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","0.0" ,"BAV","AV:45","DEV:2061844","m414_1","#sav-3a21-a/m414"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","0.0" ,"BAV","AV:46","DEV:2061844","m415_1","#sav-3a21-a/m415"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Run Request","30.0" ,"BAV","AV:29","DEV:2061844","sys_run_req_1","#sav-3a21-a/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Static Request","0.0" ,"BAV","AV:30","DEV:2061844","stat_request_1","#sav-3a21-a/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Static Request Exhaust","0.0" ,"BAV","AV:15","DEV:2061844","stat_request_exh_1","#sav-3a21-a/stat_request_exh"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Tracking Mode","3.0" ,"BAV","AV:34","DEV:2061844","m384_1","#sav-3a21-a/m384"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","GEX Overide","Off","BBV","BV:8","DEV:2061844","gexoveride_1","#sav-3a21-a/gexoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","On","BBV","BV:6","DEV:2061844","m128_1","#sav-3a21-a/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","Off","BBV","BV:7","DEV:2061844","m264_1","#sav-3a21-a/m264"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","Off","BBV","BV:12","DEV:2061844","m394_1","#sav-3a21-a/m394"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","Off","BBV","BV:16","DEV:2061844","m401_1","#sav-3a21-a/m401"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","Off","BBV","BV:17","DEV:2061844","m404_1","#sav-3a21-a/m404"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","point name","Off","BBV","BV:18","DEV:2061844","m407_1","#sav-3a21-a/m407"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Run","On","BBV","BV:1","DEV:2061844","run_1","#sav-3a21-a/run"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","SAV Overide","Off","BBV","BV:15","DEV:2061844","savoveride_1","#sav-3a21-a/savoveride"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Schedule","Occupied","BBV","BV:2","DEV:2061844","schedule_1","#sav-3a21-a/schedule"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","DAT_HI","Normal","BALM","BV:3","DEV:2061844","dat_hi_1","#sav-3a21-a/dat_hi"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","DAT_LO","Normal","BALM","BV:4","DEV:2061844","dat_lo_1","#sav-3a21-a/dat_lo"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Hi Zone Temp 2F","Normal","BALM","BV:9","DEV:2061844","ztmp_hi_2f_1","#sav-3a21-a/ztmp_hi_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Hi Zone Temp 4F","Normal","BALM","BV:10","DEV:2061844","ztmp_hi_4f_1","#sav-3a21-a/ztmp_hi_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","HWV Leaky","Alarm","BALM","BV:11","DEV:2061844","chwv_lk_1","#sav-3a21-a/chwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","HWV Leaky","Normal","BALM","BV:19","DEV:2061844","hwv_lk_1","#sav-3a21-a/hwv_lk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Low Zone Temp 2F","Normal","BALM","BV:13","DEV:2061844","ztmp_lo_2f_1","#sav-3a21-a/ztmp_lo_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Low Zone Temp 4F","Normal","BALM","BV:14","DEV:2061844","ztmp_lo_4f_1","#sav-3a21-a/ztmp_lo_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Moisture Detector","Normal","BALM","BV:5","DEV:2061844","moisture_1","#sav-3a21-a/moisture"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","BACnet PID","0.0 %","BPID","LOOP:1","DEV:2061844","m333_1","#sav-3a21-a/m333"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","BACnet PID / Setpoint","74.0" ,"BAV","AV:39","DEV:2061844","m333_setpt_1","#sav-3a21-a/m333/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","BACnet PID / Input","60.9" ,"BAV","AV:40","DEV:2061844","m333_input_1","#sav-3a21-a/m333/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","BACnet PID / PID out","0.0 %","BAV","AV:41","DEV:2061844","m333_pidout_1","#sav-3a21-a/m333/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","BACnet PID","0.0 %","BPID","LOOP:2","DEV:2061844","m409_1","#sav-3a21-a/m409"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","BACnet PID / Setpoint","68.0" ,"BAV","AV:42","DEV:2061844","m409_setpt_1","#sav-3a21-a/m409/setpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","BACnet PID / Input","60.9" ,"BAV","AV:43","DEV:2061844","m409_input_1","#sav-3a21-a/m409/input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","BACnet PID / PID out","0.0 %","BAV","AV:44","DEV:2061844","m409_pidout_1","#sav-3a21-a/m409/pidout"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-370","air_flow_fdbk_dis","36.0" ,"BAV","AV:127","DEV:206149","air_flow_fdbk_dis_21","#c370_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-370","Airflow","36.0" ,"BAV","AV:137","DEV:206149","m219_21","#c370_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-370","Cool Request","0.0" ,"BAV","AV:1902","DEV:206149","cool_request_21","#c370_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-370","Cool Stpt","91.81" ,"BAV","AV:258","DEV:206149","m218_21","#c370_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-370","eff_temp_stpt","91.0" ,"BAV","AV:259","DEV:206149","eff_temp_stpt_21","#c370_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-370","Heat Request","0.0" ,"BAV","AV:1903","DEV:206149","heat_request_21","#c370_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-370","Heat Stpt","61.81" ,"BAV","AV:260","DEV:206149","m217_21","#c370_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-370","min_airflow","1000.0" ,"BAV","AV:261","DEV:206149","max_airflow_dis_21","#c370_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-370","min_airflow","0.0" ,"BAV","AV:264","DEV:206149","min_airflow_dis_21","#c370_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-370","Mode","1.0" ,"BAV","AV:265","DEV:206149","opr_mode_21","#c370_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-370","point name","0.0" ,"BAV","AV:266","DEV:206149","m029_21","#c370_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-370","point name","0.0" ,"BAV","AV:1654","DEV:206149","m083_21","#c370_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-370","point name","58.6" ,"BAV","AV:1655","DEV:206149","m086_21","#c370_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-370","point name","0.0" ,"BAV","AV:267","DEV:206149","m098_21","#c370_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-370","point name","1000.0" ,"BAV","AV:262","DEV:206149","m174_21","#c370_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-370","point name","0.0" ,"BAV","AV:263","DEV:206149","m176_21","#c370_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-370","Run Request","0.0" ,"BAV","AV:1904","DEV:206149","sys_run_req_21","#c370_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-370","Setpoint Adjust","1.81" ,"BAV","AV:268","DEV:206149","stpt_adjust_21","#c370_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-370","Static Request","0.0" ,"BAV","AV:269","DEV:206149","stat_request_21","#c370_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-370","terminal_load","3.0" ,"BAV","AV:270","DEV:206149","terminal_load_21","#c370_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-370","Zone Tenp","71.1" ,"BAV","AV:271","DEV:206149","temp_21","#c370_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-370","occ","Off","BBV","BV:61","DEV:206149","occ_21","#c370_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-370","point name","Off","BBV","BV:62","DEV:206149","m099_21","#c370_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-370","point name","Off","BBV","BV:63","DEV:206149","m124_21","#c370_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-370","point name","On","BBV","BV:64","DEV:206149","m128_21","#c370_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-370","Schedule","Occupied","BBV","BV:231","DEV:206149","m120_21","#c370_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-370","Zone Temp 2F","Normal","BALM","BV:232","DEV:206149","ztmp_2f_21","#c370_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-370","Zone Temp 4F","Normal","BALM","BV:233","DEV:206149","ztmp_4f_21","#c370_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-371","air_flow_fdbk_dis","44.0" ,"BAV","AV:272","DEV:206149","air_flow_fdbk_dis_22","#371_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-371","Airflow","44.0" ,"BAV","AV:273","DEV:206149","m219_22","#371_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-371","Cool Request","2.0" ,"BAV","AV:1905","DEV:206149","cool_request_22","#371_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-371","Cool Stpt","72.0" ,"BAV","AV:274","DEV:206149","m218_22","#371_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-371","eff_temp_stpt","74.0" ,"BAV","AV:275","DEV:206149","eff_temp_stpt_22","#371_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-371","Heat Request","0.0" ,"BAV","AV:1906","DEV:206149","heat_request_22","#371_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-371","Heat Stpt","68.0" ,"BAV","AV:276","DEV:206149","m217_22","#371_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-371","min_airflow","1000.0" ,"BAV","AV:277","DEV:206149","max_airflow_dis_22","#371_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-371","min_airflow","0.0" ,"BAV","AV:278","DEV:206149","min_airflow_dis_22","#371_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-371","Mode","6.0" ,"BAV","AV:279","DEV:206149","opr_mode_22","#371_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-371","point name","0.0" ,"BAV","AV:280","DEV:206149","m029_22","#371_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-371","point name","0.0" ,"BAV","AV:1657","DEV:206149","m083_22","#371_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-371","point name","57.7" ,"BAV","AV:1658","DEV:206149","m086_22","#371_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-371","point name","0.0" ,"BAV","AV:281","DEV:206149","m098_22","#371_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-371","point name","1000.0" ,"BAV","AV:282","DEV:206149","m174_22","#371_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-371","point name","0.0" ,"BAV","AV:283","DEV:206149","m176_22","#371_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-371","Run Request","30.0" ,"BAV","AV:1907","DEV:206149","sys_run_req_22","#371_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-371","Setpoint Adjust","-2.0" ,"BAV","AV:284","DEV:206149","stpt_adjust_22","#371_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-371","Static Request","1.0" ,"BAV","AV:285","DEV:206149","stat_request_22","#371_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-371","terminal_load","0.0" ,"BAV","AV:286","DEV:206149","terminal_load_22","#371_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-371","Zone Tenp","74.2" ,"BAV","AV:287","DEV:206149","temp_22","#371_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-371","occ","On","BBV","BV:65","DEV:206149","occ_22","#371_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-371","point name","Off","BBV","BV:66","DEV:206149","m099_22","#371_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-371","point name","Off","BBV","BV:67","DEV:206149","m124_22","#371_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-371","point name","On","BBV","BV:68","DEV:206149","m128_22","#371_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-371","Schedule","Occupied","BBV","BV:234","DEV:206149","m120_22","#371_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-371","Zone Temp 2F","Alarm","BALM","BV:235","DEV:206149","ztmp_2f_22","#371_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-371","Zone Temp 4F","Normal","BALM","BV:236","DEV:206149","ztmp_4f_22","#371_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-372","air_flow_fdbk_dis","57.0" ,"BAV","AV:288","DEV:206149","air_flow_fdbk_dis_23","#372_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-372","Airflow","57.0" ,"BAV","AV:289","DEV:206149","m219_23","#372_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-372","Cool Request","0.0" ,"BAV","AV:1908","DEV:206149","cool_request_23","#372_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-372","Cool Stpt","74.06" ,"BAV","AV:290","DEV:206149","m218_23","#372_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-372","eff_temp_stpt","74.0" ,"BAV","AV:291","DEV:206149","eff_temp_stpt_23","#372_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-372","Heat Request","0.0" ,"BAV","AV:1909","DEV:206149","heat_request_23","#372_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-372","Heat Stpt","68.06" ,"BAV","AV:292","DEV:206149","m217_23","#372_thermafuser/m217"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-372","min_airflow","1000.0" ,"BAV","AV:293","DEV:206149","max_airflow_dis_23","#372_thermafuser/max_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-372","min_airflow","0.0" ,"BAV","AV:294","DEV:206149","min_airflow_dis_23","#372_thermafuser/min_airflow_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-372","Mode","6.0" ,"BAV","AV:295","DEV:206149","opr_mode_23","#372_thermafuser/opr_mode"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-372","point name","0.0" ,"BAV","AV:296","DEV:206149","m029_23","#372_thermafuser/m029"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-372","point name","0.0" ,"BAV","AV:1660","DEV:206149","m083_23","#372_thermafuser/m083"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-372","point name","60.2" ,"BAV","AV:1661","DEV:206149","m086_23","#372_thermafuser/m086"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-372","point name","0.0" ,"BAV","AV:297","DEV:206149","m098_23","#372_thermafuser/m098"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-372","point name","1000.0" ,"BAV","AV:298","DEV:206149","m174_23","#372_thermafuser/m174"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-372","point name","0.0" ,"BAV","AV:299","DEV:206149","m176_23","#372_thermafuser/m176"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-372","Run Request","30.0" ,"BAV","AV:1910","DEV:206149","sys_run_req_23","#372_thermafuser/sys_run_req"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-372","Setpoint Adjust","-1.93" ,"BAV","AV:300","DEV:206149","stpt_adjust_23","#372_thermafuser/stpt_adjust"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-372","Static Request","0.0" ,"BAV","AV:301","DEV:206149","stat_request_23","#372_thermafuser/stat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-372","terminal_load","5.0" ,"BAV","AV:1160","DEV:206149","terminal_load_23","#372_thermafuser/terminal_load"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-372","Zone Tenp","71.0" ,"BAV","AV:302","DEV:206149","temp_23","#372_thermafuser/temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-372","occ","On","BBV","BV:69","DEV:206149","occ_23","#372_thermafuser/occ"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-372","point name","Off","BBV","BV:70","DEV:206149","m099_23","#372_thermafuser/m099"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-372","point name","Off","BBV","BV:71","DEV:206149","m124_23","#372_thermafuser/m124"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-372","point name","On","BBV","BV:72","DEV:206149","m128_23","#372_thermafuser/m128"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-372","Schedule","Occupied","BBV","BV:237","DEV:206149","m120_23","#372_thermafuser/m120"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-372","Zone Temp 2F","Normal","BALM","BV:238","DEV:206149","ztmp_2f_23","#372_thermafuser/ztmp_2f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-372","Zone Temp 4F","Normal","BALM","BV:239","DEV:206149","ztmp_4f_23","#372_thermafuser/ztmp_4f"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-373","air_flow_fdbk_dis","46.0" ,"BAV","AV:303","DEV:206149","air_flow_fdbk_dis_24","#373_thermafuser/air_flow_fdbk_dis"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-373","Airflow","46.0" ,"BAV","AV:304","DEV:206149","m219_24","#373_thermafuser/m219"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-373","Cool Request","0.0" ,"BAV","AV:1911","DEV:206149","cool_request_24","#373_thermafuser/cool_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-373","Cool Stpt","76.05" ,"BAV","AV:305","DEV:206149","m218_24","#373_thermafuser/m218"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-373","eff_temp_stpt","76.0" ,"BAV","AV:306","DEV:206149","eff_temp_stpt_24","#373_thermafuser/eff_temp_stpt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-373","Heat Request","0.0" ,"BAV","AV:1912","DEV:206149","heat_request_24","#373_thermafuser/heat_request"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Longbar Offices","Room-373","Heat Stpt","70.05" ,"BAV","AV:307","DEV:206149","m217_24","#373_thermafuser/m217"
